
Version, 8.1.0;

Timestep, 6;

ShadowCalculation,
	AverageOverDaysInFrequency,        !- Calculation Method
	30,        !- Calculation Frequency
	3000;    !- Maximum Figures in Shadow Overlap Calculation

ProgramControl,
	1; !- Number of Threads AllowedNumber

Building,
	NoeValleyWFM_Geometry.idf, !- Name
	356.17264763262676, !- North Axis {deg}
	City, !- Terrain
	, !- Loads Convergence Tolerance Value
	, !- Temperature Convergence Tolerance Value {deltaC}
	FullInteriorAndExteriorWithReflections, !- Solar Distribution or maybe FullExterior
	25, !- Maximum Number of Warmup Days
	6; !- Minimum Number of Warmup Days

Sizing:Parameters,
	1.35,     !- Heating Sizing Factor
	1.35;     !- Cooling Sizing Factor

Site:Location,
	Sacramento Executive Arpt	USA,
	38.50,    !Latitude
	-121.50,   !Longitude
	-8.0, !Time Zone
	5.0;   !Elevation

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -0.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -0.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        0.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       10.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       -6.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        0.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       11.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
       11.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       37.9,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.5,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       22.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.1,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       17.7,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.4,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    66200.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


SimulationControl,
	Yes,    !- Do Zone Sizing Calculation
	Yes,  !- Do System Sizing Calculation
	Yes,   !- Do Plant Sizing Calculation
	No,  !- Run Simulation for Sizing Periods
	Yes; !- Run Simulation for Weather File Run Periods

RunPeriod,
	customRun,    !- Name
	1,   !- Begin Month
	1,    !- Begin Day of Month
	1, !- End Month
	1,   !- End Day of Month
	UseWeatherFile,   !- Day of Week for Start Day
	Yes,              !- Use Weather File Holidays and Special Days
	Yes,              !- Use Weather File Daylight Saving Period
	No,               !- Apply Weekend Holiday Rule
	Yes,              !- Use Weather File Rain Indicators
	Yes;              !- Use Weather File Snow Indicators
ScheduleTypeLimits,
  TEMPERATURE 30,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ANY NUMBER;   !- name

ScheduleTypeLimits,
  TEMPERATURE 40,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 50,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 8,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 60,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 9,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 19,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 29,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 39,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 1,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 2,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 3,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 4,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 5,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 6,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  CONTROL TYPE,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  4,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  TEMPERATURE 7,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 49,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 59,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 14,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 17,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 27,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 37,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 47,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 57,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ALWAYS ON DISCRETE LIMITS,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Discrete,   !- - Numeric Type
  availability;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 10,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 18,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 28,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 15,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 38,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 48,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 58,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 13,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 23,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 33,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 43,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 53,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 16,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 26,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 36,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 46,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 56,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  FRACTION,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 11,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 12,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 22,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 32,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 42,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 52,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 15,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 25,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 35,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 45,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 55,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 12,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 11,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 21,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 31,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 41,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 51,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 61,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 14,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 24,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 34,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 44,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 54,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ON/OFF,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 4,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 5,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 13,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 6,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 7,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 1,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 2,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 3,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 8,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 9,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  FRACTIONAL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Continuous;   !- 

ScheduleTypeLimits,
  TEMPERATURE,   !- name
  -60,   !- - Lower Limit Value {BasedOnField A3}
  200,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  TEMPERATURE 10,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 20,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 


GlobalGeometryRules,
	LowerLeftCorner,         !- Starting Vertex Position
	CounterClockWise,        !- Vertex Entry Direction
	Relative,                !- Coordinate System
	Relative,                !- Daylighting Ref Point Coordinate System
	Relative;                !- Rectangular Surface Coordinate System

Zone,
	L1S1-DairyCooler,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-DairyCooler_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-DairyCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725,
	41.402889251708984,
	55.077358245849609,
	2.1335999965667725,
	41.402889251708984,
	61.782958984375,
	2.1335999965667725,
	44.444255828857422,
	61.782958984375,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-DairyCooler_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Loading_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.402889251708984,
	61.782958984375,
	2.1335999965667725,
	41.402889251708984,
	55.077358245849609,
	2.1335999965667725,
	41.402889251708984,
	55.077358245849609,
	2.8194000720977783,
	41.402889251708984,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DairyCooler_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Loading_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.402889251708984,
	55.077358245849609,
	2.1335999965667725,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725,
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783,
	41.402889251708984,
	55.077358245849609,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DairyCooler_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Loading_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725,
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DairyCooler_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Loading_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DairyCooler_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachInDairy2_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725,
	43.312080383300781,
	56.479438781738281,
	2.8194000720977783,
	43.312080383300781,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DairyCooler_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachInDairy2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.8194000720977783,
	43.312080383300781,
	56.479438781738281,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DairyCooler_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_20,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	57.811912536621094,
	2.8194000720977783,
	44.444255828857422,
	56.479438781738281,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DairyCooler_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-BeerCage_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	61.782958984375,
	2.1335999965667725,
	44.444255828857422,
	61.782958984375,
	2.8194000720977783,
	44.444255828857422,
	57.811912536621094,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DairyCooler_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-DairyCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	61.782958984375,
	2.1335999965667725,
	41.402889251708984,
	61.782958984375,
	2.1335999965667725,
	41.402889251708984,
	61.782958984375,
	2.8194000720977783,
	44.444255828857422,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DairyCooler_Srf_10,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-DairyCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783,
	43.312080383300781,
	50.962558746337891,
	2.8194000720977783,
	43.312080383300781,
	56.479438781738281,
	2.8194000720977783,
	44.444255828857422,
	56.479438781738281,
	2.8194000720977783,
	44.444255828857422,
	61.782958984375,
	2.8194000720977783,
	41.402889251708984,
	61.782958984375,
	2.8194000720977783,
	41.402889251708984,
	55.077358245849609,
	2.8194000720977783,
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783;


Zone,
	L1S1-Stairs,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-Stairs_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Stairs_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Corridor_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.8194000720977783,
	78.333602905273437,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Stairs_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Corridor_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.8194000720977783,
	78.333602905273437,
	51.443603515625,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Stairs_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	76.565757751464844,
	51.443603515625,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Stairs_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Stairs_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachPrepared_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Stairs_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.8194000720977783,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Stairs_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-DeliCooler_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.8194000720977783,
	79.674720764160156,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Stairs_Srf_8,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Shaft2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	79.674720764160156,
	58.338718414306641,
	2.8194000720977783,
	78.333602905273437,
	58.338718414306641,
	2.8194000720977783,
	78.333602905273437,
	51.443603515625,
	2.8194000720977783,
	76.565757751464844,
	51.443603515625,
	2.8194000720977783;


Zone,
	L1S1-Corridor,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-Corridor_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Corridor_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoodsPrep_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.8194000720977783,
	77.4239501953125,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Corridor_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Women_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.8194000720977783,
	76.565757751464844,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Corridor_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Men_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.8194000720977783,
	76.565757751464844,
	56.217910766601563,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Corridor_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.8194000720977783,
	76.565757751464844,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Corridor_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Stairs_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.8194000720977783,
	76.565757751464844,
	51.443603515625,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Corridor_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Stairs_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.8194000720977783,
	78.333602905273437,
	51.443603515625,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Corridor_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-DeliCooler_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.8194000720977783,
	78.333602905273437,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Corridor_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	2.8194000720977783,
	78.333602905273437,
	51.443603515625,
	2.8194000720977783,
	78.333602905273437,
	58.338718414306641,
	2.8194000720977783,
	76.565757751464844,
	58.338718414306641,
	2.8194000720977783;


Zone,
	L1S1-DeliCooler,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-DeliCooler_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-DeliCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	79.674720764160156,
	61.782958984375,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-DeliCooler_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Stairs_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.8194000720977783,
	78.333602905273437,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DeliCooler_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-DeliCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	61.782958984375,
	2.1335999965667725,
	79.674720764160156,
	61.782958984375,
	2.8194000720977783,
	79.674720764160156,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DeliCooler_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-DeliCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.8194000720977783,
	79.674720764160156,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DeliCooler_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoodsPrep_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.8194000720977783,
	77.4239501953125,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DeliCooler_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Corridor_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.8194000720977783,
	77.4239501953125,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DeliCooler_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-DeliCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	2.8194000720977783,
	79.674720764160156,
	58.338718414306641,
	2.8194000720977783,
	79.674720764160156,
	61.782958984375,
	2.8194000720977783,
	77.4239501953125,
	61.782958984375,
	2.8194000720977783;


Zone,
	L1S1-Women,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-Women_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Women,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Women_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_30,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.8194000720977783,
	74.218803405761719,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Women_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Men_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.8194000720977783,
	74.218803405761719,
	56.217910766601563,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Women_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Corridor_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.8194000720977783,
	76.565757751464844,
	56.217910766601563,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Women_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoodsPrep_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.8194000720977783,
	76.565757751464844,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Women_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-Women,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	2.8194000720977783,
	76.565757751464844,
	56.217910766601563,
	2.8194000720977783,
	76.565757751464844,
	58.338718414306641,
	2.8194000720977783,
	74.218803405761719,
	58.338718414306641,
	2.8194000720977783;


Zone,
	L1S1-Men,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-Men_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Men,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Men_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Corridor_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.8194000720977783,
	76.565757751464844,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Men_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Women_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.8194000720977783,
	76.565757751464844,
	56.217910766601563,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Men_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_23,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.8194000720977783,
	74.218803405761719,
	56.217910766601563,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Men_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.8194000720977783,
	74.218803405761719,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Men_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-Men,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	2.8194000720977783,
	76.565757751464844,
	53.583839416503906,
	2.8194000720977783,
	76.565757751464844,
	56.217910766601563,
	2.8194000720977783,
	74.218803405761719,
	56.217910766601563,
	2.8194000720977783;


Zone,
	L1S1-MeatSeafoodCooler,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-MeatSeafoodCooler_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-MeatSeafoodCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725,
	50.688240051269531,
	61.782958984375,
	2.1335999965667725,
	54.528720855712891,
	61.782958984375,
	2.1335999965667725,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-MeatSeafoodCooler_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-MeatSeafoodCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_18,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725,
	54.528720855712891,
	58.36920166015625,
	2.8194000720977783,
	50.688240051269531,
	58.36920166015625,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-MeatSeafoodCooler_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-MeatSeafoodCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SeafoodSurface_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725,
	54.528720855712891,
	61.782958984375,
	2.1335999965667725,
	54.528720855712891,
	61.782958984375,
	2.8194000720977783,
	54.528720855712891,
	58.36920166015625,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-MeatSeafoodCooler_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-MeatSeafoodCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	61.782958984375,
	2.1335999965667725,
	50.688240051269531,
	61.782958984375,
	2.1335999965667725,
	50.688240051269531,
	61.782958984375,
	2.8194000720977783,
	54.528720855712891,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-MeatSeafoodCooler_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-MeatSeafoodCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Backstock_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	61.782958984375,
	2.1335999965667725,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725,
	50.688240051269531,
	58.36920166015625,
	2.8194000720977783,
	50.688240051269531,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-MeatSeafoodCooler_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-MeatSeafoodCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	58.36920166015625,
	2.8194000720977783,
	54.528720855712891,
	58.36920166015625,
	2.8194000720977783,
	54.528720855712891,
	61.782958984375,
	2.8194000720977783,
	50.688240051269531,
	61.782958984375,
	2.8194000720977783;


Zone,
	L1S1-Backstock,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-Backstock_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Backstock,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	61.782958984375,
	2.1335999965667725,
	50.688240051269531,
	61.782958984375,
	2.1335999965667725,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Backstock_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Backstock,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-MeatSeafoodCooler_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725,
	50.688240051269531,
	61.782958984375,
	2.1335999965667725,
	50.688240051269531,
	61.782958984375,
	2.8194000720977783,
	50.688240051269531,
	58.36920166015625,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Backstock_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Backstock,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	61.782958984375,
	2.1335999965667725,
	46.421039581298828,
	61.782958984375,
	2.1335999965667725,
	46.421039581298828,
	61.782958984375,
	2.8194000720977783,
	50.688240051269531,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Backstock_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Backstock,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-BeerCage_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	61.782958984375,
	2.1335999965667725,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	57.811912536621094,
	2.8194000720977783,
	46.421039581298828,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Backstock_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Backstock,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_24,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725,
	49.530048370361328,
	57.811912536621094,
	2.8194000720977783,
	46.421039581298828,
	57.811912536621094,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Backstock_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Backstock,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_24,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725,
	50.688240051269531,
	57.811912536621094,
	2.8194000720977783,
	49.530048370361328,
	57.811912536621094,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Backstock_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Backstock,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_19,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725,
	50.688240051269531,
	58.36920166015625,
	2.8194000720977783,
	50.688240051269531,
	57.811912536621094,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Backstock_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-Backstock,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	57.811912536621094,
	2.8194000720977783,
	50.688240051269531,
	57.811912536621094,
	2.8194000720977783,
	50.688240051269531,
	61.782958984375,
	2.8194000720977783,
	46.421039581298828,
	61.782958984375,
	2.8194000720977783;


Zone,
	L1S1-BeerCage,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-BeerCage_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-BeerCage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	61.782958984375,
	2.1335999965667725,
	46.421039581298828,
	61.782958984375,
	2.1335999965667725,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-BeerCage_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-BeerCage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_31,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	57.811912536621094,
	2.8194000720977783,
	44.444255828857422,
	57.811912536621094,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-BeerCage_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-BeerCage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Backstock_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	61.782958984375,
	2.1335999965667725,
	46.421039581298828,
	61.782958984375,
	2.8194000720977783,
	46.421039581298828,
	57.811912536621094,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-BeerCage_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-BeerCage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	61.782958984375,
	2.1335999965667725,
	44.444255828857422,
	61.782958984375,
	2.1335999965667725,
	44.444255828857422,
	61.782958984375,
	2.8194000720977783,
	46.421039581298828,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-BeerCage_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-BeerCage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-DairyCooler_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	61.782958984375,
	2.1335999965667725,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	57.811912536621094,
	2.8194000720977783,
	44.444255828857422,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-BeerCage_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-BeerCage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	57.811912536621094,
	2.8194000720977783,
	46.421039581298828,
	57.811912536621094,
	2.8194000720977783,
	46.421039581298828,
	61.782958984375,
	2.8194000720977783,
	44.444255828857422,
	61.782958984375,
	2.8194000720977783;


Zone,
	L1S2-LoadingBOH,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-LoadingBOH_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-LoadingBOH,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Loading_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013427734,
	25.877519607543945,
	2.8194000720977783,
	38.221920013427734,
	50.962558746337891,
	2.8194000720977783,
	43.312080383300781,
	50.962558746337891,
	2.8194000720977783,
	43.312080383300781,
	41.5747184753418,
	2.8194000720977783,
	44.444255828857422,
	41.5747184753418,
	2.8194000720977783,
	44.444255828857422,
	25.877519607543945,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-LoadingBOH_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-LoadingBOH,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	2.8194000720977783,
	38.221920013427734,
	50.962558746337891,
	2.8194000720977783,
	43.312080383300781,
	50.962558746337891,
	3.5305733680725098;


BuildingSurface:Detailed,
	L1S2-LoadingBOH_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-LoadingBOH,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesWest_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	41.5747184753418,
	2.8194000720977783,
	43.312080383300781,
	41.5747184753418,
	2.8194000720977783,
	43.312080383300781,
	41.5747184753418,
	3.5305733680725098,
	44.444255828857422,
	41.5747184753418,
	3.688755750656128;


BuildingSurface:Detailed,
	L1S2-LoadingBOH_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-LoadingBOH,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	38.221920013427734,
	25.877519607543945,
	2.8194000720977783,
	44.444255828857422,
	25.877519607543945,
	2.8194000720977783,
	44.444255828857422,
	25.877519607543945,
	3.688755750656128;


BuildingSurface:Detailed,
	L1S2-LoadingBOH_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-LoadingBOH,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesWest_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	41.5747184753418,
	2.8194000720977783,
	43.312080383300781,
	50.962558746337891,
	2.8194000720977783,
	43.312080383300781,
	50.962558746337891,
	3.5305733680725098,
	43.312080383300781,
	41.5747184753418,
	3.5305733680725098;


BuildingSurface:Detailed,
	L1S2-LoadingBOH_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-LoadingBOH,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013427734,
	25.877519607543945,
	2.8194000720977783,
	44.444255828857422,
	25.877519607543945,
	3.688755750656128,
	44.444255828857422,
	41.5747184753418,
	3.688755750656128,
	43.312080383300781,
	41.5747184753418,
	3.5305733680725098,
	43.312080383300781,
	50.962558746337891,
	3.5305733680725098,
	38.221920013427734,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-LoadingBOH_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-LoadingBOH,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesWest_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	2.8194000720977783,
	44.444255828857422,
	41.5747184753418,
	2.8194000720977783,
	44.444255828857422,
	41.5747184753418,
	3.688755750656128,
	44.444255828857422,
	27.218639373779297,
	3.688755750656128;


BuildingSurface:Detailed,
	L1S2-LoadingBOH_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-LoadingBOH,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Shaft_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	25.877519607543945,
	2.8194000720977783,
	44.444255828857422,
	27.218639373779297,
	2.8194000720977783,
	44.444255828857422,
	27.218639373779297,
	3.688755750656128,
	44.444255828857422,
	25.877519607543945,
	3.688755750656128;


Zone,
	L1S2-Shaft,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-Shaft_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-Shaft,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Shaft_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	25.877519607543945,
	2.8194000720977783,
	44.444255828857422,
	27.218639373779297,
	2.8194000720977783,
	45.9661750793457,
	27.218639373779297,
	2.8194000720977783,
	45.9661750793457,
	25.877519607543945,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-Shaft_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Shaft,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesWest_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	25.877519607543945,
	2.8194000720977783,
	45.9661750793457,
	27.218639373779297,
	2.8194000720977783,
	45.9661750793457,
	27.218639373779297,
	3.9013912677764893,
	45.9661750793457,
	25.877519607543945,
	3.9013912677764893;


BuildingSurface:Detailed,
	L1S2-Shaft_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Shaft,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesWest_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	27.218639373779297,
	2.8194000720977783,
	44.444255828857422,
	27.218639373779297,
	2.8194000720977783,
	44.444255828857422,
	27.218639373779297,
	3.688755750656128,
	45.9661750793457,
	27.218639373779297,
	3.9013912677764893;


BuildingSurface:Detailed,
	L1S2-Shaft_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Shaft,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-LoadingBOH_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	2.8194000720977783,
	44.444255828857422,
	25.877519607543945,
	2.8194000720977783,
	44.444255828857422,
	25.877519607543945,
	3.688755750656128,
	44.444255828857422,
	27.218639373779297,
	3.688755750656128;


BuildingSurface:Detailed,
	L1S2-Shaft_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Shaft,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	25.877519607543945,
	2.8194000720977783,
	45.9661750793457,
	25.877519607543945,
	2.8194000720977783,
	45.9661750793457,
	25.877519607543945,
	3.9013912677764893,
	44.444255828857422,
	25.877519607543945,
	3.688755750656128;


BuildingSurface:Detailed,
	L1S2-Shaft_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-Shaft,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	25.877519607543945,
	3.688755750656128,
	45.9661750793457,
	25.877519607543945,
	3.9013912677764893,
	45.9661750793457,
	27.218639373779297,
	3.9013912677764893,
	44.444255828857422,
	27.218639373779297,
	3.688755750656128;


Zone,
	L1S2-Checkout,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-Checkout_Srf_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Bakery_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	4.10955810546875,
	70.439277648925781,
	26.948810577392578,
	4.10955810546875;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Bakery_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783,
	71.841361999511719,
	26.948810577392578,
	3.9136924743652344,
	71.841361999511719,
	25.877519607543945,
	3.9136924743652344;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Bakery_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783,
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783,
	70.439277648925781,
	26.948810577392578,
	4.10955810546875,
	71.841361999511719,
	26.948810577392578,
	3.9136924743652344;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_3,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Checkout_Srf_18,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	9,	!- Number of Vertices
	52.181758880615234,
	26.948810577392578,
	2.8194000720977783,
	52.181758880615234,
	28.163520812988281,
	2.8194000720977783,
	53.004718780517578,
	28.163520812988281,
	2.8194000720977783,
	53.004718780517578,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783,
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783,
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783,
	52.1923942565918,
	25.877519607543945,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesWest_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	2.8194000720977783,
	53.004718780517578,
	28.163520812988281,
	2.8194000720977783,
	53.004718780517578,
	28.163520812988281,
	4.884783744812012,
	53.004718780517578,
	31.363920211791992,
	4.884783744812012;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesWest_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	28.163520812988281,
	2.8194000720977783,
	52.181758880615234,
	28.163520812988281,
	2.8194000720977783,
	52.181758880615234,
	28.163520812988281,
	4.769803524017334,
	53.004718780517578,
	28.163520812988281,
	4.884783744812012;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesWest_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	28.163520812988281,
	2.8194000720977783,
	52.181758880615234,
	26.948810577392578,
	2.8194000720977783,
	52.181758880615234,
	26.948810577392578,
	4.769803524017334,
	52.181758880615234,
	28.163520812988281,
	4.769803524017334;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesWest_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	26.948810577392578,
	2.8194000720977783,
	52.1923942565918,
	25.877519607543945,
	2.8194000720977783,
	52.1923942565918,
	25.877519607543945,
	4.771289348602295,
	52.181758880615234,
	26.948810577392578,
	4.769803524017334;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	52.1923942565918,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	25.877519607543945,
	3.9136924743652344,
	58.946918487548828,
	25.877519607543945,
	5.715000152587891,
	52.1923942565918,
	25.877519607543945,
	4.771289348602295;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesEast_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	53.004718780517578,
	31.363920211791992,
	2.8194000720977783,
	53.004718780517578,
	31.363920211791992,
	4.884783744812012,
	58.946918487548828,
	31.363920211791992,
	5.715000152587891,
	70.439277648925781,
	31.363920211791992,
	4.10955810546875;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_10,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	7,	!- Number of Vertices
	52.1923942565918,
	25.877519607543945,
	4.771289348602295,
	58.946918487548828,
	25.877519607543945,
	5.715000152587891,
	58.946918487548828,
	31.363920211791992,
	5.715000152587891,
	53.004718780517578,
	31.363920211791992,
	4.884783744812012,
	53.004718780517578,
	28.163520812988281,
	4.884783744812012,
	52.181758880615234,
	28.163520812988281,
	4.769803524017334,
	52.181758880615234,
	26.948810577392578,
	4.769803524017334;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_11,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	7,	!- Number of Vertices
	58.946918487548828,
	25.877519607543945,
	5.715000152587891,
	70.439277648925781,
	25.899999618530273,
	4.10955810546875,
	71.841361999511719,
	25.877519607543945,
	3.9136924743652344,
	71.841361999511719,
	26.948810577392578,
	3.9136924743652344,
	70.439277648925781,
	26.948810577392578,
	4.10955810546875,
	70.439277648925781,
	31.363920211791992,
	4.10955810546875,
	58.946918487548828,
	31.363920211791992,
	5.715000152587891;


Zone,
	L1S2-Shaft2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_0,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	3.2537107467651367,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	79.674720764160156,
	50.962558746337891,
	2.8194000720977783,
	76.565757751464844,
	50.962558746337891,
	3.2537107467651367;


BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	79.674720764160156,
	50.962558746337891,
	2.8194000720977783,
	76.565757751464844,
	50.962558746337891,
	2.8194000720977783,
	76.565757751464844,
	50.962558746337891,
	3.2537107467651367;


BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_2,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Stairs_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	76.565757751464844,
	50.962558746337891,
	2.8194000720977783,
	79.674720764160156,
	50.962558746337891,
	2.8194000720977783,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesEast_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	50.962558746337891,
	2.8194000720977783,
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	76.565757751464844,
	49.865280151367188,
	3.2537107467651367,
	76.565757751464844,
	50.962558746337891,
	3.2537107467651367;


BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesEast_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	3.145941972732544,
	76.565757751464844,
	49.865280151367188,
	3.2537107467651367;


BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-ReachInPrepared_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	3.145941972732544;


Zone,
	L1S2-Bakery,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-Bakery_Srf_0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783,
	79.674720764160156,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	25.877519607543945,
	3.9136924743652344;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-ReachInPrepared_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	3.145941972732544;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesEast_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	4.10955810546875,
	77.337211608886719,
	31.363920211791992,
	3.145941972732544;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Checkout_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783,
	70.439277648925781,
	26.948810577392578,
	4.10955810546875,
	70.439277648925781,
	31.363920211791992,
	4.10955810546875;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Checkout_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783,
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783,
	71.841361999511719,
	26.948810577392578,
	3.9136924743652344,
	70.439277648925781,
	26.948810577392578,
	4.10955810546875;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-ReachInPrepared_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	3.145941972732544,
	77.337211608886719,
	29.209310531616211,
	3.145941972732544;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Checkout_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783,
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	25.877519607543945,
	3.9136924743652344,
	71.841361999511719,
	26.948810577392578,
	3.9136924743652344;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_7,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Coffee_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	79.674720764160156,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	3.9136924743652344,
	79.674720764160156,
	25.877519607543945,
	2.8194000720977783,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	3.145941972732544,
	77.337211608886719,
	31.363920211791992,
	3.145941972732544,
	70.439277648925781,
	31.363920211791992,
	4.10955810546875,
	70.439277648925781,
	26.948810577392578,
	4.10955810546875,
	71.841361999511719,
	26.948810577392578,
	3.9136924743652344;


Zone,
	L1S2-ReachInPrepared,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-ReachInPrepared_Srf_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-ReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Shaft2_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	3.145941972732544;


BuildingSurface:Detailed,
	L1S2-ReachInPrepared_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-ReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachPrepared_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-ReachInPrepared_Srf_2,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-ReachInPrepared,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	3.145941972732544,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	3.145941972732544;


BuildingSurface:Detailed,
	L1S2-ReachInPrepared_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-ReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesEast_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	3.145941972732544,
	77.337211608886719,
	49.865280151367188,
	3.145941972732544;


BuildingSurface:Detailed,
	L1S2-ReachInPrepared_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-ReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Bakery_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	3.145941972732544;


BuildingSurface:Detailed,
	L1S2-ReachInPrepared_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-ReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Bakery_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	3.145941972732544,
	77.337211608886719,
	31.363920211791992,
	3.145941972732544;


Zone,
	L1S1-PreparedFoodsPrep,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Corridor_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.8194000720977783,
	76.565757751464844,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-DeliCooler_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.8194000720977783,
	77.4239501953125,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.8194000720977783,
	77.4239501953125,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SeafoodSurface_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	61.782958984375,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.8194000720977783,
	65.460418701171875,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_29,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.8194000720977783,
	65.460418701171875,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_33,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.8194000720977783,
	72.847198486328125,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Women_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.8194000720977783,
	74.218803405761719,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	2.8194000720977783,
	77.4239501953125,
	58.338718414306641,
	2.8194000720977783,
	77.4239501953125,
	61.782958984375,
	2.8194000720977783,
	65.460418701171875,
	61.782958984375,
	2.8194000720977783;


Zone,
	L1S1-Shaft,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-Shaft_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Shaft,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725,
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Shaft_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Shaft,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Produce_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.8194000720977783,
	45.9661750793457,
	25.877519607543945,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Shaft_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Shaft,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Produce_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725,
	44.444255828857422,
	27.218639373779297,
	2.8194000720977783,
	45.9661750793457,
	27.218639373779297,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Shaft_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Shaft,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Loading_Srf_15,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725,
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725,
	44.444255828857422,
	25.877519607543945,
	2.8194000720977783,
	44.444255828857422,
	27.218639373779297,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Shaft_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Shaft,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725,
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725,
	45.9661750793457,
	25.877519607543945,
	2.8194000720977783,
	44.444255828857422,
	25.877519607543945,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Shaft_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-Shaft,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Shaft_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	25.877519607543945,
	2.8194000720977783,
	45.9661750793457,
	25.877519607543945,
	2.8194000720977783,
	45.9661750793457,
	27.218639373779297,
	2.8194000720977783,
	44.444255828857422,
	27.218639373779297,
	2.8194000720977783;


Zone,
	L1S2-AislesWest,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesAisle1_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	45.872398376464844,
	43.769279479980469,
	2.8194000720977783,
	45.872398376464844,
	50.962558746337891,
	2.8194000720977783,
	53.004718780517578,
	50.962558746337891,
	2.8194000720977783,
	53.004718780517578,
	42.580558776855469,
	2.8194000720977783,
	49.895759582519531,
	42.580558776855469,
	2.8194000720977783,
	49.895759582519531,
	43.769279479980469,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachInDairy2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	43.769279479980469,
	2.8194000720977783,
	43.312080383300781,
	50.962558746337891,
	2.8194000720977783,
	45.872398376464844,
	50.962558746337891,
	2.8194000720977783,
	45.872398376464844,
	43.769279479980469,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	50.962558746337891,
	2.8194000720977783,
	43.312080383300781,
	50.962558746337891,
	2.8194000720977783,
	43.312080383300781,
	50.962558746337891,
	3.5305733680725098,
	53.004718780517578,
	50.962558746337891,
	4.884783744812012;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-LoadingBOH_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	41.5747184753418,
	2.8194000720977783,
	44.444255828857422,
	41.5747184753418,
	2.8194000720977783,
	44.444255828857422,
	41.5747184753418,
	3.688755750656128,
	43.312080383300781,
	41.5747184753418,
	3.5305733680725098;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Shaft_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	2.8194000720977783,
	45.9661750793457,
	27.218639373779297,
	2.8194000720977783,
	45.9661750793457,
	27.218639373779297,
	3.9013912677764893,
	44.444255828857422,
	27.218639373779297,
	3.688755750656128;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Shaft_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	27.218639373779297,
	2.8194000720977783,
	45.9661750793457,
	25.877519607543945,
	2.8194000720977783,
	45.9661750793457,
	25.877519607543945,
	3.9013912677764893,
	45.9661750793457,
	27.218639373779297,
	3.9013912677764893;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	25.877519607543945,
	2.8194000720977783,
	52.1923942565918,
	25.877519607543945,
	2.8194000720977783,
	52.1923942565918,
	25.877519607543945,
	4.771289348602295,
	45.9661750793457,
	25.877519607543945,
	3.9013912677764893;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-LoadingBOH_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	41.5747184753418,
	2.8194000720977783,
	44.444255828857422,
	27.218639373779297,
	2.8194000720977783,
	44.444255828857422,
	27.218639373779297,
	3.688755750656128,
	44.444255828857422,
	41.5747184753418,
	3.688755750656128;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-LoadingBOH_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	2.8194000720977783,
	43.312080383300781,
	41.5747184753418,
	2.8194000720977783,
	43.312080383300781,
	41.5747184753418,
	3.5305733680725098,
	43.312080383300781,
	50.962558746337891,
	3.5305733680725098;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_9,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	10,	!- Number of Vertices
	45.9661750793457,
	25.877519607543945,
	3.9013912677764893,
	52.1923942565918,
	25.877519607543945,
	4.771289348602295,
	52.181758880615234,
	28.163520812988281,
	4.769803524017334,
	53.004718780517578,
	28.163520812988281,
	4.884783744812012,
	53.004718780517578,
	50.962558746337891,
	4.884783744812012,
	43.312080383300781,
	50.962558746337891,
	3.5305733680725098,
	43.312080383300781,
	41.5747184753418,
	3.5305733680725098,
	44.444255828857422,
	41.5747184753418,
	3.688755750656128,
	44.444255828857422,
	27.218639373779297,
	3.688755750656128,
	45.9661750793457,
	27.218639373779297,
	3.9013912677764893;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesEast_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	2.8194000720977783,
	53.004718780517578,
	50.962558746337891,
	2.8194000720977783,
	53.004718780517578,
	50.962558746337891,
	4.884783744812012,
	53.004718780517578,
	31.363920211791992,
	4.884783744812012;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Checkout_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.1923942565918,
	25.877519607543945,
	2.8194000720977783,
	52.181758880615234,
	26.948810577392578,
	2.8194000720977783,
	52.181758880615234,
	26.948810577392578,
	4.769803524017334,
	52.1923942565918,
	25.877519607543945,
	4.771289348602295;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Checkout_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	26.948810577392578,
	2.8194000720977783,
	52.181758880615234,
	28.163520812988281,
	2.8194000720977783,
	52.181758880615234,
	28.163520812988281,
	4.769803524017334,
	52.181758880615234,
	26.948810577392578,
	4.769803524017334;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Checkout_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	28.163520812988281,
	2.8194000720977783,
	53.004718780517578,
	28.163520812988281,
	2.8194000720977783,
	53.004718780517578,
	28.163520812988281,
	4.884783744812012,
	52.181758880615234,
	28.163520812988281,
	4.769803524017334;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_14,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Checkout_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	28.163520812988281,
	2.8194000720977783,
	53.004718780517578,
	31.363920211791992,
	2.8194000720977783,
	53.004718780517578,
	31.363920211791992,
	4.884783744812012,
	53.004718780517578,
	28.163520812988281,
	4.884783744812012;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_15,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Produce_Srf_17,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	12,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	2.8194000720977783,
	44.444255828857422,
	41.5747184753418,
	2.8194000720977783,
	43.312080383300781,
	41.5747184753418,
	2.8194000720977783,
	43.312080383300781,
	43.769279479980469,
	2.8194000720977783,
	49.895759582519531,
	43.769279479980469,
	2.8194000720977783,
	49.895759582519531,
	42.580558776855469,
	2.8194000720977783,
	53.004718780517578,
	42.580558776855469,
	2.8194000720977783,
	53.004718780517578,
	28.163520812988281,
	2.8194000720977783,
	52.181758880615234,
	28.163520812988281,
	2.8194000720977783,
	52.1923942565918,
	25.877519607543945,
	2.8194000720977783,
	45.9661750793457,
	25.877519607543945,
	2.8194000720977783,
	45.9661750793457,
	27.218639373779297,
	2.8194000720977783;


Zone,
	L1S2-AislesEast,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoods_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	2.8194000720977783,
	69.1286392211914,
	41.605201721191406,
	2.8194000720977783,
	77.337211608886719,
	41.605201721191406,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	2.8194000720977783,
	68.0008773803711,
	50.962558746337891,
	2.8194000720977783,
	76.565757751464844,
	50.962558746337891,
	2.8194000720977783,
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	41.605201721191406,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_2,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationAisle6_Srf_16,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	61.239315032958984,
	34.869121551513672,
	2.8194000720977783,
	61.239315032958984,
	50.962558746337891,
	2.8194000720977783,
	68.0008773803711,
	50.962558746337891,
	2.8194000720977783,
	68.0008773803711,
	35.295841217041016,
	2.8194000720977783,
	63.855598449707031,
	35.295841217041016,
	2.8194000720977783,
	63.855598449707031,
	34.869121551513672,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_3,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesAisle4_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	34.869121551513672,
	2.8194000720977783,
	53.004718780517578,
	50.962558746337891,
	2.8194000720977783,
	61.239315032958984,
	50.962558746337891,
	2.8194000720977783,
	61.239315032958984,
	34.869121551513672,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_4,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesSouth_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	2.8194000720977783,
	53.004718780517578,
	34.869121551513672,
	2.8194000720977783,
	63.855598449707031,
	34.869121551513672,
	2.8194000720977783,
	63.855598449707031,
	35.295841217041016,
	2.8194000720977783,
	68.0008773803711,
	35.295841217041016,
	2.8194000720977783,
	68.0008773803711,
	41.605201721191406,
	2.8194000720977783,
	69.1286392211914,
	41.605201721191406,
	2.8194000720977783,
	69.1286392211914,
	31.363920211791992,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Shaft2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	76.565757751464844,
	49.865280151367188,
	3.2537107467651367,
	77.337211608886719,
	49.865280151367188,
	3.145941972732544;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Shaft2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	76.565757751464844,
	50.962558746337891,
	2.8194000720977783,
	76.565757751464844,
	50.962558746337891,
	3.2537107467651367,
	76.565757751464844,
	49.865280151367188,
	3.2537107467651367;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-ReachInPrepared_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	3.145941972732544,
	77.337211608886719,
	31.363920211791992,
	3.145941972732544;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	76.565757751464844,
	50.962558746337891,
	2.8194000720977783,
	53.004718780517578,
	50.962558746337891,
	2.8194000720977783,
	53.004718780517578,
	50.962558746337891,
	4.884783744812012,
	58.946918487548828,
	50.962558746337891,
	5.715000152587891,
	76.565757751464844,
	50.962558746337891,
	3.2537107467651367;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Checkout_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	4.10955810546875,
	58.946918487548828,
	31.363920211791992,
	5.715000152587891,
	53.004718780517578,
	31.363920211791992,
	4.884783744812012;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesWest_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	50.962558746337891,
	2.8194000720977783,
	53.004718780517578,
	31.363920211791992,
	2.8194000720977783,
	53.004718780517578,
	31.363920211791992,
	4.884783744812012,
	53.004718780517578,
	50.962558746337891,
	4.884783744812012;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_11,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	58.946918487548828,
	31.363920211791992,
	5.715000152587891,
	77.337211608886719,
	31.363920211791992,
	3.145941972732544,
	77.337211608886719,
	49.865280151367188,
	3.145941972732544,
	76.565757751464844,
	49.865280151367188,
	3.2537107467651367,
	76.565757751464844,
	50.962558746337891,
	3.2537107467651367,
	58.946918487548828,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_12,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	4.884783744812012,
	58.946918487548828,
	31.363920211791992,
	5.715000152587891,
	58.946918487548828,
	50.962558746337891,
	5.715000152587891,
	53.004718780517578,
	50.962558746337891,
	4.884783744812012;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Bakery_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	3.145941972732544,
	70.439277648925781,
	31.363920211791992,
	4.10955810546875;


Zone,
	L1S1-Loading,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-Loading_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013427734,
	25.877519607543945,
	2.1335999965667725,
	38.221920013427734,
	33.497520446777344,
	2.1335999965667725,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725,
	42.092880249023438,
	30.309070587158203,
	2.1335999965667725,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725,
	43.14892578125,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	33.497520446777344,
	2.1335999965667725,
	38.221920013427734,
	40.718177795410156,
	2.1335999965667725,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725,
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_2,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013427734,
	40.718177795410156,
	2.1335999965667725,
	38.221920013427734,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_3,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	2.1335999965667725,
	38.221920013427734,
	61.782958984375,
	2.1335999965667725,
	41.402889251708984,
	61.782958984375,
	2.1335999965667725,
	41.402889251708984,
	55.077358245849609,
	2.1335999965667725,
	39.745918273925781,
	55.077358245849609,
	2.1335999965667725,
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-DairyCooler_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725,
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783,
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Produce_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725,
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725,
	43.312080383300781,
	41.5747184753418,
	2.8194000720977783,
	44.444255828857422,
	41.5747184753418,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-DairyCooler_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725,
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783,
	43.312080383300781,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.402889251708984,
	61.782958984375,
	2.1335999965667725,
	38.221920013427734,
	61.782958984375,
	2.1335999965667725,
	38.221920013427734,
	61.782958984375,
	2.8194000720977783,
	41.402889251708984,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-DairyCooler_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.402889251708984,
	55.077358245849609,
	2.1335999965667725,
	41.402889251708984,
	61.782958984375,
	2.1335999965667725,
	41.402889251708984,
	61.782958984375,
	2.8194000720977783,
	41.402889251708984,
	55.077358245849609,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-DairyCooler_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725,
	41.402889251708984,
	55.077358245849609,
	2.1335999965667725,
	41.402889251708984,
	55.077358245849609,
	2.8194000720977783,
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_10,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	25.877519607543945,
	2.1335999965667725,
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725,
	44.444255828857422,
	25.877519607543945,
	2.8194000720977783,
	38.221920013427734,
	25.877519607543945,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_11,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	61.782958984375,
	2.1335999965667725,
	38.221920013427734,
	25.877519607543945,
	2.1335999965667725,
	38.221920013427734,
	25.877519607543945,
	2.8194000720977783,
	38.221920013427734,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_12,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-LoadingBOH_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	10,	!- Number of Vertices
	38.221920013427734,
	25.877519607543945,
	2.8194000720977783,
	44.444255828857422,
	25.877519607543945,
	2.8194000720977783,
	44.444255828857422,
	41.5747184753418,
	2.8194000720977783,
	43.312080383300781,
	41.5747184753418,
	2.8194000720977783,
	43.312080383300781,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783,
	41.402889251708984,
	55.077358245849609,
	2.8194000720977783,
	41.402889251708984,
	61.782958984375,
	2.8194000720977783,
	38.221920013427734,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Produce_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725,
	43.312080383300781,
	43.769279479980469,
	2.8194000720977783,
	43.312080383300781,
	41.5747184753418,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_14,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Produce_Srf_15,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725,
	44.444255828857422,
	41.5747184753418,
	2.8194000720977783,
	44.444255828857422,
	27.218639373779297,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_15,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Shaft_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725,
	44.444255828857422,
	27.218639373779297,
	2.8194000720977783,
	44.444255828857422,
	25.877519607543945,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_16,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachInDairy2_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.8194000720977783,
	43.312080383300781,
	43.769279479980469,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_17,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725,
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725,
	39.745918273925781,
	55.077358245849609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Loading_Srf_18,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Loading,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725,
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725,
	43.14892578125,
	25.877519607543945,
	2.1335999965667725,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725,
	42.092880249023438,
	30.309070587158203,
	2.1335999965667725,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725;


Zone,
	L1S1-Produce,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-Produce_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725,
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725,
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_2,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_3,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725,
	49.895759582519531,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Loading_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725,
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725,
	43.312080383300781,
	41.5747184753418,
	2.8194000720977783,
	43.312080383300781,
	43.769279479980469,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Loading_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725,
	44.444255828857422,
	41.5747184753418,
	2.8194000720977783,
	43.312080383300781,
	41.5747184753418,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesAisle1_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725,
	49.895759582519531,
	43.769279479980469,
	2.8194000720977783,
	49.895759582519531,
	42.580558776855469,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Shaft_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.8194000720977783,
	44.444255828857422,
	27.218639373779297,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Checkout_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725,
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725,
	53.004718780517578,
	28.163520812988281,
	2.8194000720977783,
	52.181758880615234,
	28.163520812988281,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Checkout_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725,
	52.181758880615234,
	28.163520812988281,
	2.8194000720977783,
	52.181758880615234,
	26.948810577392578,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Shaft_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725,
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725,
	45.9661750793457,
	25.877519607543945,
	2.8194000720977783,
	45.9661750793457,
	27.218639373779297,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_11,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725,
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725,
	52.1923942565918,
	25.877519607543945,
	2.8194000720977783,
	45.9661750793457,
	25.877519607543945,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Checkout_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725,
	52.181758880615234,
	26.948810577392578,
	2.8194000720977783,
	52.1923942565918,
	25.877519607543945,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Checkout_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	31.363920211791992,
	2.8194000720977783,
	53.004718780517578,
	28.163520812988281,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_14,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesAisle1_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725,
	49.895759582519531,
	42.580558776855469,
	2.8194000720977783,
	53.004718780517578,
	42.580558776855469,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_15,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Loading_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725,
	44.444255828857422,
	27.218639373779297,
	2.8194000720977783,
	44.444255828857422,
	41.5747184753418,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_16,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesAisle1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	43.769279479980469,
	2.8194000720977783,
	49.895759582519531,
	43.769279479980469,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_17,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesWest_Srf_15,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	12,	!- Number of Vertices
	45.9661750793457,
	25.877519607543945,
	2.8194000720977783,
	52.1923942565918,
	25.877519607543945,
	2.8194000720977783,
	52.181758880615234,
	28.163520812988281,
	2.8194000720977783,
	53.004718780517578,
	28.163520812988281,
	2.8194000720977783,
	53.004718780517578,
	42.580558776855469,
	2.8194000720977783,
	49.895759582519531,
	42.580558776855469,
	2.8194000720977783,
	49.895759582519531,
	43.769279479980469,
	2.8194000720977783,
	43.312080383300781,
	43.769279479980469,
	2.8194000720977783,
	43.312080383300781,
	41.5747184753418,
	2.8194000720977783,
	44.444255828857422,
	41.5747184753418,
	2.8194000720977783,
	44.444255828857422,
	27.218639373779297,
	2.8194000720977783,
	45.9661750793457,
	27.218639373779297,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_18,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesAisle4_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725,
	53.004718780517578,
	42.580558776855469,
	2.8194000720977783,
	53.004718780517578,
	34.869121551513672,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_19,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesSouth_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725,
	53.004718780517578,
	34.869121551513672,
	2.8194000720977783,
	53.004718780517578,
	31.363920211791992,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_20,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachInDairy2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725,
	43.312080383300781,
	43.769279479980469,
	2.8194000720977783,
	45.872398376464844,
	43.769279479980469,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Produce_Srf_21,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Produce,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725,
	49.895759582519531,
	41.5747184753418,
	2.1335999965667725,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725,
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725;


Zone,
	L1S1-SalesRefrigerationReachInDairy2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachInDairy2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesRefrigerationReachInDairy2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachInDairy2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Produce_Srf_20,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	43.769279479980469,
	2.8194000720977783,
	43.312080383300781,
	43.769279479980469,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachInDairy2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_21,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.8194000720977783,
	45.872398376464844,
	55.473598480224609,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachInDairy2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-DairyCooler_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725,
	43.312080383300781,
	56.479438781738281,
	2.8194000720977783,
	44.444255828857422,
	56.479438781738281,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachInDairy2_Srf_4,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesWest_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	43.312080383300781,
	43.769279479980469,
	2.8194000720977783,
	45.872398376464844,
	43.769279479980469,
	2.8194000720977783,
	45.872398376464844,
	55.473598480224609,
	2.8194000720977783,
	44.444255828857422,
	56.479438781738281,
	2.8194000720977783,
	43.312080383300781,
	56.479438781738281,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachInDairy2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-DairyCooler_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.8194000720977783,
	43.312080383300781,
	56.479438781738281,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachInDairy2_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.8194000720977783,
	45.872398376464844,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachInDairy2_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Loading_Srf_16,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725,
	43.312080383300781,
	43.769279479980469,
	2.8194000720977783,
	43.312080383300781,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachInDairy2_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesAisle1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725,
	45.872398376464844,
	53.583839416503906,
	2.8194000720977783,
	45.872398376464844,
	43.769279479980469,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachInDairy2_Srf_9,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesRefrigerationReachInDairy2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725;


Zone,
	L1S1-SalesAisle1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-SalesAisle1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesAisle1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725,
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesAisle1_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesAisle1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725,
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesAisle1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Produce_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725,
	49.895759582519531,
	42.580558776855469,
	2.8194000720977783,
	49.895759582519531,
	43.769279479980469,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesAisle1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachInDairy2_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	43.769279479980469,
	2.8194000720977783,
	45.872398376464844,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesAisle1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Produce_Srf_16,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725,
	49.895759582519531,
	43.769279479980469,
	2.8194000720977783,
	45.872398376464844,
	43.769279479980469,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesAisle1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Produce_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725,
	53.004718780517578,
	42.580558776855469,
	2.8194000720977783,
	49.895759582519531,
	42.580558776855469,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesAisle1_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725,
	53.004718780517578,
	53.583839416503906,
	2.8194000720977783,
	53.004718780517578,
	42.580558776855469,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesAisle1_Srf_7,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-SalesAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesWest_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	45.872398376464844,
	43.769279479980469,
	2.8194000720977783,
	49.895759582519531,
	43.769279479980469,
	2.8194000720977783,
	49.895759582519531,
	42.580558776855469,
	2.8194000720977783,
	53.004718780517578,
	42.580558776855469,
	2.8194000720977783,
	53.004718780517578,
	53.583839416503906,
	2.8194000720977783,
	45.872398376464844,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesAisle1_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_22,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725,
	45.872398376464844,
	53.583839416503906,
	2.8194000720977783,
	53.004718780517578,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesAisle1_Srf_9,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesAisle1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesAisle1_Srf_10,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesAisle1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725;


Zone,
	L1S1-Checkout,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-Checkout_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_2,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_3,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_4,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	57.058559417724609,
	25.877519607543945,
	2.1335999965667725,
	57.058559417724609,
	26.948810577392578,
	2.1335999965667725,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725,
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725,
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725,
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_5,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725,
	57.058559417724609,
	26.948810577392578,
	2.1335999965667725,
	57.058559417724609,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_6,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725,
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_7,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725,
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_8,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725,
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_9,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Produce_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725,
	53.004718780517578,
	28.163520812988281,
	2.8194000720977783,
	53.004718780517578,
	31.363920211791992,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Produce_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725,
	52.181758880615234,
	28.163520812988281,
	2.8194000720977783,
	53.004718780517578,
	28.163520812988281,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Produce_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725,
	52.181758880615234,
	26.948810577392578,
	2.8194000720977783,
	52.181758880615234,
	28.163520812988281,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Produce_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725,
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725,
	52.1923942565918,
	25.877519607543945,
	2.8194000720977783,
	52.181758880615234,
	26.948810577392578,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_14,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Coffee_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_15,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Coffee_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783,
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_16,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Coffee_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783,
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_17,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783,
	52.1923942565918,
	25.877519607543945,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_18,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Checkout_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	9,	!- Number of Vertices
	52.1923942565918,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783,
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	53.004718780517578,
	31.363920211791992,
	2.8194000720977783,
	53.004718780517578,
	28.163520812988281,
	2.8194000720977783,
	52.181758880615234,
	28.163520812988281,
	2.8194000720977783,
	52.181758880615234,
	26.948810577392578,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Checkout_Srf_19,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Checkout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesSouth_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783;


Zone,
	L1S1-Coffee,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-Coffee_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_2,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725,
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoods_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Checkout_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Checkout_Srf_16,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783,
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachPrepared_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	25.877519607543945,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	79.674720764160156,
	25.877519607543945,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	79.674720764160156,
	25.877519607543945,
	2.1335999965667725,
	79.674720764160156,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachPrepared_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Checkout_Srf_15,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_11,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Bakery_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783,
	79.674720764160156,
	25.877519607543945,
	2.8194000720977783,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783,
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783;


Zone,
	L1S1-SalesRefrigerationReachPrepared,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachPrepared_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesRefrigerationReachPrepared,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachPrepared_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Coffee_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachPrepared_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Stairs_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachPrepared_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachPrepared,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachPrepared_Srf_4,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-SalesRefrigerationReachPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-ReachInPrepared_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachPrepared_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Coffee_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachPrepared_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachPrepared_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoods_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	41.605201721191406,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachPrepared_Srf_8,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesRefrigerationReachPrepared,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachPrepared_Srf_9,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesRefrigerationReachPrepared,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725;


Zone,
	L1S1-SeafoodSurface,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-SeafoodSurface_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SeafoodSurface,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725,
	54.528720855712891,
	61.782958984375,
	2.1335999965667725,
	60.738021850585937,
	61.782958984375,
	2.1335999965667725,
	60.738021850585937,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SeafoodSurface_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SeafoodSurface,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.556640625,
	57.811912536621094,
	2.1335999965667725,
	64.556640625,
	58.338718414306641,
	2.1335999965667725,
	64.556640625,
	58.338718414306641,
	2.8194000720977783,
	64.556640625,
	57.811912536621094,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SeafoodSurface_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SeafoodSurface,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_27,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.556640625,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.8194000720977783,
	64.556640625,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SeafoodSurface_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SeafoodSurface,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoodsPrep_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.8194000720977783,
	65.460418701171875,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SeafoodSurface_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-SeafoodSurface,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	61.782958984375,
	2.1335999965667725,
	54.528720855712891,
	61.782958984375,
	2.1335999965667725,
	54.528720855712891,
	61.782958984375,
	2.8194000720977783,
	65.460418701171875,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SeafoodSurface_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SeafoodSurface,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_17,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	61.782958984375,
	2.1335999965667725,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725,
	54.528720855712891,
	57.811912536621094,
	2.8194000720977783,
	54.528720855712891,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SeafoodSurface_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SeafoodSurface,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725,
	64.556640625,
	57.811912536621094,
	2.1335999965667725,
	64.556640625,
	57.811912536621094,
	2.8194000720977783,
	54.528720855712891,
	57.811912536621094,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SeafoodSurface_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-SeafoodSurface,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	54.528720855712891,
	57.811912536621094,
	2.8194000720977783,
	64.556640625,
	57.811912536621094,
	2.8194000720977783,
	64.556640625,
	58.338718414306641,
	2.8194000720977783,
	65.460418701171875,
	58.338718414306641,
	2.8194000720977783,
	65.460418701171875,
	61.782958984375,
	2.8194000720977783,
	54.528720855712891,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SeafoodSurface_Srf_8,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SeafoodSurface,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	60.738021850585937,
	57.811912536621094,
	2.1335999965667725,
	60.738021850585937,
	61.782958984375,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	64.556640625,
	58.338718414306641,
	2.1335999965667725,
	64.556640625,
	57.811912536621094,
	2.1335999965667725;


Zone,
	L1S1-PreparedFoods,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_2,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_3,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.8194000720977783,
	77.337211608886719,
	41.605201721191406,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesSouth_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.8194000720977783,
	69.1286392211914,
	41.605201721191406,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Checkout_Srf_19,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	69.1286392211914,
	31.363920211791992,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachPrepared_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_8,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesEast_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	41.605201721191406,
	2.8194000720977783,
	69.1286392211914,
	41.605201721191406,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Coffee_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783;


Zone,
	L1S1-SpecialtyService,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	10,	!- Number of Vertices
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_15,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.8194000720977783,
	72.847198486328125,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.8194000720977783,
	72.847198486328125,
	54.528720855712891,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachPrepared_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	41.605201721191406,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_16,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.8194000720977783,
	76.565757751464844,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_6,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesEast_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	2.8194000720977783,
	77.337211608886719,
	41.605201721191406,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	76.565757751464844,
	53.583839416503906,
	2.8194000720977783,
	72.847198486328125,
	53.583839416503906,
	2.8194000720977783,
	72.847198486328125,
	54.528720855712891,
	2.8194000720977783,
	68.0008773803711,
	54.528720855712891,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Corridor_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.8194000720977783,
	76.565757751464844,
	51.443603515625,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.8194000720977783,
	68.0008773803711,
	54.528720855712891,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoods_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.8194000720977783,
	69.1286392211914,
	41.605201721191406,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Stairs_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.8194000720977783,
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationAisle6_Srf_15,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.8194000720977783,
	68.0008773803711,
	52.767475128173828,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesSouth_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.8194000720977783,
	68.0008773803711,
	41.605201721191406,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Stairs_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_14,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_15,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725;


Zone,
	L1S1-SalesSouth,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-SalesSouth_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesSouth,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesSouth_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesSouth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.8194000720977783,
	69.1286392211914,
	41.605201721191406,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesSouth_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesSouth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationAisle6_Srf_15,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.8194000720977783,
	68.0008773803711,
	41.605201721191406,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesSouth_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesSouth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Produce_Srf_19,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	31.363920211791992,
	2.8194000720977783,
	53.004718780517578,
	34.869121551513672,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesSouth_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesSouth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationAisle6_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725,
	63.855598449707031,
	34.869121551513672,
	2.8194000720977783,
	63.855598449707031,
	35.295841217041016,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesSouth_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesSouth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationAisle6_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725,
	53.004718780517578,
	34.869121551513672,
	2.8194000720977783,
	63.855598449707031,
	34.869121551513672,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesSouth_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesSouth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationAisle6_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	35.295841217041016,
	2.8194000720977783,
	68.0008773803711,
	35.295841217041016,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesSouth_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesSouth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Checkout_Srf_19,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.8194000720977783,
	53.004718780517578,
	31.363920211791992,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesSouth_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesSouth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoods_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.8194000720977783,
	69.1286392211914,
	31.363920211791992,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesSouth_Srf_9,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-SalesSouth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesEast_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	2.8194000720977783,
	69.1286392211914,
	31.363920211791992,
	2.8194000720977783,
	69.1286392211914,
	41.605201721191406,
	2.8194000720977783,
	68.0008773803711,
	41.605201721191406,
	2.8194000720977783,
	68.0008773803711,
	35.295841217041016,
	2.8194000720977783,
	63.855598449707031,
	35.295841217041016,
	2.8194000720977783,
	63.855598449707031,
	34.869121551513672,
	2.8194000720977783,
	53.004718780517578,
	34.869121551513672,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesSouth_Srf_10,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesSouth,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesSouth_Srf_11,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesSouth,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725,
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725,
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1S1-SalesAisle4,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-SalesAisle4_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesAisle4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesAisle4_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesAisle4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725,
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesAisle4_Srf_2,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesAisle4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725,
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesAisle4_Srf_3,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesAisle4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725,
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesAisle4_Srf_4,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesAisle4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725,
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesAisle4_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationAisle6_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.8194000720977783,
	61.239315032958984,
	34.869121551513672,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesAisle4_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesAisle1_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725,
	53.004718780517578,
	34.869121551513672,
	2.8194000720977783,
	53.004718780517578,
	53.192554473876953,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesAisle4_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_32,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725,
	53.004718780517578,
	53.192554473876953,
	2.8194000720977783,
	61.239315032958984,
	53.192554473876953,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesAisle4_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesSouth_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725,
	61.239315032958984,
	34.869121551513672,
	2.8194000720977783,
	53.004718780517578,
	34.869121551513672,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesAisle4_Srf_9,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-SalesAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesEast_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	34.869121551513672,
	2.8194000720977783,
	61.239315032958984,
	34.869121551513672,
	2.8194000720977783,
	61.239315032958984,
	53.192554473876953,
	2.8194000720977783,
	53.004718780517578,
	53.192554473876953,
	2.8194000720977783;


Zone,
	L1S1-SalesRefrigerationAisle6,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_2,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725,
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725,
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_3,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725,
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_4,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725,
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_5,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_6,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_7,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725,
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_8,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725,
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725,
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725,
	63.855598449707031,
	53.192554473876953,
	2.8194000720977783,
	63.855598449707031,
	52.767475128173828,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesSouth_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725,
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725,
	63.855598449707031,
	34.869121551513672,
	2.8194000720977783,
	61.239315032958984,
	34.869121551513672,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesSouth_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	35.295841217041016,
	2.8194000720977783,
	63.855598449707031,
	34.869121551513672,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_28,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.8194000720977783,
	63.855598449707031,
	53.192554473876953,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesAisle4_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725,
	61.239315032958984,
	34.869121551513672,
	2.8194000720977783,
	61.239315032958984,
	53.192554473876953,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_14,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesSouth_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.8194000720977783,
	63.855598449707031,
	35.295841217041016,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_15,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesSouth_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.8194000720977783,
	68.0008773803711,
	35.295841217041016,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_16,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-AislesEast_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	61.239315032958984,
	34.869121551513672,
	2.8194000720977783,
	63.855598449707031,
	34.869121551513672,
	2.8194000720977783,
	63.855598449707031,
	35.295841217041016,
	2.8194000720977783,
	68.0008773803711,
	35.295841217041016,
	2.8194000720977783,
	68.0008773803711,
	52.767475128173828,
	2.8194000720977783,
	63.855598449707031,
	52.767475128173828,
	2.8194000720977783,
	63.855598449707031,
	53.192554473876953,
	2.8194000720977783,
	61.239315032958984,
	53.192554473876953,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationAisle6_Srf_17,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesNorth_Srf_26,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.8194000720977783,
	68.0008773803711,
	52.767475128173828,
	2.8194000720977783;


Zone,
	L1S1-SalesNorth,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	20,	!- Number of Vertices
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725,
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725,
	62.453521728515625,
	55.016399383544922,
	2.1335999965667725,
	60.575481414794922,
	55.016399383544922,
	2.1335999965667725,
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725,
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725,
	64.556640625,
	57.811912536621094,
	2.1335999965667725,
	64.556640625,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_2,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_3,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_4,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725,
	60.575481414794922,
	55.016399383544922,
	2.1335999965667725,
	62.453521728515625,
	55.016399383544922,
	2.1335999965667725,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_5,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725,
	49.529998779296875,
	55.473598480224609,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_6,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725,
	49.529998779296875,
	55.473598480224609,
	2.1335999965667725,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725,
	50.688240051269531,
	55.99176025390625,
	2.1335999965667725,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_7,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	55.99176025390625,
	2.1335999965667725,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725,
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SeafoodSurface_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.556640625,
	58.338718414306641,
	2.1335999965667725,
	64.556640625,
	57.811912536621094,
	2.1335999965667725,
	64.556640625,
	57.811912536621094,
	2.8194000720977783,
	64.556640625,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SeafoodSurface_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.556640625,
	57.811912536621094,
	2.1335999965667725,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725,
	54.528720855712891,
	57.811912536621094,
	2.8194000720977783,
	64.556640625,
	57.811912536621094,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachInDairy2_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725,
	45.872398376464844,
	53.583839416503906,
	2.8194000720977783,
	45.872398376464844,
	55.473598480224609,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesAisle1_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725,
	53.004718780517578,
	53.192554473876953,
	2.8194000720977783,
	53.004718780517578,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationAisle6_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.8194000720977783,
	63.855598449707031,
	53.192554473876953,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.8194000720977783,
	68.0008773803711,
	52.767475128173828,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_14,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.8194000720977783,
	68.0008773803711,
	54.528720855712891,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_15,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.8194000720977783,
	72.847198486328125,
	54.528720855712891,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_16,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.8194000720977783,
	72.847198486328125,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_17,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SeafoodSurface_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725,
	54.528720855712891,
	58.36920166015625,
	2.8194000720977783,
	54.528720855712891,
	57.811912536621094,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_18,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-MeatSeafoodCooler_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725,
	50.688240051269531,
	58.36920166015625,
	2.8194000720977783,
	54.528720855712891,
	58.36920166015625,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_19,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Backstock_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725,
	50.688240051269531,
	57.811912536621094,
	2.8194000720977783,
	50.688240051269531,
	58.36920166015625,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_20,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-DairyCooler_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.8194000720977783,
	44.444255828857422,
	57.811912536621094,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_21,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachInDairy2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.8194000720977783,
	44.444255828857422,
	56.479438781738281,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_22,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesAisle1_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725,
	53.004718780517578,
	53.583839416503906,
	2.8194000720977783,
	45.872398376464844,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_23,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Men_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.8194000720977783,
	74.218803405761719,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_24,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Backstock_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	57.811912536621094,
	2.8194000720977783,
	50.688240051269531,
	57.811912536621094,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_25,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	20,	!- Number of Vertices
	53.004718780517578,
	53.192554473876953,
	2.8194000720977783,
	63.855598449707031,
	53.192554473876953,
	2.8194000720977783,
	63.855598449707031,
	52.767475128173828,
	2.8194000720977783,
	68.0008773803711,
	52.767475128173828,
	2.8194000720977783,
	68.0008773803711,
	54.528720855712891,
	2.8194000720977783,
	72.847198486328125,
	54.528720855712891,
	2.8194000720977783,
	72.847198486328125,
	53.583839416503906,
	2.8194000720977783,
	74.218803405761719,
	53.583839416503906,
	2.8194000720977783,
	74.218803405761719,
	58.338718414306641,
	2.8194000720977783,
	64.556640625,
	58.338718414306641,
	2.8194000720977783,
	64.556640625,
	57.811912536621094,
	2.8194000720977783,
	54.528720855712891,
	57.811912536621094,
	2.8194000720977783,
	54.528720855712891,
	58.36920166015625,
	2.8194000720977783,
	50.688240051269531,
	58.36920166015625,
	2.8194000720977783,
	50.688240051269531,
	57.811912536621094,
	2.8194000720977783,
	44.444255828857422,
	57.811912536621094,
	2.8194000720977783,
	44.444255828857422,
	56.479438781738281,
	2.8194000720977783,
	45.872398376464844,
	55.473598480224609,
	2.8194000720977783,
	45.872398376464844,
	53.583839416503906,
	2.8194000720977783,
	53.004718780517578,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_26,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationAisle6_Srf_17,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.8194000720977783,
	63.855598449707031,
	52.767475128173828,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_27,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SeafoodSurface_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	64.556640625,
	58.338718414306641,
	2.1335999965667725,
	64.556640625,
	58.338718414306641,
	2.8194000720977783,
	65.460418701171875,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_28,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationAisle6_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725,
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725,
	63.855598449707031,
	53.192554473876953,
	2.8194000720977783,
	61.239315032958984,
	53.192554473876953,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_29,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoodsPrep_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.8194000720977783,
	72.847198486328125,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_30,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Women_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.8194000720977783,
	74.218803405761719,
	56.217910766601563,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_31,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-BeerCage_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	57.811912536621094,
	2.8194000720977783,
	46.421039581298828,
	57.811912536621094,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_32,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesAisle4_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.8194000720977783,
	53.004718780517578,
	53.192554473876953,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesNorth_Srf_33,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesNorth,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoodsPrep_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.8194000720977783,
	74.218803405761719,
	58.338718414306641,
	2.8194000720977783;


Zone,
	M-154-ExgOffice,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-154-ExgOffice_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-154-ExgOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.040668487548828,
	50.962558746337891,
	2.8194000720977783,
	45.040668487548828,
	54.437278747558594,
	2.8194000720977783,
	47.162986755371094,
	54.437278747558594,
	2.8194000720977783,
	47.162986755371094,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-154-ExgOffice_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-154-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-155-ExgOffice_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.162986755371094,
	50.962558746337891,
	2.8194000720977783,
	47.162986755371094,
	54.437278747558594,
	2.8194000720977783,
	47.162986755371094,
	54.437278747558594,
	5.715000152587891,
	47.162986755371094,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-154-ExgOffice_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-154-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-153-CashRoom_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.040668487548828,
	54.437278747558594,
	2.8194000720977783,
	45.040668487548828,
	50.962558746337891,
	2.8194000720977783,
	45.040668487548828,
	50.962558746337891,
	5.715000152587891,
	45.040668487548828,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-154-ExgOffice_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-154-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.162986755371094,
	54.437278747558594,
	2.8194000720977783,
	45.040668487548828,
	54.437278747558594,
	2.8194000720977783,
	45.040668487548828,
	54.437278747558594,
	5.715000152587891,
	47.162986755371094,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-154-ExgOffice_Srf_4,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-154-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.040668487548828,
	50.962558746337891,
	5.715000152587891,
	47.162986755371094,
	50.962558746337891,
	5.715000152587891,
	47.162986755371094,
	54.437278747558594,
	5.715000152587891,
	45.040668487548828,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-154-ExgOffice_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-154-ExgOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.040668487548828,
	50.962558746337891,
	3.7720835208892822,
	47.162986755371094,
	50.962558746337891,
	4.068603992462158,
	47.162986755371094,
	50.962558746337891,
	5.715000152587891,
	45.040668487548828,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-154-ExgOffice_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-154-ExgOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.040668487548828,
	50.962558746337891,
	2.8194000720977783,
	47.162986755371094,
	50.962558746337891,
	2.8194000720977783,
	47.162986755371094,
	50.962558746337891,
	4.068603992462158,
	45.040668487548828,
	50.962558746337891,
	3.7720835208892822;


Zone,
	M-201-ExgStorage,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-153-CashRoom_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.552433013916016,
	54.437278747558594,
	2.8194000720977783,
	45.040668487548828,
	54.437278747558594,
	2.8194000720977783,
	45.040668487548828,
	54.437278747558594,
	5.715000152587891,
	42.552433013916016,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-155-ExgOffice_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.162986755371094,
	54.437278747558594,
	2.8194000720977783,
	49.46826171875,
	54.437278747558594,
	2.8194000720977783,
	49.46826171875,
	54.437278747558594,
	5.715000152587891,
	47.162986755371094,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-157-ExgOffice_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.481327056884766,
	54.437278747558594,
	2.8194000720977783,
	58.469821929931641,
	54.437278747558594,
	2.8194000720977783,
	58.469821929931641,
	54.437278747558594,
	5.715000152587891,
	54.481327056884766,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-159-ExgVest_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	54.437278747558594,
	2.8194000720977783,
	63.836147308349609,
	54.437278747558594,
	2.8194000720977783,
	63.836147308349609,
	54.437278747558594,
	5.715000152587891,
	62.092399597167969,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_4,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	13,	!- Number of Vertices
	38.221920013427734,
	55.077358245849609,
	2.8194000720977783,
	38.221920013427734,
	61.782958984375,
	2.8194000720977783,
	46.650703430175781,
	61.782958984375,
	2.8194000720977783,
	46.650703430175781,
	58.094879150390625,
	2.8194000720977783,
	50.078639984130859,
	58.094879150390625,
	2.8194000720977783,
	50.078639984130859,
	61.782958984375,
	2.8194000720977783,
	72.667396545410156,
	61.782958984375,
	2.8194000720977783,
	66.7511978149414,
	55.900318145751953,
	2.8194000720977783,
	66.7511978149414,
	54.437278747558594,
	2.8194000720977783,
	42.552433013916016,
	54.437278747558594,
	2.8194000720977783,
	42.552433013916016,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-152-MDF_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430175781,
	58.094879150390625,
	2.8194000720977783,
	46.650703430175781,
	61.782958984375,
	2.8194000720977783,
	46.650703430175781,
	61.782958984375,
	5.715000152587891,
	46.650703430175781,
	58.094879150390625,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-152-MDF_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.078639984130859,
	58.094879150390625,
	2.8194000720977783,
	46.650703430175781,
	58.094879150390625,
	2.8194000720977783,
	46.650703430175781,
	58.094879150390625,
	5.715000152587891,
	50.078639984130859,
	58.094879150390625,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-152-MDF_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.078639984130859,
	61.782958984375,
	2.8194000720977783,
	50.078639984130859,
	58.094879150390625,
	2.8194000720977783,
	50.078639984130859,
	58.094879150390625,
	5.715000152587891,
	50.078639984130859,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.667396545410156,
	61.782958984375,
	2.8194000720977783,
	50.078639984130859,
	61.782958984375,
	2.8194000720977783,
	50.078639984130859,
	61.782958984375,
	5.715000152587891,
	72.667396545410156,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	55.900318145751953,
	2.8194000720977783,
	70.1629638671875,
	59.292732238769531,
	2.8194000720977783,
	70.1629638671875,
	59.292732238769531,
	5.715000152587891,
	66.7511978149414,
	55.900318145751953,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	54.437278747558594,
	2.8194000720977783,
	66.7511978149414,
	55.900318145751953,
	2.8194000720977783,
	66.7511978149414,
	55.900318145751953,
	5.715000152587891,
	66.7511978149414,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-161-Men_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308349609,
	54.437278747558594,
	2.8194000720977783,
	66.7511978149414,
	54.437278747558594,
	2.8194000720977783,
	66.7511978149414,
	54.437278747558594,
	5.715000152587891,
	63.836147308349609,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-158-BreakRoom_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929931641,
	54.437278747558594,
	2.8194000720977783,
	62.092399597167969,
	54.437278747558594,
	2.8194000720977783,
	62.092399597167969,
	54.437278747558594,
	5.715000152587891,
	58.469821929931641,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-156-StlOffice_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.46826171875,
	54.437278747558594,
	2.8194000720977783,
	54.481327056884766,
	54.437278747558594,
	2.8194000720977783,
	54.481327056884766,
	54.437278747558594,
	5.715000152587891,
	49.46826171875,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_14,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-154-ExgOffice_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.040668487548828,
	54.437278747558594,
	2.8194000720977783,
	47.162986755371094,
	54.437278747558594,
	2.8194000720977783,
	47.162986755371094,
	54.437278747558594,
	5.715000152587891,
	45.040668487548828,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_15,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-151-Stairs1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783,
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_16,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-151-Stairs1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	55.077358245849609,
	2.8194000720977783,
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_17,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	61.782958984375,
	2.8194000720977783,
	38.221920013427734,
	55.077358245849609,
	2.8194000720977783,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	38.221920013427734,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_18,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430175781,
	61.782958984375,
	2.8194000720977783,
	38.221920013427734,
	61.782958984375,
	2.8194000720977783,
	38.221920013427734,
	61.782958984375,
	5.715000152587891,
	46.650703430175781,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_19,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Corridor_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	13,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	42.552433013916016,
	50.962558746337891,
	5.715000152587891,
	42.552433013916016,
	54.437278747558594,
	5.715000152587891,
	66.7511978149414,
	54.437278747558594,
	5.715000152587891,
	66.7511978149414,
	55.900318145751953,
	5.715000152587891,
	72.667396545410156,
	61.782958984375,
	5.715000152587891,
	50.078639984130859,
	61.782958984375,
	5.715000152587891,
	50.078639984130859,
	58.094879150390625,
	5.715000152587891,
	46.650703430175781,
	58.094879150390625,
	5.715000152587891,
	46.650703430175781,
	61.782958984375,
	5.715000152587891,
	38.221920013427734,
	61.782958984375,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_20,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-163-MeatPrep_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.1629638671875,
	59.292732238769531,
	2.8194000720977783,
	72.667396545410156,
	61.782958984375,
	2.8194000720977783,
	72.667396545410156,
	61.782958984375,
	5.715000152587891,
	70.1629638671875,
	59.292732238769531,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_21,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	3.2239596843719482,
	42.552433013916016,
	50.962558746337891,
	3.424438953399658,
	42.552433013916016,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_22,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783,
	42.552433013916016,
	50.962558746337891,
	2.8194000720977783,
	42.552433013916016,
	50.962558746337891,
	3.424438953399658,
	41.117519378662109,
	50.962558746337891,
	3.2239596843719482;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_23,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-153-CashRoom_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.552433013916016,
	50.962558746337891,
	2.8194000720977783,
	42.552433013916016,
	54.437278747558594,
	2.8194000720977783,
	42.552433013916016,
	54.437278747558594,
	5.715000152587891,
	42.552433013916016,
	50.962558746337891,
	5.715000152587891;


Zone,
	L2-201-Stairs1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-201-Stairs1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-201-Stairs1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-151-Stairs1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	L2-201-Stairs1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Stairs1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	9.372599601745606,
	41.117519378662109,
	50.962558746337891,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Stairs1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Stairs1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	50.962558746337891,
	9.372599601745606,
	38.221920013427734,
	50.962558746337891,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Stairs1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Stairs1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	38.221920013427734,
	50.962558746337891,
	5.715000152587891,
	38.221920013427734,
	50.962558746337891,
	9.372599601745606,
	38.221920013427734,
	55.077358245849609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Stairs1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Stairs1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Corridor_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	9.372599601745606,
	41.117519378662109,
	55.077358245849609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Stairs1_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-201-Stairs1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	9.372599601745606,
	41.117519378662109,
	50.962558746337891,
	9.372599601745606,
	41.117519378662109,
	55.077358245849609,
	9.372599601745606,
	38.221920013427734,
	55.077358245849609,
	9.372599601745606;


Zone,
	L2-205-RefrigerationEquipmentRoomUpper,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomUpper_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomUpper,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-164-MeatCooler_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.801239013671875,
	50.962558746337891,
	5.715000152587891,
	71.801239013671875,
	55.899265289306641,
	5.715000152587891,
	79.674720764160156,
	55.899265289306641,
	5.715000152587891,
	79.674720764160156,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomUpper_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomUpper,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	50.962558746337891,
	5.715000152587891,
	79.674720764160156,
	55.899265289306641,
	5.715000152587891,
	79.674720764160156,
	55.899265289306641,
	9.372599601745606,
	79.674720764160156,
	50.962558746337891,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomUpper_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomUpper,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.801239013671875,
	50.962558746337891,
	5.715000152587891,
	79.674720764160156,
	50.962558746337891,
	5.715000152587891,
	79.674720764160156,
	50.962558746337891,
	9.372599601745606,
	71.801239013671875,
	50.962558746337891,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomUpper_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomUpper,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomLower_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.801239013671875,
	55.899265289306641,
	5.715000152587891,
	71.801239013671875,
	50.962558746337891,
	5.715000152587891,
	71.801239013671875,
	50.962558746337891,
	9.372599601745606,
	71.801239013671875,
	55.899265289306641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomUpper_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomUpper,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	55.899265289306641,
	5.715000152587891,
	71.801239013671875,
	55.899265289306641,
	5.715000152587891,
	71.801239013671875,
	55.899265289306641,
	9.372599601745606,
	79.674720764160156,
	55.899265289306641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomUpper_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomUpper,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.801239013671875,
	50.962558746337891,
	9.372599601745606,
	79.674720764160156,
	50.962558746337891,
	9.372599601745606,
	79.674720764160156,
	55.899265289306641,
	9.372599601745606,
	71.801239013671875,
	55.899265289306641,
	9.372599601745606;


Zone,
	M-123-Stairs,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-123-Stairs_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-123-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.230873107910156,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	61.782958984375,
	2.8194000720977783,
	79.674720764160156,
	61.782958984375,
	2.8194000720977783,
	79.674720764160156,
	55.565040588378906,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-123-Stairs_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-163-MeatPrep_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.230873107910156,
	61.782958984375,
	2.8194000720977783,
	78.230873107910156,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	55.565040588378906,
	5.715000152587891,
	78.230873107910156,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-123-Stairs_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-123-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	61.782958984375,
	2.8194000720977783,
	78.230873107910156,
	61.782958984375,
	2.8194000720977783,
	78.230873107910156,
	61.782958984375,
	5.715000152587891,
	79.674720764160156,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-123-Stairs_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-123-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	55.565040588378906,
	2.8194000720977783,
	79.674720764160156,
	61.782958984375,
	2.8194000720977783,
	79.674720764160156,
	61.782958984375,
	5.715000152587891,
	79.674720764160156,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-123-Stairs_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-164-MeatCooler_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.230873107910156,
	55.565040588378906,
	2.8194000720977783,
	79.674720764160156,
	55.565040588378906,
	2.8194000720977783,
	79.674720764160156,
	55.565040588378906,
	5.715000152587891,
	78.230873107910156,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-123-Stairs_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	M-123-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.230873107910156,
	55.565040588378906,
	5.715000152587891,
	79.674720764160156,
	55.565040588378906,
	5.715000152587891,
	79.674720764160156,
	61.782958984375,
	5.715000152587891,
	78.230873107910156,
	61.782958984375,
	5.715000152587891;


Zone,
	M-163-MeatPrep,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	71.414642333984375,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	61.782958984375,
	2.8194000720977783,
	72.667396545410156,
	61.782958984375,
	2.8194000720977783,
	70.1629638671875,
	59.292732238769531,
	2.8194000720977783,
	71.414642333984375,
	58.033920288085938,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.414642333984375,
	55.565040588378906,
	2.8194000720977783,
	71.888069152832031,
	55.565040588378906,
	2.8194000720977783,
	71.888069152832031,
	55.565040588378906,
	5.715000152587891,
	71.414642333984375,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.414642333984375,
	58.033920288085938,
	2.8194000720977783,
	71.414642333984375,
	55.565040588378906,
	2.8194000720977783,
	71.414642333984375,
	55.565040588378906,
	5.715000152587891,
	71.414642333984375,
	58.033920288085938,
	5.715000152587891;


BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.1629638671875,
	59.292732238769531,
	2.8194000720977783,
	71.414642333984375,
	58.033920288085938,
	2.8194000720977783,
	71.414642333984375,
	58.033920288085938,
	5.715000152587891,
	70.1629638671875,
	59.292732238769531,
	5.715000152587891;


BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_20,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.667396545410156,
	61.782958984375,
	2.8194000720977783,
	70.1629638671875,
	59.292732238769531,
	2.8194000720977783,
	70.1629638671875,
	59.292732238769531,
	5.715000152587891,
	72.667396545410156,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.230873107910156,
	61.782958984375,
	2.8194000720977783,
	72.667396545410156,
	61.782958984375,
	2.8194000720977783,
	72.667396545410156,
	61.782958984375,
	5.715000152587891,
	78.230873107910156,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-123-Stairs_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.230873107910156,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	61.782958984375,
	2.8194000720977783,
	78.230873107910156,
	61.782958984375,
	5.715000152587891,
	78.230873107910156,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-164-MeatCooler_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	55.565040588378906,
	5.715000152587891,
	71.888069152832031,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	71.414642333984375,
	55.565040588378906,
	5.715000152587891,
	71.414642333984375,
	58.033920288085938,
	5.715000152587891,
	70.1629638671875,
	59.292732238769531,
	5.715000152587891,
	72.667396545410156,
	61.782958984375,
	5.715000152587891,
	78.230873107910156,
	61.782958984375,
	5.715000152587891,
	78.230873107910156,
	55.565040588378906,
	5.715000152587891;


Zone,
	M-152-MDF,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-152-MDF_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-152-MDF,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430175781,
	58.094879150390625,
	2.8194000720977783,
	46.650703430175781,
	61.782958984375,
	2.8194000720977783,
	50.078639984130859,
	61.782958984375,
	2.8194000720977783,
	50.078639984130859,
	58.094879150390625,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-152-MDF_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-152-MDF,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.078639984130859,
	61.782958984375,
	2.8194000720977783,
	46.650703430175781,
	61.782958984375,
	2.8194000720977783,
	46.650703430175781,
	61.782958984375,
	5.715000152587891,
	50.078639984130859,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-152-MDF_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-152-MDF,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.078639984130859,
	58.094879150390625,
	2.8194000720977783,
	50.078639984130859,
	61.782958984375,
	2.8194000720977783,
	50.078639984130859,
	61.782958984375,
	5.715000152587891,
	50.078639984130859,
	58.094879150390625,
	5.715000152587891;


BuildingSurface:Detailed,
	M-152-MDF_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-152-MDF,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430175781,
	58.094879150390625,
	2.8194000720977783,
	50.078639984130859,
	58.094879150390625,
	2.8194000720977783,
	50.078639984130859,
	58.094879150390625,
	5.715000152587891,
	46.650703430175781,
	58.094879150390625,
	5.715000152587891;


BuildingSurface:Detailed,
	M-152-MDF_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-152-MDF,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430175781,
	61.782958984375,
	2.8194000720977783,
	46.650703430175781,
	58.094879150390625,
	2.8194000720977783,
	46.650703430175781,
	58.094879150390625,
	5.715000152587891,
	46.650703430175781,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-152-MDF_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	M-152-MDF,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430175781,
	58.094879150390625,
	5.715000152587891,
	50.078639984130859,
	58.094879150390625,
	5.715000152587891,
	50.078639984130859,
	61.782958984375,
	5.715000152587891,
	46.650703430175781,
	61.782958984375,
	5.715000152587891;


Zone,
	M-159-ExgVest,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-159-ExgVest_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	52.828876495361328,
	2.8194000720977783,
	62.092399597167969,
	54.437278747558594,
	2.8194000720977783,
	63.836147308349609,
	54.437278747558594,
	2.8194000720977783,
	63.836147308349609,
	52.828876495361328,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-159-ExgVest_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-ExgWomen_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	52.828876495361328,
	2.8194000720977783,
	63.836147308349609,
	52.828876495361328,
	2.8194000720977783,
	63.836147308349609,
	52.828876495361328,
	5.715000152587891,
	62.092399597167969,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-159-ExgVest_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-158-BreakRoom_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	54.437278747558594,
	2.8194000720977783,
	62.092399597167969,
	52.828876495361328,
	2.8194000720977783,
	62.092399597167969,
	52.828876495361328,
	5.715000152587891,
	62.092399597167969,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-159-ExgVest_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308349609,
	54.437278747558594,
	2.8194000720977783,
	62.092399597167969,
	54.437278747558594,
	2.8194000720977783,
	62.092399597167969,
	54.437278747558594,
	5.715000152587891,
	63.836147308349609,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-159-ExgVest_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-161-Men_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308349609,
	52.828876495361328,
	2.8194000720977783,
	63.836147308349609,
	54.437278747558594,
	2.8194000720977783,
	63.836147308349609,
	54.437278747558594,
	5.715000152587891,
	63.836147308349609,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-159-ExgVest_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	52.828876495361328,
	5.715000152587891,
	63.836147308349609,
	52.828876495361328,
	5.715000152587891,
	63.836147308349609,
	54.437278747558594,
	5.715000152587891,
	62.092399597167969,
	54.437278747558594,
	5.715000152587891;


Zone,
	M-161-Men,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-161-Men_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-161-Men,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308349609,
	52.828876495361328,
	2.8194000720977783,
	63.836147308349609,
	54.437278747558594,
	2.8194000720977783,
	66.7511978149414,
	54.437278747558594,
	2.8194000720977783,
	66.7511978149414,
	52.828876495361328,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-161-Men_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-161-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-159-ExgVest_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308349609,
	54.437278747558594,
	2.8194000720977783,
	63.836147308349609,
	52.828876495361328,
	2.8194000720977783,
	63.836147308349609,
	52.828876495361328,
	5.715000152587891,
	63.836147308349609,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-161-Men_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-161-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	54.437278747558594,
	2.8194000720977783,
	63.836147308349609,
	54.437278747558594,
	2.8194000720977783,
	63.836147308349609,
	54.437278747558594,
	5.715000152587891,
	66.7511978149414,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-161-Men_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-161-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	52.828876495361328,
	2.8194000720977783,
	66.7511978149414,
	54.437278747558594,
	2.8194000720977783,
	66.7511978149414,
	54.437278747558594,
	5.715000152587891,
	66.7511978149414,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-161-Men_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-161-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-ExgWomen_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308349609,
	52.828876495361328,
	2.8194000720977783,
	66.7511978149414,
	52.828876495361328,
	2.8194000720977783,
	66.7511978149414,
	52.828876495361328,
	5.715000152587891,
	63.836147308349609,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-161-Men_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-161-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomLower_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308349609,
	52.828876495361328,
	5.715000152587891,
	66.7511978149414,
	52.828876495361328,
	5.715000152587891,
	66.7511978149414,
	54.437278747558594,
	5.715000152587891,
	63.836147308349609,
	54.437278747558594,
	5.715000152587891;


Zone,
	L2-201-ExgStorage,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_19,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	51.459091186523438,
	61.139045715332031,
	5.715000152587891,
	62.969123840332031,
	61.139045715332031,
	5.715000152587891,
	63.314861297607422,
	60.803409576416016,
	5.715000152587891,
	61.691520690917969,
	59.131198883056641,
	5.715000152587891;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.969123840332031,
	61.139045715332031,
	5.715000152587891,
	51.459091186523438,
	61.139045715332031,
	5.715000152587891,
	51.459091186523438,
	61.139045715332031,
	9.372599601745606,
	62.969123840332031,
	61.139045715332031,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.314861297607422,
	60.803409576416016,
	5.715000152587891,
	62.969123840332031,
	61.139045715332031,
	5.715000152587891,
	62.969123840332031,
	61.139045715332031,
	9.372599601745606,
	63.314861297607422,
	60.803409576416016,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Walkins_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.691520690917969,
	59.131198883056641,
	5.715000152587891,
	63.314861297607422,
	60.803409576416016,
	5.715000152587891,
	63.314861297607422,
	60.803409576416016,
	9.372599601745606,
	61.691520690917969,
	59.131198883056641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Walkins_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	61.691520690917969,
	59.131198883056641,
	5.715000152587891,
	61.691520690917969,
	59.131198883056641,
	9.372599601745606,
	53.309520721435547,
	59.131198883056641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.459091186523438,
	61.139045715332031,
	5.715000152587891,
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	53.309520721435547,
	59.131198883056641,
	9.372599601745606,
	51.459091186523438,
	61.139045715332031,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	53.309520721435547,
	59.131198883056641,
	9.372599601745606,
	61.691520690917969,
	59.131198883056641,
	9.372599601745606,
	63.314861297607422,
	60.803409576416016,
	9.372599601745606,
	62.969123840332031,
	61.139045715332031,
	9.372599601745606,
	51.459091186523438,
	61.139045715332031,
	9.372599601745606;


Zone,
	L2-201-Storage,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-201-Storage_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-153-CashRoom_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	9,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	46.055278778076172,
	55.077358245849609,
	5.715000152587891,
	46.055278778076172,
	55.899265289306641,
	5.715000152587891,
	51.459091186523438,
	61.139045715332031,
	5.715000152587891,
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	53.309520721435547,
	54.0,
	5.715000152587891,
	65.54022216796875,
	54.0,
	5.715000152587891,
	65.54022216796875,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Walkins_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.309520721435547,
	54.0,
	5.715000152587891,
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	53.309520721435547,
	59.131198883056641,
	9.372599601745606,
	53.309520721435547,
	54.0,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Walkins_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.54022216796875,
	54.0,
	5.715000152587891,
	53.309520721435547,
	54.0,
	5.715000152587891,
	53.309520721435547,
	54.0,
	9.372599601745606,
	65.54022216796875,
	54.0,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomLower_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.54022216796875,
	50.962558746337891,
	5.715000152587891,
	65.54022216796875,
	54.0,
	5.715000152587891,
	65.54022216796875,
	54.0,
	9.372599601745606,
	65.54022216796875,
	50.962558746337891,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	65.54022216796875,
	50.962558746337891,
	5.715000152587891,
	65.54022216796875,
	50.962558746337891,
	9.372599601745606,
	41.117519378662109,
	50.962558746337891,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Stairs1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	50.962558746337891,
	9.372599601745606,
	41.117519378662109,
	55.077358245849609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Corridor_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.055278778076172,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	9.372599601745606,
	46.055278778076172,
	55.077358245849609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Corridor_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.055278778076172,
	55.899265289306641,
	5.715000152587891,
	46.055278778076172,
	55.077358245849609,
	5.715000152587891,
	46.055278778076172,
	55.077358245849609,
	9.372599601745606,
	46.055278778076172,
	55.899265289306641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.459091186523438,
	61.139045715332031,
	5.715000152587891,
	46.055278778076172,
	55.899265289306641,
	5.715000152587891,
	46.055278778076172,
	55.899265289306641,
	9.372599601745606,
	51.459091186523438,
	61.139045715332031,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-ExgStorage_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	51.459091186523438,
	61.139045715332031,
	5.715000152587891,
	51.459091186523438,
	61.139045715332031,
	9.372599601745606,
	53.309520721435547,
	59.131198883056641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_10,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	9,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	9.372599601745606,
	65.54022216796875,
	50.962558746337891,
	9.372599601745606,
	65.54022216796875,
	54.0,
	9.372599601745606,
	53.309520721435547,
	54.0,
	9.372599601745606,
	53.309520721435547,
	59.131198883056641,
	9.372599601745606,
	51.459091186523438,
	61.139045715332031,
	9.372599601745606,
	46.055278778076172,
	55.899265289306641,
	9.372599601745606,
	46.055278778076172,
	55.077358245849609,
	9.372599601745606,
	41.117519378662109,
	55.077358245849609,
	9.372599601745606;


Zone,
	L2-201-Walkins,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-201-Walkins_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_19,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	7,	!- Number of Vertices
	67.246131896972656,
	56.987026214599609,
	5.715000152587891,
	65.54022216796875,
	55.229759216308594,
	5.715000152587891,
	65.54022216796875,
	54.0,
	5.715000152587891,
	53.309520721435547,
	54.0,
	5.715000152587891,
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	61.691520690917969,
	59.131198883056641,
	5.715000152587891,
	63.314861297607422,
	60.803409576416016,
	5.715000152587891;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-ExgStorage_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.691520690917969,
	59.131198883056641,
	5.715000152587891,
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	53.309520721435547,
	59.131198883056641,
	9.372599601745606,
	61.691520690917969,
	59.131198883056641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-ExgStorage_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.314861297607422,
	60.803409576416016,
	5.715000152587891,
	61.691520690917969,
	59.131198883056641,
	5.715000152587891,
	61.691520690917969,
	59.131198883056641,
	9.372599601745606,
	63.314861297607422,
	60.803409576416016,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.246131896972656,
	56.987026214599609,
	5.715000152587891,
	63.314861297607422,
	60.803409576416016,
	5.715000152587891,
	63.314861297607422,
	60.803409576416016,
	9.372599601745606,
	67.246131896972656,
	56.987026214599609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomLower_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.54022216796875,
	55.229759216308594,
	5.715000152587891,
	67.246131896972656,
	56.987026214599609,
	5.715000152587891,
	67.246131896972656,
	56.987026214599609,
	9.372599601745606,
	65.54022216796875,
	55.229759216308594,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomLower_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.54022216796875,
	54.0,
	5.715000152587891,
	65.54022216796875,
	55.229759216308594,
	5.715000152587891,
	65.54022216796875,
	55.229759216308594,
	9.372599601745606,
	65.54022216796875,
	54.0,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.309520721435547,
	54.0,
	5.715000152587891,
	65.54022216796875,
	54.0,
	5.715000152587891,
	65.54022216796875,
	54.0,
	9.372599601745606,
	53.309520721435547,
	54.0,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	53.309520721435547,
	54.0,
	5.715000152587891,
	53.309520721435547,
	54.0,
	9.372599601745606,
	53.309520721435547,
	59.131198883056641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	7,	!- Number of Vertices
	53.309520721435547,
	54.0,
	9.372599601745606,
	65.54022216796875,
	54.0,
	9.372599601745606,
	65.54022216796875,
	55.229759216308594,
	9.372599601745606,
	67.246131896972656,
	56.987026214599609,
	9.372599601745606,
	63.314861297607422,
	60.803409576416016,
	9.372599601745606,
	61.691520690917969,
	59.131198883056641,
	9.372599601745606,
	53.309520721435547,
	59.131198883056641,
	9.372599601745606;


Zone,
	L2-201-Corridor,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-201-Corridor_Srf_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Stairs1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	9.372599601745606,
	38.221920013427734,
	55.077358245849609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Corridor_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-201-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_19,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	38.221920013427734,
	55.899265289306641,
	5.715000152587891,
	46.055278778076172,
	55.899265289306641,
	5.715000152587891,
	46.055278778076172,
	55.077358245849609,
	5.715000152587891;


BuildingSurface:Detailed,
	L2-201-Corridor_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	46.055278778076172,
	55.077358245849609,
	5.715000152587891,
	46.055278778076172,
	55.077358245849609,
	9.372599601745606,
	41.117519378662109,
	55.077358245849609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Corridor_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Corridor,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	55.899265289306641,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	9.372599601745606,
	38.221920013427734,
	55.899265289306641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Corridor_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Corridor,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.055278778076172,
	55.899265289306641,
	5.715000152587891,
	38.221920013427734,
	55.899265289306641,
	5.715000152587891,
	38.221920013427734,
	55.899265289306641,
	9.372599601745606,
	46.055278778076172,
	55.899265289306641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Corridor_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.055278778076172,
	55.077358245849609,
	5.715000152587891,
	46.055278778076172,
	55.899265289306641,
	5.715000152587891,
	46.055278778076172,
	55.899265289306641,
	9.372599601745606,
	46.055278778076172,
	55.077358245849609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Corridor_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-201-Corridor,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	55.077358245849609,
	9.372599601745606,
	46.055278778076172,
	55.077358245849609,
	9.372599601745606,
	46.055278778076172,
	55.899265289306641,
	9.372599601745606,
	38.221920013427734,
	55.899265289306641,
	9.372599601745606;


Zone,
	L2-205-RefrigerationEquipmentRoomLower,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.54022216796875,
	54.0,
	5.715000152587891,
	65.54022216796875,
	50.962558746337891,
	5.715000152587891,
	65.54022216796875,
	50.962558746337891,
	9.372599601745606,
	65.54022216796875,
	54.0,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	65.54022216796875,
	50.962558746337891,
	5.715000152587891,
	65.54022216796875,
	55.229759216308594,
	5.715000152587891,
	67.246131896972656,
	56.987026214599609,
	5.715000152587891,
	68.36663818359375,
	55.899265289306641,
	5.715000152587891,
	71.801239013671875,
	55.899265289306641,
	5.715000152587891,
	71.801239013671875,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomUpper_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.801239013671875,
	50.962558746337891,
	5.715000152587891,
	71.801239013671875,
	55.899265289306641,
	5.715000152587891,
	71.801239013671875,
	55.899265289306641,
	9.372599601745606,
	71.801239013671875,
	50.962558746337891,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.54022216796875,
	50.962558746337891,
	5.715000152587891,
	71.801239013671875,
	50.962558746337891,
	5.715000152587891,
	71.801239013671875,
	50.962558746337891,
	9.372599601745606,
	65.54022216796875,
	50.962558746337891,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Walkins_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.54022216796875,
	55.229759216308594,
	5.715000152587891,
	65.54022216796875,
	54.0,
	5.715000152587891,
	65.54022216796875,
	54.0,
	9.372599601745606,
	65.54022216796875,
	55.229759216308594,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Walkins_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.246131896972656,
	56.987026214599609,
	5.715000152587891,
	65.54022216796875,
	55.229759216308594,
	5.715000152587891,
	65.54022216796875,
	55.229759216308594,
	9.372599601745606,
	67.246131896972656,
	56.987026214599609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.36663818359375,
	55.899265289306641,
	5.715000152587891,
	67.246131896972656,
	56.987026214599609,
	5.715000152587891,
	67.246131896972656,
	56.987026214599609,
	9.372599601745606,
	68.36663818359375,
	55.899265289306641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.801239013671875,
	55.899265289306641,
	5.715000152587891,
	68.36663818359375,
	55.899265289306641,
	5.715000152587891,
	68.36663818359375,
	55.899265289306641,
	9.372599601745606,
	71.801239013671875,
	55.899265289306641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	65.54022216796875,
	50.962558746337891,
	9.372599601745606,
	71.801239013671875,
	50.962558746337891,
	9.372599601745606,
	71.801239013671875,
	55.899265289306641,
	9.372599601745606,
	68.36663818359375,
	55.899265289306641,
	9.372599601745606,
	67.246131896972656,
	56.987026214599609,
	9.372599601745606,
	65.54022216796875,
	55.229759216308594,
	9.372599601745606;


Zone,
	M-164-MeatCooler,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-123-Stairs_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	55.565040588378906,
	5.715000152587891,
	79.674720764160156,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	50.962558746337891,
	2.8194000720977783,
	71.888069152832031,
	55.565040588378906,
	2.8194000720977783,
	79.674720764160156,
	55.565040588378906,
	2.8194000720977783,
	79.674720764160156,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	50.962558746337891,
	2.8194000720977783,
	79.674720764160156,
	55.565040588378906,
	2.8194000720977783,
	79.674720764160156,
	55.565040588378906,
	5.715000152587891,
	79.674720764160156,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	50.962558746337891,
	3.907167434692383,
	79.674720764160156,
	50.962558746337891,
	2.8194000720977783,
	79.674720764160156,
	50.962558746337891,
	5.715000152587891,
	71.888069152832031,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	55.565040588378906,
	2.8194000720977783,
	71.888069152832031,
	54.703590393066406,
	2.8194000720977783,
	71.888069152832031,
	54.703590393066406,
	5.715000152587891,
	71.888069152832031,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-163-MeatPrep_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.230873107910156,
	55.565040588378906,
	2.8194000720977783,
	71.888069152832031,
	55.565040588378906,
	2.8194000720977783,
	71.888069152832031,
	55.565040588378906,
	5.715000152587891,
	78.230873107910156,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_6,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomUpper_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	50.962558746337891,
	5.715000152587891,
	79.674720764160156,
	50.962558746337891,
	5.715000152587891,
	79.674720764160156,
	55.565040588378906,
	5.715000152587891,
	71.888069152832031,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-BakeryFreezer_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	54.703590393066406,
	2.8194000720977783,
	71.888069152832031,
	50.962558746337891,
	2.8194000720977783,
	71.888069152832031,
	50.962558746337891,
	5.715000152587891,
	71.888069152832031,
	54.703590393066406,
	5.715000152587891;


BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	76.565757751464844,
	50.962558746337891,
	2.8194000720977783,
	79.674720764160156,
	50.962558746337891,
	2.8194000720977783,
	76.565757751464844,
	50.962558746337891,
	3.2537107467651367;


BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	50.962558746337891,
	2.8194000720977783,
	76.565757751464844,
	50.962558746337891,
	2.8194000720977783,
	76.565757751464844,
	50.962558746337891,
	3.2537107467651367,
	71.888069152832031,
	50.962558746337891,
	3.907167434692383;


Zone,
	M-BakeryFreezer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-BakeryFreezer_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-BakeryFreezer,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.95159912109375,
	50.962558746337891,
	2.8194000720977783,
	69.95159912109375,
	54.703590393066406,
	2.8194000720977783,
	71.888069152832031,
	54.703590393066406,
	2.8194000720977783,
	71.888069152832031,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-BakeryFreezer_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-BakeryFreezer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-164-MeatCooler_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	50.962558746337891,
	2.8194000720977783,
	71.888069152832031,
	54.703590393066406,
	2.8194000720977783,
	71.888069152832031,
	54.703590393066406,
	5.715000152587891,
	71.888069152832031,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-BakeryFreezer_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-BakeryFreezer,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.95159912109375,
	50.962558746337891,
	4.177685260772705,
	71.888069152832031,
	50.962558746337891,
	3.907167434692383,
	71.888069152832031,
	50.962558746337891,
	5.715000152587891,
	69.95159912109375,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-BakeryFreezer_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-BakeryFreezer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.95159912109375,
	54.703590393066406,
	2.8194000720977783,
	69.95159912109375,
	50.962558746337891,
	2.8194000720977783,
	69.95159912109375,
	50.962558746337891,
	5.715000152587891,
	69.95159912109375,
	54.703590393066406,
	5.715000152587891;


BuildingSurface:Detailed,
	M-BakeryFreezer_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-BakeryFreezer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	54.703590393066406,
	2.8194000720977783,
	69.95159912109375,
	54.703590393066406,
	2.8194000720977783,
	69.95159912109375,
	54.703590393066406,
	5.715000152587891,
	71.888069152832031,
	54.703590393066406,
	5.715000152587891;


BuildingSurface:Detailed,
	M-BakeryFreezer_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-BakeryFreezer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomLower_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.95159912109375,
	50.962558746337891,
	5.715000152587891,
	71.888069152832031,
	50.962558746337891,
	5.715000152587891,
	71.888069152832031,
	54.703590393066406,
	5.715000152587891,
	69.95159912109375,
	54.703590393066406,
	5.715000152587891;


BuildingSurface:Detailed,
	M-BakeryFreezer_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-BakeryFreezer,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.95159912109375,
	50.962558746337891,
	2.8194000720977783,
	71.888069152832031,
	50.962558746337891,
	2.8194000720977783,
	71.888069152832031,
	50.962558746337891,
	3.907167434692383,
	69.95159912109375,
	50.962558746337891,
	4.177685260772705;


Zone,
	M-162-PrepRoom,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-161-Men_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	54.437278747558594,
	2.8194000720977783,
	66.7511978149414,
	52.828876495361328,
	2.8194000720977783,
	66.7511978149414,
	52.828876495361328,
	5.715000152587891,
	66.7511978149414,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	9,	!- Number of Vertices
	66.7511978149414,
	50.962558746337891,
	2.8194000720977783,
	66.7511978149414,
	55.900318145751953,
	2.8194000720977783,
	70.1629638671875,
	59.292732238769531,
	2.8194000720977783,
	71.414642333984375,
	58.033920288085938,
	2.8194000720977783,
	71.414642333984375,
	55.565040588378906,
	2.8194000720977783,
	71.888069152832031,
	55.565040588378906,
	2.8194000720977783,
	71.888069152832031,
	54.703590393066406,
	2.8194000720977783,
	69.95159912109375,
	54.703590393066406,
	2.8194000720977783,
	69.95159912109375,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-164-MeatCooler_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	54.703590393066406,
	2.8194000720977783,
	71.888069152832031,
	55.565040588378906,
	2.8194000720977783,
	71.888069152832031,
	55.565040588378906,
	5.715000152587891,
	71.888069152832031,
	54.703590393066406,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-BakeryFreezer_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.95159912109375,
	54.703590393066406,
	2.8194000720977783,
	71.888069152832031,
	54.703590393066406,
	2.8194000720977783,
	71.888069152832031,
	54.703590393066406,
	5.715000152587891,
	69.95159912109375,
	54.703590393066406,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-BakeryFreezer_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.95159912109375,
	50.962558746337891,
	2.8194000720977783,
	69.95159912109375,
	54.703590393066406,
	2.8194000720977783,
	69.95159912109375,
	54.703590393066406,
	5.715000152587891,
	69.95159912109375,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	50.962558746337891,
	4.624769687652588,
	69.95159912109375,
	50.962558746337891,
	4.177685260772705,
	69.95159912109375,
	50.962558746337891,
	5.715000152587891,
	66.7511978149414,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-ExgWomen_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	52.828876495361328,
	2.8194000720977783,
	66.7511978149414,
	50.962558746337891,
	2.8194000720977783,
	66.7511978149414,
	50.962558746337891,
	5.715000152587891,
	66.7511978149414,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	55.900318145751953,
	2.8194000720977783,
	66.7511978149414,
	54.437278747558594,
	2.8194000720977783,
	66.7511978149414,
	54.437278747558594,
	5.715000152587891,
	66.7511978149414,
	55.900318145751953,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.1629638671875,
	59.292732238769531,
	2.8194000720977783,
	66.7511978149414,
	55.900318145751953,
	2.8194000720977783,
	66.7511978149414,
	55.900318145751953,
	5.715000152587891,
	70.1629638671875,
	59.292732238769531,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-163-MeatPrep_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.414642333984375,
	58.033920288085938,
	2.8194000720977783,
	70.1629638671875,
	59.292732238769531,
	2.8194000720977783,
	70.1629638671875,
	59.292732238769531,
	5.715000152587891,
	71.414642333984375,
	58.033920288085938,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-163-MeatPrep_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.414642333984375,
	55.565040588378906,
	2.8194000720977783,
	71.414642333984375,
	58.033920288085938,
	2.8194000720977783,
	71.414642333984375,
	58.033920288085938,
	5.715000152587891,
	71.414642333984375,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-163-MeatPrep_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	55.565040588378906,
	2.8194000720977783,
	71.414642333984375,
	55.565040588378906,
	2.8194000720977783,
	71.414642333984375,
	55.565040588378906,
	5.715000152587891,
	71.888069152832031,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_12,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomLower_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	9,	!- Number of Vertices
	66.7511978149414,
	50.962558746337891,
	5.715000152587891,
	69.95159912109375,
	50.962558746337891,
	5.715000152587891,
	69.95159912109375,
	54.703590393066406,
	5.715000152587891,
	71.888069152832031,
	54.703590393066406,
	5.715000152587891,
	71.888069152832031,
	55.565040588378906,
	5.715000152587891,
	71.414642333984375,
	55.565040588378906,
	5.715000152587891,
	71.414642333984375,
	58.033920288085938,
	5.715000152587891,
	70.1629638671875,
	59.292732238769531,
	5.715000152587891,
	66.7511978149414,
	55.900318145751953,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_13,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	50.962558746337891,
	2.8194000720977783,
	69.95159912109375,
	50.962558746337891,
	2.8194000720977783,
	69.95159912109375,
	50.962558746337891,
	4.177685260772705,
	66.7511978149414,
	50.962558746337891,
	4.624769687652588;


Zone,
	M-ExgWomen,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-ExgWomen_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-ExgWomen,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	50.962558746337891,
	2.8194000720977783,
	62.092399597167969,
	52.828876495361328,
	2.8194000720977783,
	66.7511978149414,
	52.828876495361328,
	2.8194000720977783,
	66.7511978149414,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-ExgWomen_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-ExgWomen,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-161-Men_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	52.828876495361328,
	2.8194000720977783,
	63.836147308349609,
	52.828876495361328,
	2.8194000720977783,
	63.836147308349609,
	52.828876495361328,
	5.715000152587891,
	66.7511978149414,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-ExgWomen_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-ExgWomen,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	50.962558746337891,
	2.8194000720977783,
	66.7511978149414,
	52.828876495361328,
	2.8194000720977783,
	66.7511978149414,
	52.828876495361328,
	5.715000152587891,
	66.7511978149414,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-ExgWomen_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-ExgWomen,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	50.962558746337891,
	5.275588035583496,
	66.7511978149414,
	50.962558746337891,
	4.624769687652588,
	66.7511978149414,
	50.962558746337891,
	5.715000152587891,
	62.092399597167969,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-ExgWomen_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-ExgWomen,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-158-BreakRoom_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	52.828876495361328,
	2.8194000720977783,
	62.092399597167969,
	50.962558746337891,
	2.8194000720977783,
	62.092399597167969,
	50.962558746337891,
	5.715000152587891,
	62.092399597167969,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-ExgWomen_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-ExgWomen,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	50.962558746337891,
	5.715000152587891,
	66.7511978149414,
	50.962558746337891,
	5.715000152587891,
	66.7511978149414,
	52.828876495361328,
	5.715000152587891,
	62.092399597167969,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-ExgWomen_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-ExgWomen,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-159-ExgVest_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308349609,
	52.828876495361328,
	2.8194000720977783,
	62.092399597167969,
	52.828876495361328,
	2.8194000720977783,
	62.092399597167969,
	52.828876495361328,
	5.715000152587891,
	63.836147308349609,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-ExgWomen_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-ExgWomen,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	50.962558746337891,
	2.8194000720977783,
	66.7511978149414,
	50.962558746337891,
	2.8194000720977783,
	66.7511978149414,
	50.962558746337891,
	4.624769687652588,
	62.092399597167969,
	50.962558746337891,
	5.275588035583496;


Zone,
	M-158-BreakRoom,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	58.469821929931641,
	50.962558746337891,
	2.8194000720977783,
	62.092399597167969,
	50.962558746337891,
	2.8194000720977783,
	62.092399597167969,
	50.962558746337891,
	5.275588035583496,
	58.946918487548828,
	50.962558746337891,
	5.715000152587891,
	58.469821929931641,
	50.962558746337891,
	5.648341655731201;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929931641,
	50.962558746337891,
	2.8194000720977783,
	58.469821929931641,
	54.437278747558594,
	2.8194000720977783,
	62.092399597167969,
	54.437278747558594,
	2.8194000720977783,
	62.092399597167969,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-ExgWomen_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	50.962558746337891,
	2.8194000720977783,
	62.092399597167969,
	52.828876495361328,
	2.8194000720977783,
	62.092399597167969,
	52.828876495361328,
	5.715000152587891,
	62.092399597167969,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	58.946918487548828,
	50.962558746337891,
	5.715000152587891,
	62.092399597167969,
	50.962558746337891,
	5.275588035583496,
	62.092399597167969,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-157-ExgOffice_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929931641,
	54.437278747558594,
	2.8194000720977783,
	58.469821929931641,
	50.962558746337891,
	2.8194000720977783,
	58.469821929931641,
	50.962558746337891,
	5.715000152587891,
	58.469821929931641,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	54.437278747558594,
	2.8194000720977783,
	58.469821929931641,
	54.437278747558594,
	2.8194000720977783,
	58.469821929931641,
	54.437278747558594,
	5.715000152587891,
	62.092399597167969,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_6,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929931641,
	50.962558746337891,
	5.715000152587891,
	62.092399597167969,
	50.962558746337891,
	5.715000152587891,
	62.092399597167969,
	54.437278747558594,
	5.715000152587891,
	58.469821929931641,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-159-ExgVest_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	52.828876495361328,
	2.8194000720977783,
	62.092399597167969,
	54.437278747558594,
	2.8194000720977783,
	62.092399597167969,
	54.437278747558594,
	5.715000152587891,
	62.092399597167969,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	58.469821929931641,
	50.962558746337891,
	5.648341655731201,
	58.946918487548828,
	50.962558746337891,
	5.715000152587891,
	58.469821929931641,
	50.962558746337891,
	5.715000152587891;


Zone,
	M-157-ExgOffice,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-157-ExgOffice_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-157-ExgOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.481327056884766,
	50.962558746337891,
	2.8194000720977783,
	54.481327056884766,
	54.437278747558594,
	2.8194000720977783,
	58.469821929931641,
	54.437278747558594,
	2.8194000720977783,
	58.469821929931641,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-157-ExgOffice_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-157-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-158-BreakRoom_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929931641,
	50.962558746337891,
	2.8194000720977783,
	58.469821929931641,
	54.437278747558594,
	2.8194000720977783,
	58.469821929931641,
	54.437278747558594,
	5.715000152587891,
	58.469821929931641,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-157-ExgOffice_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-157-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-156-StlOffice_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.481327056884766,
	54.437278747558594,
	2.8194000720977783,
	54.481327056884766,
	50.962558746337891,
	2.8194000720977783,
	54.481327056884766,
	50.962558746337891,
	5.715000152587891,
	54.481327056884766,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-157-ExgOffice_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-157-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929931641,
	54.437278747558594,
	2.8194000720977783,
	54.481327056884766,
	54.437278747558594,
	2.8194000720977783,
	54.481327056884766,
	54.437278747558594,
	5.715000152587891,
	58.469821929931641,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-157-ExgOffice_Srf_4,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-157-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.481327056884766,
	50.962558746337891,
	5.715000152587891,
	58.469821929931641,
	50.962558746337891,
	5.715000152587891,
	58.469821929931641,
	54.437278747558594,
	5.715000152587891,
	54.481327056884766,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-157-ExgOffice_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-157-ExgOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.481327056884766,
	50.962558746337891,
	5.091087818145752,
	58.469821929931641,
	50.962558746337891,
	5.648341655731201,
	58.469821929931641,
	50.962558746337891,
	5.715000152587891,
	54.481327056884766,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-157-ExgOffice_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-157-ExgOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.481327056884766,
	50.962558746337891,
	2.8194000720977783,
	58.469821929931641,
	50.962558746337891,
	2.8194000720977783,
	58.469821929931641,
	50.962558746337891,
	5.648341655731201,
	54.481327056884766,
	50.962558746337891,
	5.091087818145752;


Zone,
	M-156-StlOffice,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-156-StlOffice_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-156-StlOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.46826171875,
	50.962558746337891,
	2.8194000720977783,
	49.46826171875,
	54.437278747558594,
	2.8194000720977783,
	54.481327056884766,
	54.437278747558594,
	2.8194000720977783,
	54.481327056884766,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-156-StlOffice_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-156-StlOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-157-ExgOffice_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.481327056884766,
	50.962558746337891,
	2.8194000720977783,
	54.481327056884766,
	54.437278747558594,
	2.8194000720977783,
	54.481327056884766,
	54.437278747558594,
	5.715000152587891,
	54.481327056884766,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-156-StlOffice_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-156-StlOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-155-ExgOffice_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.46826171875,
	54.437278747558594,
	2.8194000720977783,
	49.46826171875,
	50.962558746337891,
	2.8194000720977783,
	49.46826171875,
	50.962558746337891,
	5.715000152587891,
	49.46826171875,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-156-StlOffice_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-156-StlOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.481327056884766,
	54.437278747558594,
	2.8194000720977783,
	49.46826171875,
	54.437278747558594,
	2.8194000720977783,
	49.46826171875,
	54.437278747558594,
	5.715000152587891,
	54.481327056884766,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-156-StlOffice_Srf_4,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-156-StlOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.46826171875,
	50.962558746337891,
	5.715000152587891,
	54.481327056884766,
	50.962558746337891,
	5.715000152587891,
	54.481327056884766,
	54.437278747558594,
	5.715000152587891,
	49.46826171875,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-156-StlOffice_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-156-StlOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.46826171875,
	50.962558746337891,
	4.390686511993408,
	54.481327056884766,
	50.962558746337891,
	5.091087818145752,
	54.481327056884766,
	50.962558746337891,
	5.715000152587891,
	49.46826171875,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-156-StlOffice_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-156-StlOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	50.962558746337891,
	2.8194000720977783,
	54.481327056884766,
	50.962558746337891,
	2.8194000720977783,
	54.481327056884766,
	50.962558746337891,
	5.091087818145752,
	53.004718780517578,
	50.962558746337891,
	4.884783744812012;


BuildingSurface:Detailed,
	M-156-StlOffice_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-156-StlOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.46826171875,
	50.962558746337891,
	2.8194000720977783,
	53.004718780517578,
	50.962558746337891,
	2.8194000720977783,
	53.004718780517578,
	50.962558746337891,
	4.884783744812012,
	49.46826171875,
	50.962558746337891,
	4.390686511993408;


Zone,
	M-155-ExgOffice,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-155-ExgOffice_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-155-ExgOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.162986755371094,
	50.962558746337891,
	2.8194000720977783,
	47.162986755371094,
	54.437278747558594,
	2.8194000720977783,
	49.46826171875,
	54.437278747558594,
	2.8194000720977783,
	49.46826171875,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-155-ExgOffice_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-155-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-156-StlOffice_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.46826171875,
	50.962558746337891,
	2.8194000720977783,
	49.46826171875,
	54.437278747558594,
	2.8194000720977783,
	49.46826171875,
	54.437278747558594,
	5.715000152587891,
	49.46826171875,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-155-ExgOffice_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-155-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-154-ExgOffice_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.162986755371094,
	54.437278747558594,
	2.8194000720977783,
	47.162986755371094,
	50.962558746337891,
	2.8194000720977783,
	47.162986755371094,
	50.962558746337891,
	5.715000152587891,
	47.162986755371094,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-155-ExgOffice_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-155-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.46826171875,
	54.437278747558594,
	2.8194000720977783,
	47.162986755371094,
	54.437278747558594,
	2.8194000720977783,
	47.162986755371094,
	54.437278747558594,
	5.715000152587891,
	49.46826171875,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-155-ExgOffice_Srf_4,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-155-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.162986755371094,
	50.962558746337891,
	5.715000152587891,
	49.46826171875,
	50.962558746337891,
	5.715000152587891,
	49.46826171875,
	54.437278747558594,
	5.715000152587891,
	47.162986755371094,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-155-ExgOffice_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-155-ExgOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.162986755371094,
	50.962558746337891,
	4.068603992462158,
	49.46826171875,
	50.962558746337891,
	4.390686511993408,
	49.46826171875,
	50.962558746337891,
	5.715000152587891,
	47.162986755371094,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-155-ExgOffice_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-155-ExgOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.162986755371094,
	50.962558746337891,
	2.8194000720977783,
	49.46826171875,
	50.962558746337891,
	2.8194000720977783,
	49.46826171875,
	50.962558746337891,
	4.390686511993408,
	47.162986755371094,
	50.962558746337891,
	4.068603992462158;


Zone,
	M-153-CashRoom,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-153-CashRoom_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-153-CashRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.552433013916016,
	50.962558746337891,
	2.8194000720977783,
	42.552433013916016,
	54.437278747558594,
	2.8194000720977783,
	45.040668487548828,
	54.437278747558594,
	2.8194000720977783,
	45.040668487548828,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-153-CashRoom_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-153-CashRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_23,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.552433013916016,
	54.437278747558594,
	2.8194000720977783,
	42.552433013916016,
	50.962558746337891,
	2.8194000720977783,
	42.552433013916016,
	50.962558746337891,
	5.715000152587891,
	42.552433013916016,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-153-CashRoom_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-153-CashRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.040668487548828,
	54.437278747558594,
	2.8194000720977783,
	42.552433013916016,
	54.437278747558594,
	2.8194000720977783,
	42.552433013916016,
	54.437278747558594,
	5.715000152587891,
	45.040668487548828,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-153-CashRoom_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-153-CashRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-154-ExgOffice_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.040668487548828,
	50.962558746337891,
	2.8194000720977783,
	45.040668487548828,
	54.437278747558594,
	2.8194000720977783,
	45.040668487548828,
