	54.437278747558594,
	5.715000152587891,
	45.040668487548828,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-153-CashRoom_Srf_4,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-153-CashRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.552433013916016,
	50.962558746337891,
	5.715000152587891,
	45.040668487548828,
	50.962558746337891,
	5.715000152587891,
	45.040668487548828,
	54.437278747558594,
	5.715000152587891,
	42.552433013916016,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-153-CashRoom_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-153-CashRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.552433013916016,
	50.962558746337891,
	3.424438953399658,
	45.040668487548828,
	50.962558746337891,
	3.7720835208892822,
	45.040668487548828,
	50.962558746337891,
	5.715000152587891,
	42.552433013916016,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-153-CashRoom_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-153-CashRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.552433013916016,
	50.962558746337891,
	2.8194000720977783,
	43.312080383300781,
	50.962558746337891,
	2.8194000720977783,
	43.312080383300781,
	50.962558746337891,
	3.5305733680725098,
	42.552433013916016,
	50.962558746337891,
	3.424438953399658;


BuildingSurface:Detailed,
	M-153-CashRoom_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-153-CashRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	2.8194000720977783,
	45.040668487548828,
	50.962558746337891,
	2.8194000720977783,
	45.040668487548828,
	50.962558746337891,
	3.7720835208892822,
	43.312080383300781,
	50.962558746337891,
	3.5305733680725098;


Zone,
	M-151-Stairs1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-151-Stairs1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-151-Stairs1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	2.8194000720977783,
	38.221920013427734,
	55.077358245849609,
	2.8194000720977783,
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783,
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-151-Stairs1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-151-Stairs1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_15,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-151-Stairs1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-151-Stairs1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	55.077358245849609,
	2.8194000720977783,
	38.221920013427734,
	50.962558746337891,
	2.8194000720977783,
	38.221920013427734,
	50.962558746337891,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891;


BuildingSurface:Detailed,
	M-151-Stairs1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-151-Stairs1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_16,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783,
	38.221920013427734,
	55.077358245849609,
	2.8194000720977783,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891;


BuildingSurface:Detailed,
	M-151-Stairs1_Srf_4,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-151-Stairs1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Stairs1_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891;


BuildingSurface:Detailed,
	M-151-Stairs1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-151-Stairs1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	50.962558746337891,
	3.2239596843719482,
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	38.221920013427734,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-151-Stairs1_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-151-Stairs1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	50.962558746337891,
	3.2239596843719482;


Zone,
	L1-106-Receiving,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-106-Receiving_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013427734,
	25.877519607543945,
	0.0,
	38.221920013427734,
	33.497520446777344,
	0.0,
	42.092880249023438,
	33.497520446777344,
	0.0,
	42.092880249023438,
	30.309070587158203,
	0.0,
	43.14892578125,
	30.309070587158203,
	0.0,
	43.14892578125,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-106-Receiving_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-ReceivingOffice_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.14892578125,
	30.309070587158203,
	0.0,
	42.092880249023438,
	30.309070587158203,
	0.0,
	42.092880249023438,
	30.309070587158203,
	2.1335999965667725,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-Receiving_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-ReceivingOffice_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023438,
	30.309070587158203,
	0.0,
	42.092880249023438,
	33.497520446777344,
	0.0,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725,
	42.092880249023438,
	30.309070587158203,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-Receiving_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-108-ProduceCooler_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023438,
	33.497520446777344,
	0.0,
	40.264080047607422,
	33.497520446777344,
	0.0,
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-Receiving_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-109-Corridor_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607422,
	33.497520446777344,
	0.0,
	38.221920013427734,
	33.497520446777344,
	0.0,
	38.221920013427734,
	33.497520446777344,
	2.1335999965667725,
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-Receiving_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	33.497520446777344,
	0.0,
	38.221920013427734,
	25.877519607543945,
	0.0,
	38.221920013427734,
	25.877519607543945,
	2.1335999965667725,
	38.221920013427734,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-Receiving_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	25.877519607543945,
	0.0,
	43.14892578125,
	25.877519607543945,
	0.0,
	43.14892578125,
	25.877519607543945,
	2.1335999965667725,
	38.221920013427734,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-Receiving_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-ReceivingTransformers2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.14892578125,
	25.877519607543945,
	0.0,
	43.14892578125,
	30.309070587158203,
	0.0,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725,
	43.14892578125,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-Receiving_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013427734,
	25.877519607543945,
	2.1335999965667725,
	43.14892578125,
	25.877519607543945,
	2.1335999965667725,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725,
	42.092880249023438,
	30.309070587158203,
	2.1335999965667725,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725,
	38.221920013427734,
	33.497520446777344,
	2.1335999965667725;


Zone,
	L1-112-DairyCooler,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	0.0,
	41.117519378662109,
	55.077358245849609,
	0.0,
	41.402889251708984,
	55.077358245849609,
	0.0,
	41.402889251708984,
	61.782958984375,
	0.0,
	44.444255828857422,
	61.782958984375,
	0.0,
	44.444255828857422,
	56.479438781738281,
	0.0,
	43.312080383300781,
	56.479438781738281,
	0.0,
	43.312080383300781,
	50.962558746337891,
	0.0;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-111-GroceryFreezer_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.402889251708984,
	61.782958984375,
	0.0,
	41.402889251708984,
	55.077358245849609,
	0.0,
	41.402889251708984,
	55.077358245849609,
	2.1335999965667725,
	41.402889251708984,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-111-GroceryFreezer_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.402889251708984,
	55.077358245849609,
	0.0,
	41.117519378662109,
	55.077358245849609,
	0.0,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725,
	41.402889251708984,
	55.077358245849609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-Stairs_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	0.0,
	41.117519378662109,
	50.962558746337891,
	0.0,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	0.0,
	43.312080383300781,
	50.962558746337891,
	0.0,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy2_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	0.0,
	43.312080383300781,
	56.479438781738281,
	0.0,
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy2_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	56.479438781738281,
	0.0,
	44.444255828857422,
	56.479438781738281,
	0.0,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy3_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	56.479438781738281,
	0.0,
	44.444255828857422,
	57.811912536621094,
	0.0,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-113-BeerCage_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	57.811912536621094,
	0.0,
	44.444255828857422,
	61.782958984375,
	0.0,
	44.444255828857422,
	61.782958984375,
	2.1335999965667725,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	61.782958984375,
	0.0,
	41.402889251708984,
	61.782958984375,
	0.0,
	41.402889251708984,
	61.782958984375,
	2.1335999965667725,
	44.444255828857422,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_10,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	44.444255828857422,
	61.782958984375,
	2.1335999965667725,
	41.402889251708984,
	61.782958984375,
	2.1335999965667725,
	41.402889251708984,
	55.077358245849609,
	2.1335999965667725,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725;


Zone,
	L1-Stairs,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-Stairs_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-Stairs,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	39.745918273925781,
	50.962558746337891,
	0.0,
	39.745918273925781,
	55.077358245849609,
	0.0,
	41.117519378662109,
	55.077358245849609,
	0.0,
	41.117519378662109,
	50.962558746337891,
	0.0;


BuildingSurface:Detailed,
	L1-Stairs_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-111-GroceryFreezer_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	0.0,
	39.745918273925781,
	55.077358245849609,
	0.0,
	39.745918273925781,
	55.077358245849609,
	2.1335999965667725,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-Stairs_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-111-GroceryFreezer_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	39.745918273925781,
	55.077358245849609,
	0.0,
	39.745918273925781,
	50.962558746337891,
	0.0,
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725,
	39.745918273925781,
	55.077358245849609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-Stairs_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	39.745918273925781,
	50.962558746337891,
	0.0,
	41.117519378662109,
	50.962558746337891,
	0.0,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725,
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-Stairs_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-112-DairyCooler_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	0.0,
	41.117519378662109,
	55.077358245849609,
	0.0,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-Stairs_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725,
	39.745918273925781,
	55.077358245849609,
	2.1335999965667725;


Zone,
	L1-110-ProducePrep,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013427734,
	40.718177795410156,
	0.0,
	38.221920013427734,
	50.962558746337891,
	0.0,
	43.312080383300781,
	50.962558746337891,
	0.0,
	43.312080383300781,
	41.5747184753418,
	0.0,
	44.444255828857422,
	41.5747184753418,
	0.0,
	44.444255828857422,
	40.718177795410156,
	0.0;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-111-GroceryFreezer_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	39.745918273925781,
	50.962558746337891,
	0.0,
	38.221920013427734,
	50.962558746337891,
	0.0,
	38.221920013427734,
	50.962558746337891,
	2.1335999965667725,
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	0.0,
	38.221920013427734,
	40.718177795410156,
	0.0,
	38.221920013427734,
	40.718177795410156,
	2.1335999965667725,
	38.221920013427734,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-109-Corridor_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	40.718177795410156,
	0.0,
	40.264080047607422,
	40.718177795410156,
	0.0,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725,
	38.221920013427734,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-108-ProduceCooler_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607422,
	40.718177795410156,
	0.0,
	44.444255828857422,
	40.718177795410156,
	0.0,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers3_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	40.718177795410156,
	0.0,
	44.444255828857422,
	41.5747184753418,
	0.0,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	41.5747184753418,
	0.0,
	43.312080383300781,
	41.5747184753418,
	0.0,
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	41.5747184753418,
	0.0,
	43.312080383300781,
	43.769279479980469,
	0.0,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725,
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	43.769279479980469,
	0.0,
	43.312080383300781,
	50.962558746337891,
	0.0,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-112-DairyCooler_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	0.0,
	41.117519378662109,
	50.962558746337891,
	0.0,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-Stairs_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	0.0,
	39.745918273925781,
	50.962558746337891,
	0.0,
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_11,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013427734,
	40.718177795410156,
	2.1335999965667725,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725,
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	38.221920013427734,
	50.962558746337891,
	2.1335999965667725;


Zone,
	L1-109-Corridor,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-109-Corridor_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-109-Corridor,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	33.497520446777344,
	0.0,
	38.221920013427734,
	40.718177795410156,
	0.0,
	40.264080047607422,
	40.718177795410156,
	0.0,
	40.264080047607422,
	33.497520446777344,
	0.0;


BuildingSurface:Detailed,
	L1-109-Corridor_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-109-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607422,
	40.718177795410156,
	0.0,
	38.221920013427734,
	40.718177795410156,
	0.0,
	38.221920013427734,
	40.718177795410156,
	2.1335999965667725,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-109-Corridor_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-109-Corridor,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	40.718177795410156,
	0.0,
	38.221920013427734,
	33.497520446777344,
	0.0,
	38.221920013427734,
	33.497520446777344,
	2.1335999965667725,
	38.221920013427734,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-109-Corridor_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-109-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-Receiving_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	33.497520446777344,
	0.0,
	40.264080047607422,
	33.497520446777344,
	0.0,
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725,
	38.221920013427734,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-109-Corridor_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-109-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-108-ProduceCooler_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607422,
	33.497520446777344,
	0.0,
	40.264080047607422,
	40.718177795410156,
	0.0,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725,
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-109-Corridor_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-109-Corridor,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	33.497520446777344,
	2.1335999965667725,
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725,
	38.221920013427734,
	40.718177795410156,
	2.1335999965667725;


Zone,
	L1-123-Stairs,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-123-Stairs_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	0.0,
	76.565757751464844,
	51.443603515625,
	0.0,
	78.333602905273437,
	51.443603515625,
	0.0,
	78.333602905273437,
	58.338718414306641,
	0.0,
	79.674720764160156,
	58.338718414306641,
	0.0,
	79.674720764160156,
	49.865280151367188,
	0.0;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	58.338718414306641,
	0.0,
	78.333602905273437,
	51.443603515625,
	0.0,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	51.443603515625,
	0.0,
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	49.865280151367188,
	0.0,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInChees_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	0.0,
	79.674720764160156,
	49.865280151367188,
	0.0,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	49.865280151367188,
	0.0,
	79.674720764160156,
	58.338718414306641,
	0.0,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-119-DeliCooler_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725;


Zone,
	L1-122-Corridor,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-122-Corridor_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	0.0,
	78.333602905273437,
	51.443603515625,
	0.0;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-120-Women_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	58.338718414306641,
	0.0,
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-121-Men_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	0.0,
	78.333602905273437,
	51.443603515625,
	0.0,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	51.443603515625,
	0.0,
	78.333602905273437,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-119-DeliCooler_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	58.338718414306641,
	0.0,
	77.4239501953125,
	58.338718414306641,
	0.0,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725;


Zone,
	L1-120-Women,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-120-Women_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-120-Women,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	0.0,
	74.218803405761719,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	0.0,
	76.565757751464844,
	56.217910766601563,
	0.0;


BuildingSurface:Detailed,
	L1-120-Women_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-120-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_25,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	58.338718414306641,
	0.0,
	74.218803405761719,
	56.217910766601563,
	0.0,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-120-Women_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-120-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-121-Men_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	0.0,
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-120-Women_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-120-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-120-Women_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-120-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	58.338718414306641,
	0.0,
	74.218803405761719,
	58.338718414306641,
	0.0,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-120-Women_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-120-Women,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725;


Zone,
	L1-118-PreparedFoodsPrep,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	61.782958984375,
	0.0,
	77.4239501953125,
	61.782958984375,
	0.0,
	77.4239501953125,
	58.338718414306641,
	0.0;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	58.338718414306641,
	0.0,
	77.4239501953125,
	58.338718414306641,
	0.0,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-119-DeliCooler_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	0.0,
	77.4239501953125,
	61.782958984375,
	0.0,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	61.782958984375,
	0.0,
	65.460418701171875,
	61.782958984375,
	0.0,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-117-SeafoodSurface_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	61.782958984375,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeer_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	0.0,
	72.847198486328125,
	58.338718414306641,
	0.0,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_26,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	58.338718414306641,
	0.0,
	74.218803405761719,
	58.338718414306641,
	0.0,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-120-Women_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725;


Zone,
	L1-121-Men,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-121-Men_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-121-Men,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	0.0,
	74.218803405761719,
	56.217910766601563,
	0.0,
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	53.583839416503906,
	0.0;


BuildingSurface:Detailed,
	L1-121-Men_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-121-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-121-Men_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-121-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-120-Women_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	56.217910766601563,
	0.0,
	74.218803405761719,
	56.217910766601563,
	0.0,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-121-Men_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-121-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_24,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	0.0,
	74.218803405761719,
	53.583839416503906,
	0.0,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-121-Men_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-121-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	0.0,
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-121-Men_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-121-Men,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725;


Zone,
	L1-115-MeatSeafoodCooler,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-115-MeatSeafoodCooler_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-115-MeatSeafoodCooler,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	58.36920166015625,
	0.0,
	50.688240051269531,
	61.782958984375,
	0.0,
	54.528720855712891,
	61.782958984375,
	0.0,
	54.528720855712891,
	58.36920166015625,
	0.0;


BuildingSurface:Detailed,
	L1-115-MeatSeafoodCooler_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-115-MeatSeafoodCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	58.36920166015625,
	0.0,
	54.528720855712891,
	58.36920166015625,
	0.0,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-115-MeatSeafoodCooler_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-115-MeatSeafoodCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-116-MeatService_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	58.36920166015625,
	0.0,
	54.528720855712891,
	61.782958984375,
	0.0,
	54.528720855712891,
	61.782958984375,
	2.1335999965667725,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-115-MeatSeafoodCooler_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-115-MeatSeafoodCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	61.782958984375,
	0.0,
	50.688240051269531,
	61.782958984375,
	0.0,
	50.688240051269531,
	61.782958984375,
	2.1335999965667725,
	54.528720855712891,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-115-MeatSeafoodCooler_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-115-MeatSeafoodCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-114-Backstock_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	61.782958984375,
	0.0,
	50.688240051269531,
	58.36920166015625,
	0.0,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725,
	50.688240051269531,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-115-MeatSeafoodCooler_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-115-MeatSeafoodCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725,
	54.528720855712891,
	61.782958984375,
	2.1335999965667725,
	50.688240051269531,
	61.782958984375,
	2.1335999965667725;


Zone,
	L1-104-ProduceCoolers2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	0.0,
	44.444255828857422,
	34.573566436767578,
	0.0,
	47.061119079589844,
	34.573566436767578,
	0.0,
	47.061119079589844,
	28.163520812988281,
	0.0,
	45.9661750793457,
	27.218639373779297,
	0.0;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-108-ProduceCooler_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	34.573566436767578,
	0.0,
	44.444255828857422,
	33.497520446777344,
	0.0,
	44.444255828857422,
	33.497520446777344,
	2.1335999965667725,
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-ReceivingOffice_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	33.497520446777344,
	0.0,
	44.444255828857422,
	30.309070587158203,
	0.0,
	44.444255828857422,
	30.309070587158203,
	2.1335999965667725,
	44.444255828857422,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-ReceivingTransformers2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	30.309070587158203,
	0.0,
	44.444255828857422,
	27.218639373779297,
	0.0,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725,
	44.444255828857422,
	30.309070587158203,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-Shaft_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	0.0,
	45.9661750793457,
	27.218639373779297,
	0.0,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	27.218639373779297,
	0.0,
	47.061119079589844,
	28.163520812988281,
	0.0,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	28.163520812988281,
	0.0,
	47.061119079589844,
	34.573566436767578,
	0.0,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers3_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	34.573566436767578,
	0.0,
	44.444255828857422,
	34.573566436767578,
	0.0,
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725,
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInDairy1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	43.769279479980469,
	0.0,
	43.312080383300781,
	50.962558746337891,
	0.0,
	45.872398376464844,
	50.962558746337891,
	0.0,
	45.872398376464844,
	43.769279479980469,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	0.0,
	43.312080383300781,
	43.769279479980469,
	0.0,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	43.769279479980469,
	0.0,
	45.872398376464844,
	43.769279479980469,
	0.0,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisleBulk_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	43.769279479980469,
	0.0,
	45.872398376464844,
	50.962558746337891,
	0.0,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	50.962558746337891,
	0.0,
	43.312080383300781,
	50.962558746337891,
	0.0,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy1_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation9,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	0.0,
	69.1286392211914,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	31.363920211791992,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation8_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	0.0,
	76.29144287109375,
	34.245254516601562,
	0.0,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	34.245254516601562,
	0.0,
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	31.363920211791992,
	0.0,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	0.0,
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeverages_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation8,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	34.245254516601562,
	0.0,
	76.29144287109375,
	41.605201721191406,
	0.0,
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_15,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	41.605201721191406,
	0.0,
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	34.245254516601562,
	0.0,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInPrepared_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation5,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	10,	!- Number of Vertices
	73.5482406616211,
	47.365921020507813,
	0.0,
	73.5482406616211,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	0.0,
	72.847198486328125,
	53.583839416503906,
	0.0,
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	0.0,
	77.337211608886719,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	0.0,
	74.3407211303711,
	47.365921020507813,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInChees_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	0.0,
	76.565757751464844,
	49.865280151367188,
	0.0,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	0.0,
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-121-Men_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	53.583839416503906,
	0.0,
	74.218803405761719,
	53.583839416503906,
	0.0,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_23,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	0.0,
	72.847198486328125,
	53.583839416503906,
	0.0,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesWine_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	53.583839416503906,
	0.0,
	72.847198486328125,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	50.9015998840332,
	0.0,
	73.5482406616211,
	50.9015998840332,
	0.0,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	50.9015998840332,
	0.0,
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	47.365921020507813,
	0.0,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	47.365921020507813,
	0.0,
	74.3407211303711,
	47.365921020507813,
	0.0,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	47.365921020507813,
	0.0,
	74.3407211303711,
	42.3671989440918,
	0.0,
	74.3407211303711,
	42.3671989440918,
	2.1335999965667725,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	42.3671989440918,
	0.0,
	74.3407211303711,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	42.3671989440918,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_14,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_15,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation8_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	41.605201721191406,
	0.0,
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_16,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInPrepared_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_17,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	10,	!- Number of Vertices
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInPrepared,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	44.075122833251953,
	0.0,
	79.674720764160156,
	44.075122833251953,
	0.0,
	79.674720764160156,
	34.245254516601562,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation8_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeverages_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	0.0,
	79.674720764160156,
	34.245254516601562,
	0.0,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	34.245254516601562,
	0.0,
	79.674720764160156,
	44.075122833251953,
	0.0,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInChees_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	44.075122833251953,
	0.0,
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_16,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInChees,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	49.865280151367188,
	0.0,
	79.674720764160156,
	49.865280151367188,
	0.0,
	79.674720764160156,
	44.075122833251953,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	0.0,
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInPrepared_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	44.075122833251953,
	0.0,
	79.674720764160156,
	44.075122833251953,
	0.0,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	44.075122833251953,
	0.0,
	79.674720764160156,
	49.865280151367188,
	0.0,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	52.181758880615234,
	26.948810577392578,
	0.0,
	52.181758880615234,
	28.163520812988281,
	0.0,
	53.004718780517578,
	28.163520812988281,
	0.0,
	53.004718780517578,
	31.363920211791992,
	0.0,
	55.808879852294922,
	31.363920211791992,
	0.0,
	55.808879852294922,
	26.948810577392578,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-103-Floral_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	27.645360946655273,
	0.0,
	55.808879852294922,
	31.363920211791992,
	0.0,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725,
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	31.363920211791992,
	0.0,
	53.004718780517578,
	31.363920211791992,
	0.0,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	0.0,
	53.004718780517578,
	28.163520812988281,
	0.0,
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	28.163520812988281,
	0.0,
	52.181758880615234,
	28.163520812988281,
	0.0,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725,
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	28.163520812988281,
	0.0,
	52.181758880615234,
	26.948810577392578,
	0.0,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-EntranceExit_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	26.948810577392578,
	0.0,
	55.808879852294922,
	26.948810577392578,
	0.0,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	26.948810577392578,
	0.0,
	55.808879852294922,
	27.645360946655273,
	0.0,
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	45.872398376464844,
	53.583839416503906,
	0.0,
	45.872398376464844,
	55.473598480224609,
	0.0,
	49.529998779296875,
	55.473598480224609,
	0.0,
	49.530048370361328,
	57.811912536621094,
	0.0,
	50.688240051269531,
	57.811912536621094,
	0.0,
	50.688240051269531,
	55.99176025390625,
	0.0,
	53.004718780517578,
	55.99176025390625,
	0.0,
	53.004718780517578,
	53.583839416503906,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	53.583839416503906,
	0.0,
	49.895759582519531,
	53.583839416503906,
	0.0,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	53.583839416503906,
	0.0,
	51.473537445068359,
	53.583839416503906,
	0.0,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle3_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	53.583839416503906,
	0.0,
	53.004718780517578,
	53.583839416503906,
	0.0,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	53.583839416503906,
	0.0,
	53.004718780517578,
	55.99176025390625,
	0.0,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	55.99176025390625,
	0.0,
	50.688240051269531,
	55.99176025390625,
	0.0,
	50.688240051269531,
	55.99176025390625,
	2.1335999965667725,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	55.99176025390625,
	0.0,
	50.688240051269531,
	57.811912536621094,
	0.0,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725,
	50.688240051269531,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-114-Backstock_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	57.811912536621094,
	0.0,
	49.530048370361328,
	57.811912536621094,
	0.0,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy3_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.530048370361328,
	57.811912536621094,
	0.0,
	49.529998779296875,
	55.473598480224609,
	0.0,
	49.529998779296875,
	55.473598480224609,
	2.1335999965667725,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy3_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.529998779296875,
	55.473598480224609,
	0.0,
	45.872398376464844,
	55.473598480224609,
	0.0,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725,
	49.529998779296875,
	55.473598480224609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	55.473598480224609,
	0.0,
	45.872398376464844,
	53.583839416503906,
	0.0,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisleBulk_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	53.583839416503906,
	0.0,
	48.1279182434082,
	53.583839416503906,
	0.0,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_12,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725,
	50.688240051269531,
	55.99176025390625,
	2.1335999965667725,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725,
	49.529998779296875,
	55.473598480224609,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInDairy3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	44.444255828857422,
	56.479438781738281,
	0.0,
	44.444255828857422,
	57.811912536621094,
	0.0,
	49.530048370361328,
	57.811912536621094,
	0.0,
	49.529998779296875,
	55.473598480224609,
	0.0,
	45.872398376464844,
	55.473598480224609,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	55.473598480224609,
	0.0,
	49.529998779296875,
	55.473598480224609,
	0.0,
	49.529998779296875,
	55.473598480224609,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.529998779296875,
	55.473598480224609,
	0.0,
	49.530048370361328,
	57.811912536621094,
	0.0,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725,
	49.529998779296875,
	55.473598480224609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-114-Backstock_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.530048370361328,
	57.811912536621094,
	0.0,
	46.421039581298828,
	57.811912536621094,
	0.0,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-113-BeerCage_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	57.811912536621094,
	0.0,
	44.444255828857422,
	57.811912536621094,
	0.0,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy3_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-112-DairyCooler_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	57.811912536621094,
	0.0,
	44.444255828857422,
	56.479438781738281,
	0.0,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy3_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	56.479438781738281,
	0.0,
	45.872398376464844,
	55.473598480224609,
	0.0,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy3_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725,
	49.529998779296875,
	55.473598480224609,
	2.1335999965667725,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725;


Zone,
	L1-101-SalesAisleBulk,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisleBulk_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisleBulk,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	43.769279479980469,
	0.0,
	45.872398376464844,
	53.583839416503906,
	0.0,
	48.1279182434082,
	53.583839416503906,
	0.0,
	48.1279182434082,
	43.769279479980469,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisleBulk_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisleBulk,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	53.583839416503906,
	0.0,
	45.872398376464844,
	53.583839416503906,
	0.0,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisleBulk_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisleBulk,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	53.583839416503906,
	0.0,
	45.872398376464844,
	50.962558746337891,
	0.0,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisleBulk_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisleBulk,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	50.962558746337891,
	0.0,
	45.872398376464844,
	43.769279479980469,
	0.0,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisleBulk_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisleBulk,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	43.769279479980469,
	0.0,
	48.1279182434082,
	43.769279479980469,
	0.0,
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisleBulk_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisleBulk,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	43.769279479980469,
	0.0,
	48.1279182434082,
	53.583839416503906,
	0.0,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725,
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisleBulk_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisleBulk,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInDairy2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	0.0,
	43.312080383300781,
	56.479438781738281,
	0.0,
	44.444255828857422,
	56.479438781738281,
	0.0,
	45.872398376464844,
	55.473598480224609,
	0.0,
	45.872398376464844,
	50.962558746337891,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	0.0,
	45.872398376464844,
	50.962558746337891,
	0.0,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisleBulk_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	50.962558746337891,
	0.0,
	45.872398376464844,
	53.583839416503906,
	0.0,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	53.583839416503906,
	0.0,
	45.872398376464844,
	55.473598480224609,
	0.0,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy3_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	55.473598480224609,
	0.0,
	44.444255828857422,
	56.479438781738281,
	0.0,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-112-DairyCooler_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	56.479438781738281,
	0.0,
	43.312080383300781,
	56.479438781738281,
	0.0,
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy2_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-112-DairyCooler_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	56.479438781738281,
	0.0,
	43.312080383300781,
	50.962558746337891,
	0.0,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy2_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	42.580558776855469,
	0.0,
	49.895759582519531,
	53.583839416503906,
	0.0,
	51.473537445068359,
	53.583839416503906,
	0.0,
	51.473537445068359,
	42.580558776855469,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	53.583839416503906,
	0.0,
	49.895759582519531,
	53.583839416503906,
	0.0,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	53.583839416503906,
	0.0,
	49.895759582519531,
	43.769279479980469,
	0.0,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	43.769279479980469,
	0.0,
	49.895759582519531,
	42.580558776855469,
	0.0,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	42.580558776855469,
	0.0,
	51.473537445068359,
	42.580558776855469,
	0.0,
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle3_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	42.580558776855469,
	0.0,
	51.473537445068359,
	53.583839416503906,
	0.0,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725,
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle2_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725,
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationAisle5,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	49.001518249511719,
	0.0,
	61.239315032958984,
	53.192554473876953,
	0.0,
	63.855598449707031,
	53.192554473876953,
	0.0,
	63.855598449707031,
	49.001518249511719,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.453521728515625,
	53.192554473876953,
	0.0,
	61.239315032958984,
	53.192554473876953,
	0.0,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	53.192554473876953,
	0.0,
	61.239315032958984,
	49.001518249511719,
	0.0,
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle4_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	49.001518249511719,
	0.0,
	63.855598449707031,
	49.001518249511719,
	0.0,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725,
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle7_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	49.001518249511719,
	0.0,
	63.855598449707031,
	50.269458770751953,
	0.0,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle6_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	50.269458770751953,
	0.0,
	63.855598449707031,
	52.767475128173828,
	0.0,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	52.767475128173828,
	0.0,
	63.855598449707031,
	53.192554473876953,
	0.0,
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	53.192554473876953,
	0.0,
	62.453521728515625,
	53.192554473876953,
	0.0,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725,
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725,
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation4,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	20,	!- Number of Vertices
	53.004718780517578,
	53.192554473876953,
	0.0,
	53.004718780517578,
	55.99176025390625,
	0.0,
	72.847198486328125,
	55.99176025390625,
	0.0,
	72.847198486328125,
	58.338718414306641,
	0.0,
	74.218803405761719,
	58.338718414306641,
	0.0,
	74.218803405761719,
	53.583839416503906,
	0.0,
	72.847198486328125,
	53.583839416503906,
	0.0,
	72.847198486328125,
	54.528720855712891,
	0.0,
	68.0008773803711,
	54.528720855712891,
	0.0,
	68.0008773803711,
	52.767475128173828,
	0.0,
	67.025520324707031,
	52.767475128173828,
	0.0,
	67.025520324707031,
	54.528720855712891,
	0.0,
	65.072212219238281,
	54.528720855712891,
	0.0,
	65.072212219238281,
	52.767475128173828,
	0.0,
	63.855598449707031,
	52.767475128173828,
	0.0,
	63.855598449707031,
	53.192554473876953,
	0.0,
	62.453521728515625,
	53.192554473876953,
	0.0,
	62.453521728515625,
	55.016399383544922,
	0.0,
	60.575481414794922,
	55.016399383544922,
	0.0,
	60.575481414794922,
	53.192554473876953,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculationMeatSeafood_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	55.99176025390625,
	0.0,
	54.528720855712891,
	55.99176025390625,
	0.0,
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	55.99176025390625,
	0.0,
	53.004718780517578,
	55.99176025390625,
	0.0,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725,
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	55.99176025390625,
	0.0,
	53.004718780517578,
	53.583839416503906,
	0.0,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle3_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	53.583839416503906,
	0.0,
	53.004718780517578,
	53.192554473876953,
	0.0,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle4_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	53.192554473876953,
	0.0,
	54.450965881347656,
	53.192554473876953,
	0.0,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle5_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	53.192554473876953,
	0.0,
	56.095863342285156,
	53.192554473876953,
	0.0,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle6_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	53.192554473876953,
	0.0,
	57.843563079833984,
	53.192554473876953,
	0.0,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle7_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	53.192554473876953,
	0.0,
	59.491611480712891,
	53.192554473876953,
	0.0,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	53.192554473876953,
	0.0,
	60.575481414794922,
	53.192554473876953,
	0.0,
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414794922,
	53.192554473876953,
	0.0,
	60.575481414794922,
	55.016399383544922,
	0.0,
	60.575481414794922,
	55.016399383544922,
	2.1335999965667725,
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414794922,
	55.016399383544922,
	0.0,
	62.453521728515625,
	55.016399383544922,
	0.0,
	62.453521728515625,
	55.016399383544922,
	2.1335999965667725,
	60.575481414794922,
	55.016399383544922,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap1_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.453521728515625,
	55.016399383544922,
	0.0,
	62.453521728515625,
	53.192554473876953,
	0.0,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725,
	62.453521728515625,
	55.016399383544922,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle5_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.453521728515625,
	53.192554473876953,
	0.0,
	63.855598449707031,
	53.192554473876953,
	0.0,
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_14,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle5_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	53.192554473876953,
	0.0,
	63.855598449707031,
	52.767475128173828,
	0.0,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725,
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_15,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle6_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	52.767475128173828,
	0.0,
	65.072212219238281,
	52.767475128173828,
	0.0,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_16,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap2_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	52.767475128173828,
	0.0,
	65.072212219238281,
	54.528720855712891,
	0.0,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_17,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	54.528720855712891,
	0.0,
	67.025520324707031,
	54.528720855712891,
	0.0,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_18,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	54.528720855712891,
	0.0,
	67.025520324707031,
	52.767475128173828,
	0.0,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_19,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	52.767475128173828,
	0.0,
	68.0008773803711,
	52.767475128173828,
	0.0,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_20,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesWine_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	52.767475128173828,
	0.0,
	68.0008773803711,
	54.528720855712891,
	0.0,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_21,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesWine_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	54.528720855712891,
	0.0,
	72.847198486328125,
	54.528720855712891,
	0.0,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_22,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesWine_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	54.528720855712891,
	0.0,
	72.847198486328125,
	53.583839416503906,
	0.0,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_23,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	53.583839416503906,
	0.0,
	74.218803405761719,
	53.583839416503906,
	0.0,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_24,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-121-Men_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	0.0,
	74.218803405761719,
	56.217910766601563,
	0.0,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_25,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-120-Women_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	0.0,
	74.218803405761719,
	58.338718414306641,
	0.0,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_26,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	58.338718414306641,
	0.0,
	72.847198486328125,
	58.338718414306641,
	0.0,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_27,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeer_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	58.338718414306641,
	0.0,
	72.847198486328125,
	55.99176025390625,
	0.0,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_28,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeer_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	55.99176025390625,
	0.0,
	65.460418701171875,
	55.99176025390625,
	0.0,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_29,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	20,	!- Number of Vertices
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725,
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725,
	60.575481414794922,
	55.016399383544922,
	2.1335999965667725,
	62.453521728515625,
	55.016399383544922,
	2.1335999965667725,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725,
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle8,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	34.869121551513672,
	0.0,
	59.491611480712891,
	53.192554473876953,
	0.0,
	61.239315032958984,
	53.192554473876953,
	0.0,
	61.239315032958984,
	34.869121551513672,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414794922,
	53.192554473876953,
	0.0,
	59.491611480712891,
	53.192554473876953,
	0.0,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725,
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle7_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	53.192554473876953,
	0.0,
	59.491611480712891,
	34.869121551513672,
	0.0,
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	34.869121551513672,
	0.0,
	61.239315032958984,
	34.869121551513672,
	0.0,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725,
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle1_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	34.869121551513672,
	0.0,
	61.239315032958984,
	37.3159065246582,
	0.0,
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	37.3159065246582,
	0.0,
	61.239315032958984,
	41.188266754150391,
	0.0,
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725,
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle3_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	41.188266754150391,
	0.0,
	61.239315032958984,
	45.1291618347168,
	0.0,
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725,
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle4_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	45.1291618347168,
	0.0,
	61.239315032958984,
	49.001518249511719,
	0.0,
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725,
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle5_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	49.001518249511719,
	0.0,
	61.239315032958984,
	53.192554473876953,
	0.0,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725,
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap1_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	53.192554473876953,
	0.0,
	60.575481414794922,
	53.192554473876953,
	0.0,
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_10,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle7,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	34.869121551513672,
	0.0,
	57.843563079833984,
	53.192554473876953,
	0.0,
	59.491611480712891,
	53.192554473876953,
	0.0,
	59.491611480712891,
	34.869121551513672,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle6_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	53.192554473876953,
	0.0,
	57.843563079833984,
	34.869121551513672,
	0.0,
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	34.869121551513672,
	0.0,
	59.491611480712891,
	34.869121551513672,
	0.0,
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725,
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	34.869121551513672,
	0.0,
	59.491611480712891,
	53.192554473876953,
	0.0,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725,
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	53.192554473876953,
	0.0,
	57.843563079833984,
	53.192554473876953,
	0.0,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725,
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle6,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	34.869121551513672,
	0.0,
	56.095863342285156,
	53.192554473876953,
	0.0,
	57.843563079833984,
	53.192554473876953,
	0.0,
	57.843563079833984,
	34.869121551513672,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle5_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	53.192554473876953,
	0.0,
	56.095863342285156,
	34.869121551513672,
	0.0,
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	34.869121551513672,
	0.0,
	57.843563079833984,
	34.869121551513672,
	0.0,
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725,
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle7_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	34.869121551513672,
	0.0,
	57.843563079833984,
	53.192554473876953,
	0.0,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725,
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	53.192554473876953,
	0.0,
	56.095863342285156,
	53.192554473876953,
	0.0,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725,
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle5,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	34.869121551513672,
	0.0,
	54.450965881347656,
	53.192554473876953,
	0.0,
	56.095863342285156,
	53.192554473876953,
	0.0,
	56.095863342285156,
	34.869121551513672,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle4_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	53.192554473876953,
	0.0,
	54.450965881347656,
	34.869121551513672,
	0.0,
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	34.869121551513672,
	0.0,
	56.095863342285156,
	34.869121551513672,
	0.0,
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725,
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle6_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	34.869121551513672,
	0.0,
	56.095863342285156,
	53.192554473876953,
	0.0,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725,
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	53.192554473876953,
	0.0,
	54.450965881347656,
	53.192554473876953,
	0.0,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725,
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle4,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	34.869121551513672,
	0.0,
	53.004718780517578,
	53.192554473876953,
	0.0,
	54.450965881347656,
	53.192554473876953,
	0.0,
	54.450965881347656,
	34.869121551513672,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle3_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	53.192554473876953,
	0.0,
	53.004718780517578,
	42.580558776855469,
	0.0,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	42.580558776855469,
	0.0,
	53.004718780517578,
	34.869121551513672,
	0.0,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	34.869121551513672,
	0.0,
	54.450965881347656,
	34.869121551513672,
	0.0,
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle5_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	34.869121551513672,
	0.0,
	54.450965881347656,
	53.192554473876953,
	0.0,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725,
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	53.192554473876953,
	0.0,
	53.004718780517578,
	53.192554473876953,
	0.0,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725,
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	0.0,
	53.004718780517578,
	34.869121551513672,
	0.0,
	63.855598449707031,
	34.869121551513672,
	0.0,
	63.855598449707031,
	35.295841217041016,
	0.0,
	65.196479797363281,
	35.295841217041016,
	0.0,
	65.196479797363281,
	33.284160614013672,
	0.0,
	66.446403503417969,
	33.284160614013672,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	34.869121551513672,
	0.0,
	59.491611480712891,
	34.869121551513672,
	0.0,
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle7_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	34.869121551513672,
	0.0,
	57.843563079833984,
	34.869121551513672,
	0.0,
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725,
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle6_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	34.869121551513672,
	0.0,
	56.095863342285156,
	34.869121551513672,
	0.0,
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725,
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle5_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	34.869121551513672,
	0.0,
	54.450965881347656,
	34.869121551513672,
	0.0,
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725,
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle4_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	34.869121551513672,
	0.0,
	53.004718780517578,
	34.869121551513672,
	0.0,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725,
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	34.869121551513672,
	0.0,
	53.004718780517578,
	31.363920211791992,
	0.0,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation1_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	0.0,
	55.808879852294922,
	31.363920211791992,
	0.0,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-103-Floral_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	31.363920211791992,
	0.0,
	57.881519317626953,
	31.363920211791992,
	0.0,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	31.363920211791992,
	0.0,
	60.045600891113281,
	31.363920211791992,
	0.0,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	31.363920211791992,
	0.0,
	62.209678649902344,
	31.363920211791992,
	0.0,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout3_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	31.363920211791992,
	0.0,
	64.3737564086914,
	31.363920211791992,
	0.0,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout4_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	33.284160614013672,
	0.0,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_14,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap3_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	33.284160614013672,
	0.0,
	65.196479797363281,
	33.284160614013672,
	0.0,
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_15,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap3_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	33.284160614013672,
	0.0,
	65.196479797363281,
	35.295841217041016,
	0.0,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725,
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_16,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	35.295841217041016,
	0.0,
	63.855598449707031,
	35.295841217041016,
	0.0,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_17,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle1_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	35.295841217041016,
	0.0,
	63.855598449707031,
	34.869121551513672,
	0.0,
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_18,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	34.869121551513672,
	0.0,
	61.239315032958984,
	34.869121551513672,
	0.0,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725,
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_19,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725,
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationAisle1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	34.869121551513672,
	0.0,
	61.239315032958984,
	37.3159065246582,
	0.0,
	63.855598449707031,
	37.3159065246582,
	0.0,
	63.855598449707031,
	34.869121551513672,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_18,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	34.869121551513672,
	0.0,
	63.855598449707031,
	34.869121551513672,
	0.0,
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_17,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	34.869121551513672,
	0.0,
	63.855598449707031,
	35.295841217041016,
	0.0,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	35.295841217041016,
	0.0,
	63.855598449707031,
	37.3159065246582,
	0.0,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	37.3159065246582,
	0.0,
	61.239315032958984,
	37.3159065246582,
	0.0,
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	37.3159065246582,
	0.0,
	61.239315032958984,
	34.869121551513672,
	0.0,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725,
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725,
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725,
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationEndcap1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414794922,
	53.192554473876953,
	0.0,
	60.575481414794922,
	55.016399383544922,
	0.0,
	62.453521728515625,
	55.016399383544922,
	0.0,
	62.453521728515625,
	53.192554473876953,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle5_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	53.192554473876953,
	0.0,
	62.453521728515625,
	53.192554473876953,
	0.0,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.453521728515625,
	53.192554473876953,
	0.0,
	62.453521728515625,
	55.016399383544922,
	0.0,
	62.453521728515625,
	55.016399383544922,
	2.1335999965667725,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.453521728515625,
	55.016399383544922,
	0.0,
	60.575481414794922,
	55.016399383544922,
	0.0,
	60.575481414794922,
	55.016399383544922,
	2.1335999965667725,
	62.453521728515625,
	55.016399383544922,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414794922,
	55.016399383544922,
	0.0,
	60.575481414794922,
	53.192554473876953,
	0.0,
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725,
	60.575481414794922,
	55.016399383544922,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414794922,
	53.192554473876953,
	0.0,
	61.239315032958984,
	53.192554473876953,
	0.0,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725,
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725,
	62.453521728515625,
	55.016399383544922,
	2.1335999965667725,
	60.575481414794922,
	55.016399383544922,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationAisle2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	37.3159065246582,
	0.0,
	61.239315032958984,
	41.188266754150391,
	0.0,
	63.855598449707031,
	41.188266754150391,
	0.0,
	63.855598449707031,
	37.3159065246582,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle3_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	41.188266754150391,
	0.0,
	61.239315032958984,
	41.188266754150391,
	0.0,
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	41.188266754150391,
	0.0,
	61.239315032958984,
	37.3159065246582,
	0.0,
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725,
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	37.3159065246582,
	0.0,
	63.855598449707031,
	37.3159065246582,
	0.0,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725,
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	37.3159065246582,
	0.0,
	63.855598449707031,
	41.188266754150391,
	0.0,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725,
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationAisle3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	41.188266754150391,
	0.0,
	61.239315032958984,
	45.1291618347168,
	0.0,
	63.855598449707031,
	45.1291618347168,
	0.0,
	63.855598449707031,
	41.188266754150391,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle4_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	45.1291618347168,
	0.0,
	61.239315032958984,
	45.1291618347168,
	0.0,
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	45.1291618347168,
	0.0,
	61.239315032958984,
	41.188266754150391,
	0.0,
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725,
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	41.188266754150391,
	0.0,
	63.855598449707031,
	41.188266754150391,
	0.0,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725,
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	41.188266754150391,
	0.0,
	63.855598449707031,
	45.1291618347168,
	0.0,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725,
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationAisle4,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	45.1291618347168,
	0.0,
	61.239315032958984,
	49.001518249511719,
	0.0,
	63.855598449707031,
	49.001518249511719,
	0.0,
	63.855598449707031,
	45.1291618347168,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle7_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	46.328563690185547,
	0.0,
	63.855598449707031,
	49.001518249511719,
	0.0,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle5_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	49.001518249511719,
	0.0,
	61.239315032958984,
	49.001518249511719,
	0.0,
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	49.001518249511719,
	0.0,
	61.239315032958984,
	45.1291618347168,
	0.0,
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725,
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle3_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	45.1291618347168,
	0.0,
	63.855598449707031,
	45.1291618347168,
	0.0,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725,
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	45.1291618347168,
	0.0,
	63.855598449707031,
	46.328563690185547,
	0.0,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725,
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle9,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	35.295841217041016,
	0.0,
	63.855598449707031,
	46.328563690185547,
	0.0,
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	35.295841217041016,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	37.3159065246582,
	0.0,
	63.855598449707031,
	35.295841217041016,
	0.0,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_16,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	35.295841217041016,
	0.0,
	65.196479797363281,
	35.295841217041016,
	0.0,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap3_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	35.295841217041016,
	0.0,
	66.272132873535156,
	35.295841217041016,
	0.0,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	35.295841217041016,
	0.0,
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle7_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	46.328563690185547,
	0.0,
	63.855598449707031,
	46.328563690185547,
	0.0,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle4_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	46.328563690185547,
	0.0,
	63.855598449707031,
	45.1291618347168,
	0.0,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle3_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	45.1291618347168,
	0.0,
	63.855598449707031,
	41.188266754150391,
	0.0,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	41.188266754150391,
	0.0,
	63.855598449707031,
	37.3159065246582,
	0.0,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_9,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationAisle7,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	46.328563690185547,
	0.0,
	63.855598449707031,
	50.269458770751953,
	0.0,
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	46.328563690185547,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle4_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	49.001518249511719,
	0.0,
	63.855598449707031,
	46.328563690185547,
	0.0,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	46.328563690185547,
	0.0,
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle6_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	50.269458770751953,
	0.0,
	63.855598449707031,
	50.269458770751953,
	0.0,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle5_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	50.269458770751953,
	0.0,
	63.855598449707031,
	49.001518249511719,
	0.0,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle10,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	35.295841217041016,
	0.0,
	66.272132873535156,
	52.767475128173828,
	0.0,
	68.0008773803711,
	52.767475128173828,
	0.0,
	68.0008773803711,
	35.295841217041016,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle7_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	35.295841217041016,
	0.0,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap3_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	35.295841217041016,
	0.0,
	68.0008773803711,
	35.295841217041016,
	0.0,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	35.295841217041016,
	0.0,
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesWine_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	52.767475128173828,
	0.0,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_19,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	52.767475128173828,
	0.0,
	67.025520324707031,
	52.767475128173828,
	0.0,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle6_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	52.767475128173828,
	0.0,
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_11,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation7,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	33.284160614013672,
	0.0,
	67.025520324707031,
	33.284160614013672,
	0.0,
	67.025520324707031,
	35.295841217041016,
	0.0,
	68.0008773803711,
	35.295841217041016,
	0.0,
	68.0008773803711,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.1286392211914,
	31.363920211791992,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	41.605201721191406,
	0.0,
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	35.295841217041016,
	0.0,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap3_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	35.295841217041016,
	0.0,
	67.025520324707031,
	33.284160614013672,
	0.0,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap3_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	33.284160614013672,
	0.0,
	66.446403503417969,
	33.284160614013672,
	0.0,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	33.284160614013672,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	0.0,
	69.1286392211914,
	31.363920211791992,
	0.0,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	0.0,
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_11,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725;


Zone,
	L1-125-PreparedFoods2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	37.856159210205078,
	0.0,
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	34.245254516601562,
	0.0;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	34.245254516601562,
	0.0,
	76.29144287109375,
	34.245254516601562,
	0.0,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation8_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	34.245254516601562,
	0.0,
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	37.856159210205078,
	0.0,
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725;


Zone,
	L1-125-PreparedFoods1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	0.0,
	76.29144287109375,
	37.856159210205078,
	0.0;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	37.856159210205078,
	0.0,
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation8_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	41.605201721191406,
	0.0,
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationAisle6,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	50.269458770751953,
	0.0,
	63.855598449707031,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	0.0,
	66.272132873535156,
	50.269458770751953,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle5_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	52.767475128173828,
	0.0,
	63.855598449707031,
	50.269458770751953,
	0.0,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle7_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	50.269458770751953,
	0.0,
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	52.767475128173828,
	0.0,
	65.072212219238281,
	52.767475128173828,
	0.0,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_15,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	52.767475128173828,
	0.0,
	63.855598449707031,
	52.767475128173828,
	0.0,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725;


Zone,
	L1-104-ProduceCirculation,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	41.5747184753418,
	0.0,
	43.312080383300781,
	43.769279479980469,
	0.0,
	49.895759582519531,
	43.769279479980469,
	0.0,
	49.895759582519531,
	41.5747184753418,
	0.0;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisleBulk_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	43.769279479980469,
	0.0,
	45.872398376464844,
	43.769279479980469,
	0.0,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy1_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	43.769279479980469,
	0.0,
	43.312080383300781,
	43.769279479980469,
	0.0,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	43.769279479980469,
	0.0,
	43.312080383300781,
	41.5747184753418,
	0.0,
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	41.5747184753418,
	0.0,
	44.444255828857422,
	41.5747184753418,
	0.0,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725,
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers3_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	41.5747184753418,
	0.0,
	47.061119079589844,
	41.5747184753418,
	0.0,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	41.5747184753418,
	0.0,
	49.895759582519531,
	41.5747184753418,
	0.0,
	49.895759582519531,
	41.5747184753418,
	2.1335999965667725,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	41.5747184753418,
	0.0,
	49.895759582519531,
	42.580558776855469,
	0.0,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725,
	49.895759582519531,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	42.580558776855469,
	0.0,
	49.895759582519531,
	43.769279479980469,
	0.0,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle1_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	43.769279479980469,
	0.0,
	48.1279182434082,
	43.769279479980469,
	0.0,
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_10,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725,
	49.895759582519531,
	41.5747184753418,
	2.1335999965667725,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInBeverages,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	79.674720764160156,
	34.245254516601562,
	0.0,
	79.674720764160156,
	29.209310531616211,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-126-BakeryService_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	0.0,
	79.674720764160156,
	29.209310531616211,
	0.0,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	29.209310531616211,
	0.0,
	79.674720764160156,
	34.245254516601562,
	0.0,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInPrepared_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation6,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	50.9015998840332,
	0.0,
	73.5482406616211,
	50.9015998840332,
	0.0,
	73.5482406616211,
	48.463199615478516,
	0.0,
	69.768722534179687,
	48.463199615478516,
	0.0,
	69.768722534179687,
	41.605201721191406,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.768722534179687,
	48.463199615478516,
	0.0,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534179687,
	48.463199615478516,
	0.0,
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	50.9015998840332,
	0.0,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesWine_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	50.9015998840332,
	0.0,
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_9,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725;


Zone,
	L1-124-SpecialtyService,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.768722534179687,
	48.463199615478516,
	0.0,
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	47.365921020507813,
	0.0,
	74.3407211303711,
	47.365921020507813,
	0.0,
	74.3407211303711,
	41.605201721191406,
	0.0;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	42.3671989440918,
	0.0,
	74.3407211303711,
	47.365921020507813,
	0.0,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725,
	74.3407211303711,
	42.3671989440918,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	47.365921020507813,
	0.0,
	73.5482406616211,
	47.365921020507813,
	0.0,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	47.365921020507813,
	0.0,
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	48.463199615478516,
	0.0,
	69.768722534179687,
	48.463199615478516,
	0.0,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534179687,
	48.463199615478516,
	0.0,
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534179687,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	41.605201721191406,
	0.0,
	74.3407211303711,
	42.3671989440918,
	0.0,
	74.3407211303711,
	42.3671989440918,
	2.1335999965667725,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725;


Zone,
	L1-101-SalesWine,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	54.528720855712891,
	0.0,
	72.847198486328125,
	54.528720855712891,
	0.0,
	72.847198486328125,
	50.9015998840332,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	52.767475128173828,
	0.0,
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	50.9015998840332,
	0.0,
	72.847198486328125,
	53.583839416503906,
	0.0,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_22,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	53.583839416503906,
	0.0,
	72.847198486328125,
	54.528720855712891,
	0.0,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_21,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	54.528720855712891,
	0.0,
	68.0008773803711,
	54.528720855712891,
	0.0,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_20,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	54.528720855712891,
	0.0,
	68.0008773803711,
	52.767475128173828,
	0.0,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationEndcap3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	33.284160614013672,
	0.0,
	65.196479797363281,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	0.0,
	67.025520324707031,
	33.284160614013672,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_15,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	35.295841217041016,
	0.0,
	65.196479797363281,
	33.284160614013672,
	0.0,
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	33.284160614013672,
	0.0,
	66.446403503417969,
	33.284160614013672,
	0.0,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725,
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	33.284160614013672,
	0.0,
	67.025520324707031,
	33.284160614013672,
	0.0,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	33.284160614013672,
	0.0,
	67.025520324707031,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	35.295841217041016,
	0.0,
	66.272132873535156,
	35.295841217041016,
	0.0,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	35.295841217041016,
	0.0,
	65.196479797363281,
	35.295841217041016,
	0.0,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725;


Zone,
	L1-104-Produce,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-104-Produce_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	47.061119079589844,
	28.163520812988281,
	0.0,
	47.061119079589844,
	41.5747184753418,
	0.0,
	49.895759582519531,
	41.5747184753418,
	0.0,
	49.895759582519531,
	42.580558776855469,
	0.0,
	53.004718780517578,
	42.580558776855469,
	0.0,
	53.004718780517578,
	28.163520812988281,
	0.0;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers3_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	41.5747184753418,
	0.0,
	47.061119079589844,
	34.573566436767578,
	0.0,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers2_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	34.573566436767578,
	0.0,
	47.061119079589844,
	28.163520812988281,
	0.0,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers1_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	28.163520812988281,
	0.0,
	52.181758880615234,
	28.163520812988281,
	0.0,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	28.163520812988281,
	0.0,
	53.004718780517578,
	28.163520812988281,
	0.0,
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	28.163520812988281,
	0.0,
	53.004718780517578,
	31.363920211791992,
	0.0,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	0.0,
	53.004718780517578,
	34.869121551513672,
	0.0,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle4_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	34.869121551513672,
	0.0,
	53.004718780517578,
	42.580558776855469,
	0.0,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle3_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	42.580558776855469,
	0.0,
	51.473537445068359,
	42.580558776855469,
	0.0,
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	42.580558776855469,
	0.0,
	49.895759582519531,
	42.580558776855469,
	0.0,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725,
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	42.580558776855469,
	0.0,
	49.895759582519531,
	41.5747184753418,
	0.0,
	49.895759582519531,
	41.5747184753418,
	2.1335999965667725,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	41.5747184753418,
	0.0,
	47.061119079589844,
	41.5747184753418,
	0.0,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725,
	49.895759582519531,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_12,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725,
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725,
	49.895759582519531,
	41.5747184753418,
	2.1335999965667725,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationEndcap2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	52.767475128173828,
	0.0,
	65.072212219238281,
	54.528720855712891,
	0.0,
	67.025520324707031,
	54.528720855712891,
	0.0,
	67.025520324707031,
	52.767475128173828,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle6_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	52.767475128173828,
	0.0,
	67.025520324707031,
	52.767475128173828,
	0.0,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_18,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	52.767475128173828,
	0.0,
	67.025520324707031,
	54.528720855712891,
	0.0,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_17,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	54.528720855712891,
	0.0,
	65.072212219238281,
	54.528720855712891,
	0.0,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_16,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	54.528720855712891,
	0.0,
	65.072212219238281,
	52.767475128173828,
	0.0,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	42.580558776855469,
	0.0,
	51.473537445068359,
	53.583839416503906,
	0.0,
	53.004718780517578,
	53.583839416503906,
	0.0,
	53.004718780517578,
	42.580558776855469,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle2_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	53.583839416503906,
	0.0,
	51.473537445068359,
	42.580558776855469,
	0.0,
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	42.580558776855469,
	0.0,
	53.004718780517578,
	42.580558776855469,
	0.0,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725,
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle4_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	42.580558776855469,
	0.0,
	53.004718780517578,
	53.192554473876953,
	0.0,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	53.192554473876953,
	0.0,
	53.004718780517578,
	53.583839416503906,
	0.0,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	53.583839416503906,
	0.0,
	51.473537445068359,
	53.583839416503906,
	0.0,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	43.769279479980469,
	0.0,
	48.1279182434082,
	53.583839416503906,
	0.0,
	49.895759582519531,
	53.583839416503906,
	0.0,
	49.895759582519531,
	43.769279479980469,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisleBulk_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	53.583839416503906,
	0.0,
	48.1279182434082,
	43.769279479980469,
	0.0,
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	43.769279479980469,
	0.0,
	49.895759582519531,
	43.769279479980469,
	0.0,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725,
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	43.769279479980469,
	0.0,
	49.895759582519531,
	53.583839416503906,
	0.0,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	53.583839416503906,
	0.0,
	48.1279182434082,
	53.583839416503906,
	0.0,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725;


Zone,
	L1-102-CheckoutBagging,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	57.058559417724609,
	25.877519607543945,
	0.0,
	57.058559417724609,
	26.948810577392578,
	0.0,
	55.808879852294922,
	26.948810577392578,
	0.0,
	55.808879852294922,
	27.645360946655273,
	0.0,
	66.446403503417969,
	27.645360946655273,
	0.0,
	66.446403503417969,
	26.948810577392578,
	0.0,
	69.1895980834961,
	26.948810577392578,
	0.0,
	69.1895980834961,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation1_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	27.645360946655273,
	0.0,
	55.808879852294922,
	26.948810577392578,
	0.0,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725,
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-EntranceExit_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	26.948810577392578,
	0.0,
	57.058559417724609,
	26.948810577392578,
	0.0,
	57.058559417724609,
	26.948810577392578,
	2.1335999965667725,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-EntranceExit_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.058559417724609,
	26.948810577392578,
	0.0,
	57.058559417724609,
	25.877519607543945,
	0.0,
	57.058559417724609,
	25.877519607543945,
	2.1335999965667725,
	57.058559417724609,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.058559417724609,
	25.877519607543945,
	0.0,
	69.1895980834961,
	25.877519607543945,
	0.0,
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725,
	57.058559417724609,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Exit_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	25.877519607543945,
	0.0,
	69.1895980834961,
	26.948810577392578,
	0.0,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725,
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	26.948810577392578,
	0.0,
	66.446403503417969,
	26.948810577392578,
	0.0,
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	26.948810577392578,
	0.0,
	66.446403503417969,
	27.645360946655273,
	0.0,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725,
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout4_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	27.645360946655273,
	0.0,
	64.3737564086914,
	27.645360946655273,
	0.0,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout3_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	27.645360946655273,
	0.0,
	62.209678649902344,
	27.645360946655273,
	0.0,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	27.645360946655273,
	0.0,
	60.045600891113281,
	27.645360946655273,
	0.0,
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	27.645360946655273,
	0.0,
	57.881519317626953,
	27.645360946655273,
	0.0,
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725,
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-103-Floral_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	27.645360946655273,
	0.0,
	55.808879852294922,
	27.645360946655273,
	0.0,
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725,
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_13,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	57.058559417724609,
	25.877519607543945,
	2.1335999965667725,
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725,
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725,
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725,
	57.058559417724609,
	26.948810577392578,
	2.1335999965667725;


Zone,
	L1-103-Floral,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-103-Floral_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	27.645360946655273,
	0.0,
	55.808879852294922,
	31.363920211791992,
	0.0,
	57.881519317626953,
	31.363920211791992,
	0.0,
	57.881519317626953,
	27.645360946655273,
	0.0;


BuildingSurface:Detailed,
	L1-103-Floral_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	31.363920211791992,
	0.0,
	55.808879852294922,
	31.363920211791992,
	0.0,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-103-Floral_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	31.363920211791992,
	0.0,
	55.808879852294922,
	27.645360946655273,
	0.0,
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-103-Floral_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	27.645360946655273,
	0.0,
	57.881519317626953,
	27.645360946655273,
	0.0,
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725,
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-103-Floral_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout1_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	27.645360946655273,
	0.0,
	57.881519317626953,
	31.363920211791992,
	0.0,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725,
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-103-Floral_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725,
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-102-Checkout1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	27.645360946655273,
	0.0,
	57.881519317626953,
	31.363920211791992,
	0.0,
	60.045600891113281,
	31.363920211791992,
	0.0,
	60.045600891113281,
	27.645360946655273,
	0.0;


BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	31.363920211791992,
	0.0,
	57.881519317626953,
	31.363920211791992,
	0.0,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-103-Floral_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	31.363920211791992,
	0.0,
	57.881519317626953,
	27.645360946655273,
	0.0,
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	27.645360946655273,
	0.0,
	60.045600891113281,
	27.645360946655273,
	0.0,
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725,
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	27.645360946655273,
	0.0,
	60.045600891113281,
	31.363920211791992,
	0.0,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725,
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725,
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-102-Checkout2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	27.645360946655273,
	0.0,
	60.045600891113281,
	31.363920211791992,
	0.0,
	62.209678649902344,
	31.363920211791992,
	0.0,
	62.209678649902344,
	27.645360946655273,
	0.0;


BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	31.363920211791992,
	0.0,
	60.045600891113281,
	31.363920211791992,
	0.0,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	31.363920211791992,
	0.0,
	60.045600891113281,
	27.645360946655273,
	0.0,
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	27.645360946655273,
	0.0,
	62.209678649902344,
	27.645360946655273,
	0.0,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725,
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout3_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	27.645360946655273,
	0.0,
	62.209678649902344,
	31.363920211791992,
	0.0,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-102-Checkout3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	27.645360946655273,
	0.0,
	62.209678649902344,
	31.363920211791992,
	0.0,
	64.3737564086914,
	31.363920211791992,
	0.0,
	64.3737564086914,
	27.645360946655273,
	0.0;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	31.363920211791992,
	0.0,
	62.209678649902344,
	31.363920211791992,
	0.0,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	31.363920211791992,
	0.0,
	62.209678649902344,
	27.645360946655273,
	0.0,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	27.645360946655273,
	0.0,
	64.3737564086914,
	27.645360946655273,
	0.0,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout4_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	27.645360946655273,
	0.0,
	64.3737564086914,
	31.363920211791992,
	0.0,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-102-Checkout4,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	27.645360946655273,
	0.0,
	64.3737564086914,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	27.645360946655273,
	0.0;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	0.0,
	64.3737564086914,
	31.363920211791992,
	0.0,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout3_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	31.363920211791992,
	0.0,
	64.3737564086914,
	27.645360946655273,
	0.0,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	27.645360946655273,
	0.0,
	66.446403503417969,
	27.645360946655273,
	0.0,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	27.645360946655273,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInMeatSubstitutes,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	55.99176025390625,
	0.0,
	50.688240051269531,
	58.36920166015625,
	0.0,
	54.528720855712891,
	58.36920166015625,
	0.0,
	54.528720855712891,
	55.99176025390625,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	57.811912536621094,
	0.0,
	50.688240051269531,
	55.99176025390625,
	0.0,
	50.688240051269531,
	55.99176025390625,
	2.1335999965667725,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	55.99176025390625,
	0.0,
	53.004718780517578,
	55.99176025390625,
	0.0,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725,
	50.688240051269531,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	55.99176025390625,
	0.0,
	54.528720855712891,
	55.99176025390625,
	0.0,
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculationMeatSeafood_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	55.99176025390625,
	0.0,
	54.528720855712891,
	57.811912536621094,
	0.0,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725,
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-116-MeatService_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	57.811912536621094,
	0.0,
	54.528720855712891,
	58.36920166015625,
	0.0,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-115-MeatSeafoodCooler_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	58.36920166015625,
	0.0,
	50.688240051269531,
	58.36920166015625,
	0.0,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-114-Backstock_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	58.36920166015625,
	0.0,
	50.688240051269531,
	57.811912536621094,
	0.0,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	55.99176025390625,
	2.1335999965667725,
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInBeer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	55.99176025390625,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	72.847198486328125,
	58.338718414306641,
	0.0,
	72.847198486328125,
	55.99176025390625,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculationMeatSeafood_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	55.99176025390625,
	0.0,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_28,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	55.99176025390625,
	0.0,
	72.847198486328125,
	55.99176025390625,
	0.0,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_27,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	55.99176025390625,
	0.0,
	72.847198486328125,
	58.338718414306641,
	0.0,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725;


Zone,
	L1-104-ProduceCoolers3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	34.573566436767578,
	0.0,
	44.444255828857422,
	41.5747184753418,
	0.0,
	47.061119079589844,
	41.5747184753418,
	0.0,
	47.061119079589844,
	34.573566436767578,
	0.0;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers2_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	34.573566436767578,
	0.0,
	47.061119079589844,
	34.573566436767578,
	0.0,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725,
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	34.573566436767578,
	0.0,
	47.061119079589844,
	41.5747184753418,
	0.0,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	41.5747184753418,
	0.0,
	44.444255828857422,
	41.5747184753418,
	0.0,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	41.5747184753418,
	0.0,
	44.444255828857422,
	40.718177795410156,
	0.0,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-108-ProduceCooler_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	40.718177795410156,
	0.0,
	44.444255828857422,
	34.573566436767578,
	0.0,
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725;


Zone,
	L1-104-ProduceCoolers1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	45.9661750793457,
	25.877519607543945,
	0.0,
	45.9661750793457,
	27.218639373779297,
	0.0,
	47.061119079589844,
	28.163520812988281,
	0.0,
	52.181758880615234,
	28.163520812988281,
	0.0,
	52.1923942565918,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation1_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	26.948810577392578,
	0.0,
	52.181758880615234,
	28.163520812988281,
	0.0,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	28.163520812988281,
	0.0,
	47.061119079589844,
	28.163520812988281,
	0.0,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers2_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	28.163520812988281,
	0.0,
	45.9661750793457,
	27.218639373779297,
	0.0,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-Shaft_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	27.218639373779297,
	0.0,
	45.9661750793457,
	25.877519607543945,
	0.0,
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	25.877519607543945,
	0.0,
	52.1923942565918,
	25.877519607543945,
	0.0,
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725,
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-EntranceExit_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.1923942565918,
	25.877519607543945,
	0.0,
	52.181758880615234,
	26.948810577392578,
	0.0,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725,
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725,
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725;


Zone,
	L1-101-EntranceExit,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.1923942565918,
	25.877519607543945,
	0.0,
	52.181758880615234,
	26.948810577392578,
	0.0,
	57.058559417724609,
	26.948810577392578,
	0.0,
	57.058559417724609,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.1923942565918,
	25.877519607543945,
	0.0,
	57.058559417724609,
	25.877519607543945,
	0.0,
	57.058559417724609,
	25.877519607543945,
	2.1335999965667725,
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.058559417724609,
	25.877519607543945,
	0.0,
	57.058559417724609,
	26.948810577392578,
	0.0,
	57.058559417724609,
	26.948810577392578,
	2.1335999965667725,
	57.058559417724609,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.058559417724609,
	26.948810577392578,
	0.0,
	55.808879852294922,
	26.948810577392578,
	0.0,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725,
	57.058559417724609,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation1_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	26.948810577392578,
	0.0,
	52.181758880615234,
	26.948810577392578,
	0.0,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers1_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	26.948810577392578,
	0.0,
	52.1923942565918,
	25.877519607543945,
	0.0,
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725,
	57.058559417724609,
	25.877519607543945,
	2.1335999965667725,
	57.058559417724609,
	26.948810577392578,
	2.1335999965667725,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725;


Zone,
	L1-102-SelfCheckout,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	26.948810577392578,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	0.0,
	70.439277648925781,
	26.948810577392578,
	0.0;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Exit_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	26.948810577392578,
	0.0,
	70.439277648925781,
	26.948810577392578,
	0.0,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	0.0,
	70.439277648925781,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	0.0,
	69.1286392211914,
	31.363920211791992,
	0.0,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout4_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	27.645360946655273,
	0.0,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	27.645360946655273,
	0.0,
	66.446403503417969,
	26.948810577392578,
	0.0,
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	26.948810577392578,
	0.0,
	69.1895980834961,
	26.948810577392578,
	0.0,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725,
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-Shaft,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-Shaft_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-Shaft,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	25.877519607543945,
	0.0,
	44.444255828857422,
	27.218639373779297,
	0.0,
	45.9661750793457,
	27.218639373779297,
	0.0,
	45.9661750793457,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-Shaft_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-Shaft,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	25.877519607543945,
	0.0,
	45.9661750793457,
	27.218639373779297,
	0.0,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725,
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-Shaft_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-Shaft,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	27.218639373779297,
	0.0,
	44.444255828857422,
	27.218639373779297,
	0.0,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-Shaft_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-Shaft,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-ReceivingTransformers2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	0.0,
	44.444255828857422,
	25.877519607543945,
	0.0,
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-Shaft_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-Shaft,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	25.877519607543945,
	0.0,
	45.9661750793457,
	25.877519607543945,
	0.0,
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725,
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-Shaft_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-Shaft,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725,
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725;


Zone,
	L1-102-Exit,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Exit_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	25.877519607543945,
	0.0,
	69.1895980834961,
	26.948810577392578,
	0.0,
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	0.0,
	69.1895980834961,
	26.948810577392578,
	0.0,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	26.948810577392578,
	0.0,
	69.1895980834961,
	25.877519607543945,
	0.0,
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	25.877519607543945,
	0.0,
	71.841361999511719,
	25.877519607543945,
	0.0,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-127-Coffee_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	0.0,
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	26.948810577392578,
	0.0,
	70.439277648925781,
	26.948810577392578,
	0.0,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725;


Zone,
	L1-114-Backstock,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-114-Backstock_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	57.811912536621094,
	0.0,
	46.421039581298828,
	61.782958984375,
	0.0,
	50.688240051269531,
	61.782958984375,
	0.0,
	50.688240051269531,
	57.811912536621094,
	0.0;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-115-MeatSeafoodCooler_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	58.36920166015625,
	0.0,
	50.688240051269531,
	61.782958984375,
	0.0,
	50.688240051269531,
	61.782958984375,
	2.1335999965667725,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	61.782958984375,
	0.0,
	46.421039581298828,
	61.782958984375,
	0.0,
	46.421039581298828,
	61.782958984375,
	2.1335999965667725,
	50.688240051269531,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-113-BeerCage_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	61.782958984375,
	0.0,
	46.421039581298828,
	57.811912536621094,
	0.0,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy3_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	57.811912536621094,
	0.0,
	49.530048370361328,
	57.811912536621094,
	0.0,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.530048370361328,
	57.811912536621094,
	0.0,
	50.688240051269531,
	57.811912536621094,
	0.0,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	57.811912536621094,
	0.0,
	50.688240051269531,
	58.36920166015625,
	0.0,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725,
	50.688240051269531,
	61.782958984375,
	2.1335999965667725,
	46.421039581298828,
	61.782958984375,
	2.1335999965667725;


Zone,
	L1-113-BeerCage,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	57.811912536621094,
	0.0,
	44.444255828857422,
	61.782958984375,
	0.0,
	46.421039581298828,
	61.782958984375,
	0.0,
	46.421039581298828,
	57.811912536621094,
	0.0;


BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy3_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	57.811912536621094,
	0.0,
	46.421039581298828,
	57.811912536621094,
	0.0,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-114-Backstock_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	57.811912536621094,
	0.0,
	46.421039581298828,
	61.782958984375,
	0.0,
	46.421039581298828,
	61.782958984375,
	2.1335999965667725,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	61.782958984375,
	0.0,
	44.444255828857422,
	61.782958984375,
	0.0,
	44.444255828857422,
	61.782958984375,
	2.1335999965667725,
	46.421039581298828,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-112-DairyCooler_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	61.782958984375,
	0.0,
	44.444255828857422,
	57.811912536621094,
	0.0,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	61.782958984375,
	2.1335999965667725,
	44.444255828857422,
	61.782958984375,
	2.1335999965667725;


Zone,
	L1-102-ReceivingOffice,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023438,
	30.309070587158203,
	0.0,
	42.092880249023438,
	33.497520446777344,
	0.0,
	44.444255828857422,
	33.497520446777344,
	0.0,
	44.444255828857422,
	30.309070587158203,
	0.0;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-ReceivingTransformers2_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.14892578125,
	30.309070587158203,
	0.0,
	44.444255828857422,
	30.309070587158203,
	0.0,
	44.444255828857422,
	30.309070587158203,
	2.1335999965667725,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	30.309070587158203,
	0.0,
	44.444255828857422,
	33.497520446777344,
	0.0,
	44.444255828857422,
	33.497520446777344,
	2.1335999965667725,
	44.444255828857422,
	30.309070587158203,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-108-ProduceCooler_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	33.497520446777344,
	0.0,
	42.092880249023438,
	33.497520446777344,
	0.0,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725,
	44.444255828857422,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-Receiving_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023438,
	33.497520446777344,
	0.0,
	42.092880249023438,
	30.309070587158203,
	0.0,
	42.092880249023438,
	30.309070587158203,
	2.1335999965667725,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-Receiving_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023438,
	30.309070587158203,
	0.0,
	43.14892578125,
	30.309070587158203,
	0.0,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725,
	42.092880249023438,
	30.309070587158203,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023438,
	30.309070587158203,
	2.1335999965667725,
	44.444255828857422,
	30.309070587158203,
	2.1335999965667725,
	44.444255828857422,
	33.497520446777344,
	2.1335999965667725,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725;


Zone,
	L1-106-ReceivingTransformers2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.14892578125,
	25.877519607543945,
	0.0,
	43.14892578125,
	30.309070587158203,
	0.0,
	44.444255828857422,
	30.309070587158203,
	0.0,
	44.444255828857422,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-Receiving_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.14892578125,
	30.309070587158203,
	0.0,
	43.14892578125,
	25.877519607543945,
	0.0,
	43.14892578125,
	25.877519607543945,
	2.1335999965667725,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.14892578125,
	25.877519607543945,
	0.0,
	44.444255828857422,
	25.877519607543945,
	0.0,
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725,
	43.14892578125,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-Shaft_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	25.877519607543945,
	0.0,
	44.444255828857422,
	27.218639373779297,
	0.0,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725,
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	0.0,
	44.444255828857422,
	30.309070587158203,
	0.0,
	44.444255828857422,
	30.309070587158203,
	2.1335999965667725,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-ReceivingOffice_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	30.309070587158203,
	0.0,
	43.14892578125,
	30.309070587158203,
	0.0,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725,
	44.444255828857422,
	30.309070587158203,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.14892578125,
	25.877519607543945,
	2.1335999965667725,
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725,
	44.444255828857422,
	30.309070587158203,
	2.1335999965667725,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725;


Zone,
	L1-108-ProduceCooler,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607422,
	33.497520446777344,
	0.0,
	40.264080047607422,
	40.718177795410156,
	0.0,
	44.444255828857422,
	40.718177795410156,
	0.0,
	44.444255828857422,
	33.497520446777344,
	0.0;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	40.718177795410156,
	0.0,
	40.264080047607422,
	40.718177795410156,
	0.0,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-109-Corridor_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607422,
	40.718177795410156,
	0.0,
	40.264080047607422,
	33.497520446777344,
	0.0,
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-Receiving_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607422,
	33.497520446777344,
	0.0,
	42.092880249023438,
	33.497520446777344,
	0.0,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725,
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-ReceivingOffice_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023438,
	33.497520446777344,
	0.0,
	44.444255828857422,
	33.497520446777344,
	0.0,
	44.444255828857422,
	33.497520446777344,
	2.1335999965667725,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	33.497520446777344,
	0.0,
	44.444255828857422,
	34.573566436767578,
	0.0,
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725,
	44.444255828857422,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers3_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	34.573566436767578,
	0.0,
	44.444255828857422,
	40.718177795410156,
	0.0,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725,
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725,
	44.444255828857422,
	33.497520446777344,
	2.1335999965667725,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725;


Zone,
	L1-116-MeatService,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-116-MeatService_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	57.811912536621094,
	0.0,
	54.528720855712891,
	61.782958984375,
	0.0,
	60.738021850585937,
	61.782958984375,
	0.0,
	60.738021850585937,
	57.811912536621094,
	0.0;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-117-SeafoodSurface_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.738021850585937,
	57.811912536621094,
	0.0,
	60.738021850585937,
	61.782958984375,
	0.0,
	60.738021850585937,
	61.782958984375,
	2.1335999965667725,
	60.738021850585937,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.738021850585937,
	61.782958984375,
	0.0,
	54.528720855712891,
	61.782958984375,
	0.0,
	54.528720855712891,
	61.782958984375,
	2.1335999965667725,
	60.738021850585937,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-115-MeatSeafoodCooler_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	61.782958984375,
	0.0,
	54.528720855712891,
	58.36920166015625,
	0.0,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725,
	54.528720855712891,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	58.36920166015625,
	0.0,
	54.528720855712891,
	57.811912536621094,
	0.0,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculationMeatSeafood_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	57.811912536621094,
	0.0,
	60.738021850585937,
	57.811912536621094,
	0.0,
	60.738021850585937,
	57.811912536621094,
	2.1335999965667725,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725,
	60.738021850585937,
	57.811912536621094,
	2.1335999965667725,
	60.738021850585937,
	61.782958984375,
	2.1335999965667725,
	54.528720855712891,
	61.782958984375,
	2.1335999965667725;


Zone,
	L1-117-SeafoodSurface,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	60.738021850585937,
	57.811912536621094,
	0.0,
	60.738021850585937,
	61.782958984375,
	0.0,
	65.460418701171875,
	61.782958984375,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	64.556640625,
	58.338718414306641,
	0.0,
	64.556640625,
	57.811912536621094,
	0.0;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculationMeatSeafood_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.738021850585937,
	57.811912536621094,
	0.0,
	64.556640625,
	57.811912536621094,
	0.0,
	64.556640625,
	57.811912536621094,
	2.1335999965667725,
	60.738021850585937,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculationMeatSeafood_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.556640625,
	57.811912536621094,
	0.0,
	64.556640625,
	58.338718414306641,
	0.0,
	64.556640625,
	58.338718414306641,
	2.1335999965667725,
	64.556640625,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculationMeatSeafood_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.556640625,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	64.556640625,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	61.782958984375,
	0.0,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	61.782958984375,
	0.0,
	60.738021850585937,
	61.782958984375,
	0.0,
	60.738021850585937,
	61.782958984375,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-116-MeatService_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.738021850585937,
	61.782958984375,
	0.0,
	60.738021850585937,
	57.811912536621094,
	0.0,
	60.738021850585937,
	57.811912536621094,
	2.1335999965667725,
	60.738021850585937,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	60.738021850585937,
	57.811912536621094,
	2.1335999965667725,
	64.556640625,
	57.811912536621094,
	2.1335999965667725,
	64.556640625,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725,
	60.738021850585937,
	61.782958984375,
	2.1335999965667725;


Zone,
	L1-127-Coffee,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-127-Coffee_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	0.0,
	71.841361999511719,
	29.209310531616211,
	0.0,
	74.227287292480469,
	29.209310531616211,
	0.0,
	74.227287292480469,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	29.209310531616211,
	0.0,
	71.841361999511719,
	29.209310531616211,
	0.0,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	29.209310531616211,
	0.0,
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Exit_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	25.877519607543945,
	0.0,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	0.0,
	74.227287292480469,
	25.877519607543945,
	0.0,
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-126-BakeryService_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	25.877519607543945,
	0.0,
	74.227287292480469,
	29.209310531616211,
	0.0,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725,
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725;


Zone,
	L1-126-BakeryService,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	25.877519607543945,
	0.0,
	74.227287292480469,
	29.209310531616211,
	0.0,
	79.674720764160156,
	29.209310531616211,
	0.0,
	79.674720764160156,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-127-Coffee_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	29.209310531616211,
	0.0,
	74.227287292480469,
	25.877519607543945,
	0.0,
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	25.877519607543945,
	0.0,
	79.674720764160156,
	25.877519607543945,
	0.0,
	79.674720764160156,
	25.877519607543945,
	2.1335999965667725,
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	25.877519607543945,
	0.0,
	79.674720764160156,
	29.209310531616211,
	0.0,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeverages_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	29.209310531616211,
	0.0,
	77.337211608886719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	0.0,
	74.227287292480469,
	29.209310531616211,
	0.0,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725,
	79.674720764160156,
	25.877519607543945,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725;


Zone,
	L1-119-DeliCooler,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	58.338718414306641,
	0.0,
	79.674720764160156,
	58.338718414306641,
	0.0,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	0.0,
	77.4239501953125,
	61.782958984375,
	0.0,
	79.674720764160156,
	61.782958984375,
	0.0,
	79.674720764160156,
	58.338718414306641,
	0.0;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	58.338718414306641,
	0.0,
	79.674720764160156,
	61.782958984375,
	0.0,
	79.674720764160156,
	61.782958984375,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	61.782958984375,
	0.0,
	77.4239501953125,
	61.782958984375,
	0.0,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	79.674720764160156,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	61.782958984375,
	0.0,
	77.4239501953125,
	58.338718414306641,
	0.0,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculationMeatSeafood,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-116-MeatService_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.738021850585937,
	57.811912536621094,
	0.0,
	54.528720855712891,
	57.811912536621094,
	0.0,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725,
	60.738021850585937,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	54.528720855712891,
	55.99176025390625,
	0.0,
	54.528720855712891,
	57.811912536621094,
	0.0,
	64.556640625,
	57.811912536621094,
	0.0,
	64.556640625,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	55.99176025390625,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeer_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	55.99176025390625,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-117-SeafoodSurface_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	0.0,
	64.556640625,
	58.338718414306641,
	0.0,
	64.556640625,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-117-SeafoodSurface_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.556640625,
	58.338718414306641,
	0.0,
	64.556640625,
	57.811912536621094,
	0.0,
	64.556640625,
	57.811912536621094,
	2.1335999965667725,
	64.556640625,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	57.811912536621094,
	0.0,
	54.528720855712891,
	55.99176025390625,
	0.0,
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	55.99176025390625,
	0.0,
	65.460418701171875,
	55.99176025390625,
	0.0,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725,
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	64.556640625,
	58.338718414306641,
	2.1335999965667725,
	64.556640625,
	57.811912536621094,
	2.1335999965667725,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-117-SeafoodSurface_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.556640625,
	57.811912536621094,
	0.0,
	60.738021850585937,
	57.811912536621094,
	0.0,
	60.738021850585937,
	57.811912536621094,
	2.1335999965667725,
	64.556640625,
	57.811912536621094,
	2.1335999965667725;


Zone,
	L1-111-GroceryFreezer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	0.0,
	39.745918273925781,
	50.962558746337891,
	0.0,
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725,
	38.221920013427734,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.402889251708984,
	61.782958984375,
	0.0,
	38.221920013427734,
	61.782958984375,
	0.0,
	38.221920013427734,
	61.782958984375,
	2.1335999965667725,
	41.402889251708984,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-112-DairyCooler_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.402889251708984,
	55.077358245849609,
	0.0,
	41.402889251708984,
	61.782958984375,
	0.0,
	41.402889251708984,
	61.782958984375,
	2.1335999965667725,
	41.402889251708984,
	55.077358245849609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_3,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	0.0,
	38.221920013427734,
	61.782958984375,
	0.0,
	41.402889251708984,
	61.782958984375,
	0.0,
	41.402889251708984,
	55.077358245849609,
	0.0,
	39.745918273925781,
	55.077358245849609,
	0.0,
	39.745918273925781,
	50.962558746337891,
	0.0;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	61.782958984375,
	0.0,
	38.221920013427734,
	50.962558746337891,
	0.0,
	38.221920013427734,
	50.962558746337891,
	2.1335999965667725,
	38.221920013427734,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	2.1335999965667725,
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725,
	39.745918273925781,
	55.077358245849609,
	2.1335999965667725,
	41.402889251708984,
	55.077358245849609,
	2.1335999965667725,
	41.402889251708984,
	61.782958984375,
	2.1335999965667725,
	38.221920013427734,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-112-DairyCooler_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	0.0,
	41.402889251708984,
	55.077358245849609,
	0.0,
	41.402889251708984,
	55.077358245849609,
	2.1335999965667725,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-Stairs_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	39.745918273925781,
	55.077358245849609,
	0.0,
	41.117519378662109,
	55.077358245849609,
	0.0,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725,
	39.745918273925781,
	55.077358245849609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-Stairs_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	39.745918273925781,
	50.962558746337891,
	0.0,
	39.745918273925781,
	55.077358245849609,
	0.0,
	39.745918273925781,
	55.077358245849609,
	2.1335999965667725,
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation10,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	0.0,
	70.439277648925781,
	31.363920211791992,
	0.0,
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	29.209310531616211,
	0.0,
	71.841361999511719,
	29.209310531616211,
	0.0,
	71.841361999511719,
	26.948810577392578,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	0.0,
	70.439277648925781,
	26.948810577392578,
	0.0,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Exit_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	0.0,
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-127-Coffee_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	29.209310531616211,
	0.0,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeverages_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-127-Coffee_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	29.209310531616211,
	0.0,
	74.227287292480469,
	29.209310531616211,
	0.0,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-126-BakeryService_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	29.209310531616211,
	0.0,
	77.337211608886719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725;

Construction,
  INTERIOR FLOOR,   !- name
  F16 Acoustic tile,   !- - Layer 1
  F05 Ceiling air space resistance,   !- - Layer 2
  M11 100mm lightweight concrete;   !- 

