  Passive,                                !- Component Branch Control Type 1
  Coil:Heating:Gas,                       !- Component Object Type 2
  AirSys13 Htg Coil 1,                    !- Component Name 2
  AirSys13 Htg Coil 1 Inlet Node,         !- Component Inlet Node Name 2
  AirSys13 Htg Coil 2 Inlet Node,         !- Component Outlet Node Name 2
  Passive,                                !- Component Branch Control Type 2
  Coil:Heating:Gas,                       !- Component Object Type 3
  AirSys13 Htg Coil 2,                    !- Component Name 3
  AirSys13 Htg Coil 2 Inlet Node,         !- Component Inlet Node Name 3
  AirSys13 Clg Coil 1 Inlet Node,         !- Component Outlet Node Name 3
  Passive,                                !- Component Branch Control Type 3
  CoilSystem:Cooling:DX,                  !- Component Object Type 4
  AirSys13 Clg Coil Sys 1,                !- Component Name 4
  AirSys13 Clg Coil 1 Inlet Node,         !- Component Inlet Node Name 4
  AirSys13 Clg Coil 2 Inlet Node,         !- Component Outlet Node Name 4
  Passive,                                !- Component Branch Control Type 4
  CoilSystem:Cooling:DX,                  !- Component Object Type 5
  AirSys13 Clg Coil Sys 2,                !- Component Name 5
  AirSys13 Clg Coil 2 Inlet Node,         !- Component Inlet Node Name 5
  AirSys13 Fan Inlet Node,                !- Component Outlet Node Name 5
  Passive,                                !- Component Branch Control Type 5
  Fan:VariableVolume,                     !- Component Object Type 6
  AirSys13 Fan,                           !- Component Name 6
  AirSys13 Fan Inlet Node,                !- Component Inlet Node Name 6
  AirSys13 Supply Equipment Outlet Node,  !- Component Outlet Node Name 6
  Active;                                 !- Component Branch Control Type 6

AirLoopHVAC:ControllerList,
  AirSys13_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AirSys13_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirSys13_OA_Equipment,                  !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  AirSys13_OA Heat Recovery,              !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  AirSys13_OAMixing Box;                  !- Component Name 2

AirLoopHVAC:OutdoorAirSystem,
  AirSys13_OA,                            !- Name
  AirSys13_OA_Controllers,                !- Controller List Name
  AirSys13_OA_Equipment,                  !- Outdoor Air Equipment List Name
  ;                                       !- Availability Manager List Name

OutdoorAir:NodeList,
  AirSys13_OANode List;                   !- Node or NodeList Name 1

NodeList,
  AirSys13_OANode List,                   !- Name
  AirSys13_OAInlet Node;                  !- Node Name 1

OutdoorAir:Mixer,
  AirSys13_OAMixing Box,                  !- Name
  AirSys13 Htg Coil 1 Inlet Node,         !- Mixed Air Node Name
  AirSys13 OA Mixer Outdoor Air Stream Node, !- Outdoor Air Stream Node Name
  AirSys13 OA Mixer Relief Air Stream Node, !- Relief Air Stream Node Name
  AirSys13 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

Controller:OutdoorAir,
  AirSys13_OA_Controller,                 !- Name
  AirSys13 OA Mixer Relief Air Stream Node, !- Relief Air Outlet Node Name
  AirSys13 Supply Equipment Inlet Node,   !- Return Air Node Name
  AirSys13 Htg Coil 1 Inlet Node,         !- Mixed Air Node Name
  AirSys13_OAInlet Node,                  !- Actuator Node Name
  AutoSize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AutoSize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100.0,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  ,                                       !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AirLoopHVAC:SupplyPath,
  AirSys13,                               !- Name
  AirSys13 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys13 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys13 Supply Air Splitter,           !- Name
  AirSys13 Zone Equipment Inlet Node,     !- Inlet Node Name
  MeetingRoom Terminal Inlet Node;        !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys13 Return Air Path,               !- Name
  AirSys13 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys13 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys13 Return Air Mixer,              !- Name
  AirSys13 Zone Equipment Outlet Node,    !- Outlet Node Name
  MeetingRoom Return Air Node Name;       !- Inlet Node Name 1

!***** Air Loop: AirSys14 *****

AirLoopHVAC,
  AirSys14,                               !- Name
  ,                                       !- Controller List Name
  ,                                       !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirSys14 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  AirSys14 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  AirSys14 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  AirSys14 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  AirSys14 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  AirSys14,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AutoSize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

BranchList,
  AirSys14 Air Loop Branches,             !- Name
  AirSys14 Air Loop Main Branch;          !- Branch Name 1

Branch,
  AirSys14 Air Loop Main Branch,          !- Name
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirSys14_OA,                            !- Component Name 1
  AirSys14 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  AirSys14 Htg Coil 1 Inlet Node,         !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  Coil:Heating:Gas,                       !- Component Object Type 2
  AirSys14 Htg Coil 1,                    !- Component Name 2
  AirSys14 Htg Coil 1 Inlet Node,         !- Component Inlet Node Name 2
  AirSys14 Htg Coil 2 Inlet Node,         !- Component Outlet Node Name 2
  Passive,                                !- Component Branch Control Type 2
  Coil:Heating:Gas,                       !- Component Object Type 3
  AirSys14 Htg Coil 2,                    !- Component Name 3
  AirSys14 Htg Coil 2 Inlet Node,         !- Component Inlet Node Name 3
  AirSys14 Clg Coil 1 Inlet Node,         !- Component Outlet Node Name 3
  Passive,                                !- Component Branch Control Type 3
  CoilSystem:Cooling:DX,                  !- Component Object Type 4
  AirSys14 Clg Coil Sys 1,                !- Component Name 4
  AirSys14 Clg Coil 1 Inlet Node,         !- Component Inlet Node Name 4
  AirSys14 Clg Coil 2 Inlet Node,         !- Component Outlet Node Name 4
  Passive,                                !- Component Branch Control Type 4
  CoilSystem:Cooling:DX,                  !- Component Object Type 5
  AirSys14 Clg Coil Sys 2,                !- Component Name 5
  AirSys14 Clg Coil 2 Inlet Node,         !- Component Inlet Node Name 5
  AirSys14 Fan Inlet Node,                !- Component Outlet Node Name 5
  Passive,                                !- Component Branch Control Type 5
  Fan:VariableVolume,                     !- Component Object Type 6
  AirSys14 Fan,                           !- Component Name 6
  AirSys14 Fan Inlet Node,                !- Component Inlet Node Name 6
  AirSys14 Supply Equipment Outlet Node,  !- Component Outlet Node Name 6
  Active;                                 !- Component Branch Control Type 6

AirLoopHVAC:ControllerList,
  AirSys14_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AirSys14_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirSys14_OA_Equipment,                  !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  AirSys14_OA Heat Recovery,              !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  AirSys14_OAMixing Box;                  !- Component Name 2

AirLoopHVAC:OutdoorAirSystem,
  AirSys14_OA,                            !- Name
  AirSys14_OA_Controllers,                !- Controller List Name
  AirSys14_OA_Equipment,                  !- Outdoor Air Equipment List Name
  ;                                       !- Availability Manager List Name

OutdoorAir:NodeList,
  AirSys14_OANode List;                   !- Node or NodeList Name 1

NodeList,
  AirSys14_OANode List,                   !- Name
  AirSys14_OAInlet Node;                  !- Node Name 1

OutdoorAir:Mixer,
  AirSys14_OAMixing Box,                  !- Name
  AirSys14 Htg Coil 1 Inlet Node,         !- Mixed Air Node Name
  AirSys14 OA Mixer Outdoor Air Stream Node, !- Outdoor Air Stream Node Name
  AirSys14 OA Mixer Relief Air Stream Node, !- Relief Air Stream Node Name
  AirSys14 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

Controller:OutdoorAir,
  AirSys14_OA_Controller,                 !- Name
  AirSys14 OA Mixer Relief Air Stream Node, !- Relief Air Outlet Node Name
  AirSys14 Supply Equipment Inlet Node,   !- Return Air Node Name
  AirSys14 Htg Coil 1 Inlet Node,         !- Mixed Air Node Name
  AirSys14_OAInlet Node,                  !- Actuator Node Name
  AutoSize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AutoSize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100.0,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  ,                                       !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AirLoopHVAC:SupplyPath,
  AirSys14,                               !- Name
  AirSys14 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys14 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys14 Supply Air Splitter,           !- Name
  AirSys14 Zone Equipment Inlet Node,     !- Inlet Node Name
  EnclosedOffice Terminal Inlet Node;     !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys14 Return Air Path,               !- Name
  AirSys14 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys14 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys14 Return Air Mixer,              !- Name
  AirSys14 Zone Equipment Outlet Node,    !- Outlet Node Name
  EnclosedOffice Return Air Node Name;    !- Inlet Node Name 1

!***** Plant Loop: SWHSys1 *****

PlantLoop,
  SWHSys1,                                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SWHSys1 Loop Operation Scheme List,     !- Plant Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,             !- Loop Temperature Setpoint Node Name
  60.0,                                   !- Maximum Loop Temperature {C}
  10.0,                                   !- Minimum Loop Temperature {C}
  AUTOSIZE,                               !- Maximum Loop Flow Rate {m3/s}
  0.0,                                    !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,                               !- Plant Loop Volume {m3}
  SWHSys1 Supply Inlet Node,              !- Plant Side Inlet Node Name
  SWHSys1 Supply Outlet Node,             !- Plant Side Outlet Node Name
  SWHSys1 Supply Branches,                !- Plant Side Branch List Name
  SWHSys1 Supply Connectors,              !- Plant Side Connector List Name
  SWHSys1 Demand Inlet Node,              !- Demand Side Inlet Node Name
  SWHSys1 Demand Outlet Node,             !- Demand Side Outlet Node Name
  SWHSys1 Demand Branches,                !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,              !- Demand Side Connector List Name
  Optimal;                                !- Load Distribution Scheme

Sizing:Plant,
  SWHSys1,                                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5.0;                                    !- Loop Design Temperature Difference {deltaC}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,          !- Name
  Temperature,                            !- Control Variable
  SWHSys1-Loop-Temp-Schedule,             !- Schedule Name
  SWHSys1 Supply Outlet Node;             !- Setpoint Node or NodeList Name

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,     !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SWHSys1 Operation Scheme,               !- Control Scheme Name 1
  PlantOnSched;                           !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,               !- Name
  0.0,                                    !- Load Range Lower Limit 1 {W}
  1000000000000000,                       !- Load Range Upper Limit 1 {W}
  SWHSys1 Equipment List;                 !- Range Equipment List Name 1

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

PlantEquipmentList,
  SWHSys1 Equipment List,                 !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  SWHSys1 Water Heater;                   !- Equipment Name 1

BranchList,
  SWHSys1 Supply Branches,                !- Name
  SWHSys1 Supply Inlet Branch,            !- Branch Name 1
  SWHSys1 Supply Equipment Branch,        !- Branch Name 2
  SWHSys1 Supply Equipment Bypass Branch, !- Branch Name 3
  SWHSys1 Supply Outlet Branch;           !- Branch Name 4

ConnectorList,
  SWHSys1 Supply Connectors,              !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SWHSys1 Supply Splitter,                !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SWHSys1 Supply Mixer;                   !- Connector Name 2

Connector:Splitter,
  SWHSys1 Supply Splitter,                !- Name
  SWHSys1 Supply Inlet Branch,            !- Inlet Branch Name
  SWHSys1 Supply Equipment Branch,        !- Outlet Branch Name 1
  SWHSys1 Supply Equipment Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  SWHSys1 Supply Mixer,                   !- Name
  SWHSys1 Supply Outlet Branch,           !- Outlet Branch Name
  SWHSys1 Supply Equipment Branch,        !- Inlet Branch Name 1
  SWHSys1 Supply Equipment Bypass Branch; !- Inlet Branch Name 2

Branch,
  SWHSys1 Supply Inlet Branch,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  SWHSys1 Pump,                           !- Component Name 1
  SWHSys1 Supply Inlet Node,              !- Component Inlet Node Name 1
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector, !- Component Outlet Node Name 1
  Active;                                 !- Component Branch Control Type 1

Branch,
  SWHSys1 Supply Equipment Branch,        !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  SWHSys1 Water Heater,                   !- Component Name 1
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component Inlet Node Name 1
  SWHSys1 Supply Equipment Outlet Node,   !- Component Outlet Node Name 1
  Active;                                 !- Component Branch Control Type 1

Pump:VariableSpeed,
  SWHSys1 Pump,                           !- Name
  SWHSys1 Supply Inlet Node,              !- Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector, !- Outlet Node Name
  AUTOSIZE,                               !- Rated Flow Rate {m3/s}
  0.1,                                    !- Rated Pump Head {Pa}
  AUTOSIZE,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0.0,                                    !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0.0,                                    !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ;                                       !- Pump Flow Rate Schedule Name

WaterHeater:Mixed,
  SWHSys1 Water Heater,                   !- Name
  0.94635,                                !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Setpoint Temperature Schedule Name
  2.0,                                    !- Deadband Temperature Difference {deltaC}
  82.2222,                                !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NATURALGAS,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  SCHEDULE,                               !- Ambient Temperature Indicator
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6.0,                                    !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Zone
  6.0,                                    !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,   !- Use Side Outlet Node Name
  1.0,                                    !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1.0,                                    !- Source Side Effectiveness
  AUTOSIZE,                               !- Use Side Design Flow Rate {m3/s}
  AUTOSIZE,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

Branch,
  SWHSys1 Supply Equipment Bypass Branch, !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWHSys1 Supply Equipment Bypass Pipe,   !- Component Name 1
  SWHSys1 Supply Equip Bypass Inlet Node, !- Component Inlet Node Name 1
  SWHSys1 Supply Equip Bypass Outlet Node, !- Component Outlet Node Name 1
  Bypass;                                 !- Component Branch Control Type 1

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,   !- Name
  SWHSys1 Supply Equip Bypass Inlet Node, !- Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node; !- Outlet Node Name

Branch,
  SWHSys1 Supply Outlet Branch,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWHSys1 Supply Outlet Pipe,             !- Component Name 1
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe, !- Component Inlet Node Name 1
  SWHSys1 Supply Outlet Node,             !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,             !- Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe, !- Inlet Node Name
  SWHSys1 Supply Outlet Node;             !- Outlet Node Name

BranchList,
  SWHSys1 Demand Branches,                !- Name
  SWHSys1 Demand Inlet Branch,            !- Branch Name 1
  SWHSys1 Demand Load Branch 1,           !- Branch Name 2
  SWHSys1 Demand Load Branch 2,           !- Branch Name 3
  SWHSys1 Demand Load Branch 3,           !- Branch Name 4
  SWHSys1 Demand Bypass Branch,           !- Branch Name 5
  SWHSys1 Demand Outlet Branch;           !- Branch Name 6

ConnectorList,
  SWHSys1 Demand Connectors,              !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SWHSys1 Demand Splitter,                !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SWHSys1 Demand Mixer;                   !- Connector Name 2

Connector:Splitter,
  SWHSys1 Demand Splitter,                !- Name
  SWHSys1 Demand Inlet Branch,            !- Inlet Branch Name
  SWHSys1 Demand Load Branch 1,           !- Outlet Branch Name 1
  SWHSys1 Demand Load Branch 2,           !- Outlet Branch Name 2
  SWHSys1 Demand Load Branch 3,           !- Outlet Branch Name 3
  SWHSys1 Demand Bypass Branch;           !- Outlet Branch Name 4

Connector:Mixer,
  SWHSys1 Demand Mixer,                   !- Name
  SWHSys1 Demand Outlet Branch,           !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,           !- Inlet Branch Name 1
  SWHSys1 Demand Load Branch 2,           !- Inlet Branch Name 2
  SWHSys1 Demand Load Branch 3,           !- Inlet Branch Name 3
  SWHSys1 Demand Bypass Branch;           !- Inlet Branch Name 4

Branch,
  SWHSys1 Demand Inlet Branch,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWHSys1 Demand Inlet Pipe,              !- Component Name 1
  SWHSys1 Demand Inlet Node,              !- Component Inlet Node Name 1
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,              !- Name
  SWHSys1 Demand Inlet Node,              !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer; !- Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 1,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Bakery Water Equipment,                 !- Component Name 1
  Bakery Water Equipment Water Inlet Node, !- Component Inlet Node Name 1
  Bakery Water Equipment Water Outlet Node, !- Component Outlet Node Name 1
  Active;                                 !- Component Branch Control Type 1

Branch,
  SWHSys1 Demand Load Branch 2,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Deli Water Equipment,                   !- Component Name 1
  Deli Water Equipment Water Inlet Node,  !- Component Inlet Node Name 1
  Deli Water Equipment Water Outlet Node, !- Component Outlet Node Name 1
  Active;                                 !- Component Branch Control Type 1

Branch,
  SWHSys1 Demand Load Branch 3,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Restroom Water Equipment,               !- Component Name 1
  Restroom Water Equipment Water Inlet Node, !- Component Inlet Node Name 1
  Restroom Water Equipment Water Outlet Node, !- Component Outlet Node Name 1
  Active;                                 !- Component Branch Control Type 1

Branch,
  SWHSys1 Demand Bypass Branch,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWHSys1 Demand Bypass Pipe,             !- Component Name 1
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component Inlet Node Name 1
  SWHSys1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
  Bypass;                                 !- Component Branch Control Type 1

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,             !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SWHSys1 Demand Outlet Branch,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWHSys1 Demand Outlet Pipe,             !- Component Name 1
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe, !- Component Inlet Node Name 1
  SWHSys1 Demand Outlet Node,             !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,             !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe, !- Inlet Node Name
  SWHSys1 Demand Outlet Node;             !- Outlet Node Name

Exterior:Lights,
  Exterior Facade Lighting,               !- Name
  Ext Light Sch,                          !- Schedule Name
  10125,                                  !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Exterior Facade Lighting;               !- End-Use Subcategory

!Currently Florida Power and Light data from 2008
!Chosen because of four updated locations, EIA reports Florida's commercial rates as
!being closest to the national average (just 3% off).
!ALL BUT GSD-1 IS COMMENTED OUT FOR TSD RUNS. QUALIFYING OBJECTS FOR GSD-1 ARE COMMENTED OUT.
!No. of elect rates is 11
!   FPL_GS-1_nonDemand, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GST-1_nonDemand_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSD-1_GeneralServiceDemand, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSDT-1_GeneralServiceDemand_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSLD-1_GeneralServiceLargeDemand, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSLDT-1_GeneralServiceLargeDemand_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSLD-2_GeneralServiceLargeDemand, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSLDT-2_GeneralServiceLargeDemand_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_HLFT-1_HighLoadFactor_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_HLFT-2_HighLoadFactor_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_HLFT-3_HighLoadFactor_TOU, source FP&L Electric Tariff, effective 2007-05-01
!Avg. tax rate: 7.1%
!   Population weighted average based on U.S. Census state population estimates July 1, 2008
!   And Sales Tax Clearinghouse "Browse States", state + average county and city sales taxes
!   Both accessed June 20, 2009
!Gas rates are national average
!  Avg_EIAMonthlyRateGas,  Source EIA historical April2006 thru Mar2009
!  Averaged rates for last three years because prices have been so volitile
!  in 2007 and 2008.
!  National Average electricity source and emission factors based on Deru and Torcellini 2007

FuelFactors,
  Electricity,                            !- Existing Fuel Resource Name
  kg,                                     !- Units of Measure
  ,                                       !- Energy per Unit Factor
  3.365,                                  !- Source Energy Factor {J/J}
  ,                                       !- Source Energy Schedule Name
  1.983E+02,                              !- CO2 Emission Factor {g/MJ}
  ,                                       !- CO2 Emission Factor Schedule Name
  1.014e-01,                              !- CO Emission Factor {g/MJ}
  ,                                       !- CO Emission Factor Schedule Name
  4.667E-01,                              !- CH4 Emission Factor {g/MJ}
  ,                                       !- CH4 Emission Factor Schedule Name
  3.472E-01,                              !- NOx Emission Factor {g/MJ}
  ,                                       !- NOx Emission Factor Schedule Name
  4.694E-03,                              !- N2O Emission Factor {g/MJ}
  ,                                       !- N2O Emission Factor Schedule Name
  1.053E+00,                              !- SO2 Emission Factor {g/MJ}
  ,                                       !- SO2 Emission Factor Schedule Name
  0.0,                                    !- PM Emission Factor {g/MJ}
  ,                                       !- PM Emission Factor Schedule Name
  1.156E-02,                              !- PM10 Emission Factor {g/MJ}
  ,                                       !- PM10 Emission Factor Schedule Name
  0.0,                                    !- PM2.5 Emission Factor {g/MJ}
  ,                                       !- PM2.5 Emission Factor Schedule Name
  0.0,                                    !- NH3 Emission Factor {g/MJ}
  ,                                       !- NH3 Emission Factor Schedule Name
  9.000E-03,                              !- NMVOC Emission Factor {g/MJ}
  ,                                       !- NMVOC Emission Factor Schedule Name
  3.861E-06,                              !- Hg Emission Factor {g/MJ}
  ,                                       !- Hg Emission Factor Schedule Name
  1.644E-05,                              !- Pb Emission Factor {g/MJ}
  ,                                       !- Pb Emission Factor Schedule Name
  2.102,                                  !- Water Emission Factor {L/MJ}
  ,                                       !- Water Emission Factor Schedule Name
  0,                                      !- Nuclear High Level Emission Factor {g/MJ}
  ,                                       !- Nuclear High Level Emission Factor Schedule Name
  0;                                      !- Nuclear Low Level Emission Factor {m3/MJ}

! On peak and off peak hours are constant across the FP&L TOU schedules of interest.
! Therefore, just one TOU schedule:

!  UtilityCost:Tariff,
!    FPL_GS-1_nonDemand,      !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    ,                        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    ,                        !- Demand Window Length
!    8.51,                    !- Monthly Charge or Variable Name
!    ,                        !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MaxDemand20kw,           !- Name
!    FPL_GS-1_nonDemand,      !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Maximum,                 !- Qualify Type
!    20,                      !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    1;                       !- Number of Months
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyCharge,    !- Charge Variable Name
!    FPL_GS-1_nonDemand,      !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.03927;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyCharge,        !- Charge Variable Name
!    FPL_GS-1_nonDemand,      !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05565;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Conservation,            !- Charge Variable Name
!    FPL_GS-1_nonDemand,      !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00143;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Capacity,                !- Charge Variable Name
!    FPL_GS-1_nonDemand,      !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00534;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Environmental,           !- Charge Variable Name
!    FPL_GS-1_nonDemand,      !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00040;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_GS-1_nonDemand,      !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
! end FPL_GS-1_nonDemand
!  UtilityCost:Tariff,
!    FPL_GST-1_nonDemand_TOU, !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    ,                        !- Demand Window Length
!    11.64,                   !- Monthly Charge or Variable Name
!    ,                        !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MaxDemand20kw,           !- Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Maximum,                 !- Qualify Type
!    20,                      !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    1;                       !- Number of Months
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.07674;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.02213;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.06024;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOffPeak, !- Charge Variable Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05365;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Conservation,            !- Charge Variable Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00143;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Capacity,                !- Charge Variable Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00534;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Environmental,           !- Charge Variable Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00040;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
! end FPL_GST-1_nonDemand_TOU

!  UtilityCost:Qualify,
!    MaxDemand500kw,          !- Name
!    FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Maximum,                 !- Qualify Type
!    500,                     !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    1;                       !- Number of Months
!  UtilityCost:Qualify,
!    MinDemand20kw,           !- Name
!    FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    20,                      !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months

! end FPL_GSD-1_GeneralServiceDemand
!  UtilityCost:Tariff,
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    HalfHour,                !- Demand Window Length
!    39.24,                   !- Monthly Charge or Variable Name
!    146.34,                  !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MaxDemand500kw,          !- Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Maximum,                 !- Qualify Type
!    500,                     !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    1;                       !- Number of Months
!  UtilityCost:Qualify,
!    MinDemand20kw,           !- Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    20,                      !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months
!  UtilityCost:Charge:Simple,
!    BaseDemandCharge,        !- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    5.10;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    DemandCapacityCharge,    !- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    1.63;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.03249;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00893;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.06023;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOffPeak, !- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05364;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    ConservationEnergyCharge,!- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00133;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    EnvironmentalEnergyCharge,  !- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00038;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
! end FPL_GSDT-1_GeneralServiceDemand_TOU
!  UtilityCost:Tariff,
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    ,                        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    HalfHour,                !- Demand Window Length
!    38.78,                   !- Monthly Charge or Variable Name
!    2993.78,                 !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MaxDemand2000kw,         !- Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Maximum,                 !- Qualify Type
!    2000,                    !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    1;                       !- Number of Months
!  UtilityCost:Qualify,
!    MinDemand500kw,          !- Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    500,                     !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months
!  UtilityCost:Charge:Simple,
!    BaseDemandCharge,        !- Charge Variable Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    5.91;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    DemandCapacityCharge,    !- Charge Variable Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    2.05;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyCharge,    !- Charge Variable Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.01102;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyCharge,        !- Charge Variable Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05558;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    ConservationEnergyCharge,!- Charge Variable Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.0013;                  !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    EnvironmentalEnergyCharge,  !- Charge Variable Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00038;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
! end  FPL_GSLD-1_GeneralServiceLargeDemand
!  UtilityCost:Tariff,
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    HalfHour,                !- Demand Window Length
!    38.78,                   !- Monthly Charge or Variable Name
!    2993.78,                 !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MaxDemand2000kw,         !- Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Maximum,                 !- Qualify Type
!    2000,                    !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    1;                       !- Number of Months
!  UtilityCost:Qualify,
!    MinDemand500kw,          !- Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    500,                     !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months
!  UtilityCost:Charge:Simple,
!    BaseDemandCharge,        !- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    5.91;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    DemandCapacityCharge,    !- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    2.05;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.02182;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00662;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.06017;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOffPeak, !- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05359;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    ConservationEnergyCharge,!- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.0013;                  !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    EnvironmentalEnergyCharge,  !- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00038;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
! end  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU
!  UtilityCost:Tariff,
!    FPL_GSLD-2_GeneralServiceLargeDemand,  !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    ,                        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    HalfHour,                !- Demand Window Length
!    160.77,                  !- Monthly Charge or Variable Name
!    11980.77,                !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MinDemand2000kw,         !- Name
!    FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    2000,                    !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months
!  UtilityCost:Charge:Simple,
!    BaseDemandCharge,        !- Charge Variable Name
!    FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    5.91;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyCharge,        !- Charge Variable Name
!    FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05519;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    ConservationEnergyCharge,!- Charge Variable Name
!    FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00119;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    EnvironmentalEnergyCharge,  !- Charge Variable Name
!    FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00035;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
!! end  FPL_GSLD-2_GeneralServiceLargeDemand
!  UtilityCost:Tariff,
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    HalfHour,                !- Demand Window Length
!    160.77,                  !- Monthly Charge or Variable Name
!    11980.77,                !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MinDemand2000kw,         !- Name
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    2000,                    !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months
!  UtilityCost:Charge:Simple,
!    BaseDemandCharge,        !- Charge Variable Name
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    5.91;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00620;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05984;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOffPeak, !- Charge Variable Name
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05330;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    ConservationEnergyCharge,!- Charge Variable Name
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00119;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    EnvironmentalEnergyCharge,  !- Charge Variable Name
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00035;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
! end  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU
!  UtilityCost:Tariff,
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    HalfHour,                !- Demand Window Length
!    39.24,                   !- Monthly Charge or Variable Name
!    70.74,                   !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MaxDemand499kw,          !- Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Maximum,                 !- Qualify Type
!    499,                     !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    1;                       !- Number of Months
!  UtilityCost:Qualify,
!    MinDemand20kw,           !- Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    21,                      !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months
!  UtilityCost:Charge:Simple,
!    OnPeakDemandCharge,      !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    peakDemand,              !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    7.03;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    OnPeakCapacityCharge,    !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    peakDemand,              !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    1.63;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    BaseDemandCharge,        !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    1.50;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.01590;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00500;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.06023;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOffPeak, !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05364;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    ConservationEnergyCharge,!- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00133;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    EnvironmentalEnergyCharge,  !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00038;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
! end FPL_HLFT-1_HighLoadFactor_TOU
!  UtilityCost:Tariff,
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    HalfHour,                !- Demand Window Length
!    38.78,                   !- Monthly Charge or Variable Name
!    808.78,                  !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MaxDemand1999kw,         !- Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Maximum,                 !- Qualify Type
!    1999,                    !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    1;                       !- Number of Months
!  UtilityCost:Qualify,
!    MinDemand500kw,          !- Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    500,                     !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months
!  UtilityCost:Charge:Simple,
!    OnPeakDemandCharge,      !- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    peakDemand,              !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    7.02;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    OnPeakCapacityCharge,    !- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    peakDemand,              !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    2.05;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    BaseDemandCharge,        !- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    1.54;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyCharge,    !- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.005;                   !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.06017;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOffPeak, !- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05359;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    ConservationEnergyCharge,!- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00130;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    EnvironmentalEnergyCharge,  !- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00038;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
! end FPL_HLFT-2_HighLoadFactor_TOU
!  UtilityCost:Tariff,
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    HalfHour,                !- Demand Window Length
!    160.77,                  !- Monthly Charge or Variable Name
!    3200.77,                 !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MinDemand2000kw,         !- Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    2000,                    !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months
!  UtilityCost:Charge:Simple,
!    OnPeakDemandCharge,      !- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    peakDemand,              !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    7.02;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    OnPeakCapacityCharge,    !- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    peakDemand,              !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    1.98;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    BaseDemandCharge,        !- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    1.52;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyCharge,    !- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.005;                   !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05984;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOffPeak, !- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05330;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    ConservationEnergyCharge,!- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00119;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    EnvironmentalEnergyCharge,  !- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00035;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
!  Avg_EIAMonthlyRateGas,  Source EIA historical April2006 thru Mar2009
!  Averaged rates for last three years because prices have been so volitile
!  in 2007 and 2008.

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

FuelFactors,
  NaturalGas,                             !- Existing Fuel Resource Name
  m3,                                     !- Units of Measure
  37631000,                               !- Energy per Unit Factor
  1.092,                                  !- Source Energy Factor {J/J}
  ,                                       !- Source Energy Schedule Name
  5.21E+01,                               !- CO2 Emission Factor {g/MJ}
  ,                                       !- CO2 Emission Factor Schedule Name
  3.99E-02,                               !- CO Emission Factor {g/MJ}
  ,                                       !- CO Emission Factor Schedule Name
  1.06E-03,                               !- CH4 Emission Factor {g/MJ}
  ,                                       !- CH4 Emission Factor Schedule Name
  4.73E-02,                               !- NOx Emission Factor {g/MJ}
  ,                                       !- NOx Emission Factor Schedule Name
  1.06E-03,                               !- N2O Emission Factor {g/MJ}
  ,                                       !- N2O Emission Factor Schedule Name
  2.68E-04,                               !- SO2 Emission Factor {g/MJ}
  ,                                       !- SO2 Emission Factor Schedule Name
  0.0,                                    !- PM Emission Factor {g/MJ}
  ,                                       !- PM Emission Factor Schedule Name
  3.59E-03,                               !- PM10 Emission Factor {g/MJ}
  ,                                       !- PM10 Emission Factor Schedule Name
  0.0,                                    !- PM2.5 Emission Factor {g/MJ}
  ,                                       !- PM2.5 Emission Factor Schedule Name
  0,                                      !- NH3 Emission Factor {g/MJ}
  ,                                       !- NH3 Emission Factor Schedule Name
  2.61E-03,                               !- NMVOC Emission Factor {g/MJ}
  ,                                       !- NMVOC Emission Factor Schedule Name
  1.11E-07,                               !- Hg Emission Factor {g/MJ}
  ,                                       !- Hg Emission Factor Schedule Name
  2.13E-07,                               !- Pb Emission Factor {g/MJ}
  ,                                       !- Pb Emission Factor Schedule Name
  0,                                      !- Water Emission Factor {L/MJ}
  ,                                       !- Water Emission Factor Schedule Name
  0,                                      !- Nuclear High Level Emission Factor {g/MJ}
  ,                                       !- Nuclear High Level Emission Factor Schedule Name
  0;                                      !- Nuclear Low Level Emission Factor {m3/MJ}

!

FuelFactors,
  FuelOil#1,                              !- Existing Fuel Resource Name
  m3,                                     !- Units of Measure
  38.656E+09,                             !- Energy per Unit Factor
  1.158,                                  !- Source Energy Factor {J/J}
  ,                                       !- Source Energy Schedule Name
  7.06E+01,                               !- CO2 Emission Factor {g/MJ}
  ,                                       !- CO2 Emission Factor Schedule Name
  1.68E-02,                               !- CO Emission Factor {g/MJ}
  ,                                       !- CO Emission Factor Schedule Name
  7.19E-04,                               !- CH4 Emission Factor {g/MJ}
  ,                                       !- CH4 Emission Factor Schedule Name
  6.67E-02,                               !- NOx Emission Factor {g/MJ}
  ,                                       !- NOx Emission Factor Schedule Name
  3.70E-04,                               !- N2O Emission Factor {g/MJ}
  ,                                       !- N2O Emission Factor Schedule Name
  1.06E-01,                               !- SO2 Emission Factor {g/MJ}
  ,                                       !- SO2 Emission Factor Schedule Name
  0.0,                                    !- PM Emission Factor {g/MJ}
  ,                                       !- PM Emission Factor Schedule Name
  5.82E-03,                               !- PM10 Emission Factor {g/MJ}
  ,                                       !- PM10 Emission Factor Schedule Name
  0.0,                                    !- PM2.5 Emission Factor {g/MJ}
  ,                                       !- PM2.5 Emission Factor Schedule Name
  0,                                      !- NH3 Emission Factor {g/MJ}
  ,                                       !- NH3 Emission Factor Schedule Name
  1.14E-03,                               !- NMVOC Emission Factor {g/MJ}
  ,                                       !- NMVOC Emission Factor Schedule Name
  0.0,                                    !- Hg Emission Factor {g/MJ}
  ,                                       !- Hg Emission Factor Schedule Name
  0.0,                                    !- Pb Emission Factor {g/MJ}
  ,                                       !- Pb Emission Factor Schedule Name
  0,                                      !- Water Emission Factor {L/MJ}
  ,                                       !- Water Emission Factor Schedule Name
  0,                                      !- Nuclear High Level Emission Factor {g/MJ}
  ,                                       !- Nuclear High Level Emission Factor Schedule Name
  0;                                      !- Nuclear Low Level Emission Factor {m3/MJ}

FuelFactors,
  Propane,                                !- Existing Fuel Resource Name
  m3,                                     !- Units of Measure
  25.362E+09,                             !- Energy per Unit Factor
  1.151,                                  !- Source Energy Factor {J/J}
  ,                                       !- Source Energy Schedule Name
  6.27E+01,                               !- CO2 Emission Factor {g/MJ}
  ,                                       !- CO2 Emission Factor Schedule Name
  1.03E-02,                               !- CO Emission Factor {g/MJ}
  ,                                       !- CO Emission Factor Schedule Name
  1.03E-03,                               !- CH4 Emission Factor {g/MJ}
  ,                                       !- CH4 Emission Factor Schedule Name
  7.41E-02,                               !- NOx Emission Factor {g/MJ}
  ,                                       !- NOx Emission Factor Schedule Name
  4.61E-03,                               !- N2O Emission Factor {g/MJ}
  ,                                       !- N2O Emission Factor Schedule Name
  0.0,                                    !- SO2 Emission Factor {g/MJ}
  ,                                       !- SO2 Emission Factor Schedule Name
  0.0,                                    !- PM Emission Factor {g/MJ}
  ,                                       !- PM Emission Factor Schedule Name
  2.31E-03,                               !- PM10 Emission Factor {g/MJ}
  ,                                       !- PM10 Emission Factor Schedule Name
  0.0,                                    !- PM2.5 Emission Factor {g/MJ}
  ,                                       !- PM2.5 Emission Factor Schedule Name
  0.0,                                    !- NH3 Emission Factor {g/MJ}
  ,                                       !- NH3 Emission Factor Schedule Name
  1.79E-03,                               !- NMVOC Emission Factor {g/MJ}
  ,                                       !- NMVOC Emission Factor Schedule Name
  0.0,                                    !- Hg Emission Factor {g/MJ}
  ,                                       !- Hg Emission Factor Schedule Name
  0.0,                                    !- Pb Emission Factor {g/MJ}
  ,                                       !- Pb Emission Factor Schedule Name
  0,                                      !- Water Emission Factor {L/MJ}
  ,                                       !- Water Emission Factor Schedule Name
  0,                                      !- Nuclear High Level Emission Factor {g/MJ}
  ,                                       !- Nuclear High Level Emission Factor Schedule Name
  0;                                      !- Nuclear Low Level Emission Factor {m3/MJ}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 1
  InputVerificationandResultsSummary,     !- Report Name 2
  ClimaticDataSummary,                    !- Report Name 3
  EnvelopeSummary,                        !- Report Name 4
  EquipmentSummary,                       !- Report Name 5
  ComponentSizingSummary,                 !- Report Name 6
  HVACSizingSummary,                      !- Report Name 7
  SystemSummary;                          !- Report Name 8

EnvironmentalImpactFactors,
  0.663,                                  !- District Heating Efficiency
  4.18,                                   !- District Cooling COP {W/W}
  0.585,                                  !- Steam Conversion Efficiency
  80.7272,                                !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
  6.2727,                                 !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                                 !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!***** Direct Substitution Text *****

Schedule:Compact,
  Day_Night_Infiltration_Schedule,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 22:00,                           !- Field 5
  0.32,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: Saturday,                          !- Field 9
  Until: 06:00,                           !- Field 10
  1,                                      !- Field 11
  Until: 22:00,                           !- Field 12
  0.32,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1,                                      !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.32,                                   !- Field 18
  For: Sunday Holidays AllOtherDays,      !- Field 19
  Until: 06:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 22:00,                           !- Field 22
  0.32,                                   !- Field 23
  Until: 24:00,                           !- Field 24
  1;                                      !- Field 25

Construction,
  IEAD Roof,                              !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation,                        !- Layer 2
  Roof Decking;                           !- Layer 3

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Roof Insulation,                        !- Name
  MediumRough,                            !- Roughness
  0.209122198913434,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Decking,                           !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Construction,
  Mass Ext Wall,                          !- Name
  1in Stucco,                             !- Layer 1
  8in HW Concrete,                        !- Layer 2
  Ext Wall Insulation,                    !- Layer 3
  1/2in Gypsum;                           !- Layer 4

Material,
  1in Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8in HW Concrete,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Ext Wall Insulation,                    !- Name
  MediumRough,                            !- Roughness
  0.0495465581403678,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1/2in Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Construction,
  Int Wall,                               !- Name
  1/2in Gypsum,                           !- Layer 1
  1/2in Gypsum;                           !- Layer 2

Construction,
  Air Wall,                               !- Name
  Air;                                    !- Layer 1

Material:NoMass,
  Air,                                    !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

Construction,
  Interior Furnishings,                   !- Name
  6in Wood;                               !- Layer 1

Material,
  6in Wood,                               !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Construction:FfactorGroundFloor,
  WestPerimeterSales Slab Construction,   !- Name
  0.73,                                   !- F-Factor {W/m-K}
  107.35,                                 !- Area {m2}
  56.1;                                   !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Bakery Slab Construction,               !- Name
  0.73,                                   !- F-Factor {W/m-K}
  209.03,                                 !- Area {m2}
  62.03;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Produce Slab Construction,              !- Name
  0.73,                                   !- F-Factor {W/m-K}
  711.36,                                 !- Area {m2}
  120.1;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Deli Slab Construction,                 !- Name
  0.73,                                   !- F-Factor {W/m-K}
  224.69,                                 !- Area {m2}
  65.19;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  MainSales Slab Construction,            !- Name
  0.73,                                   !- F-Factor {W/m-K}
  2082.38,                                !- Area {m2}
  184.61;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Corridor Slab Construction,             !- Name
  0.73,                                   !- F-Factor {W/m-K}
  49.41,                                  !- Area {m2}
  67.38;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Restroom Slab Construction,             !- Name
  0.73,                                   !- F-Factor {W/m-K}
  62.7,                                   !- Area {m2}
  31.73;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  MechanicalRoom Slab Construction,       !- Name
  0.73,                                   !- F-Factor {W/m-K}
  55.74,                                  !- Area {m2}
  29.86;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Vestibule Slab Construction,            !- Name
  0.73,                                   !- F-Factor {W/m-K}
  27.87,                                  !- Area {m2}
  21.33;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  EastPerimeterSales Slab Construction,   !- Name
  0.73,                                   !- F-Factor {W/m-K}
  107.35,                                 !- Area {m2}
  56.1;                                   !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  ActiveStorage Slab Construction,        !- Name
  0.73,                                   !- F-Factor {W/m-K}
  422.16,                                 !- Area {m2}
  112.02;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  DiningRoom Slab Construction,           !- Name
  0.73,                                   !- F-Factor {W/m-K}
  46.45,                                  !- Area {m2}
  27.36;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  MeetingRoom Slab Construction,          !- Name
  0.73,                                   !- F-Factor {W/m-K}
  46.45,                                  !- Area {m2}
  27.36;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  EnclosedOffice Slab Construction,       !- Name
  0.73,                                   !- F-Factor {W/m-K}
  27.83,                                  !- Area {m2}
  22.36;                                  !- PerimeterExposed {m}

Construction,
  Window Construction,                    !- Name
  Window Material;                        !- Layer 1

WindowMaterial:SimpleGlazingSystem,
  Window Material,                        !- Name
  2.8391315,                              !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  ;                                       !- Visible Transmittance

ElectricEquipment,
  Bakery_Kitchen_Equip,                   !- Name
  Bakery,                                 !- Zone or ZoneList Name
  Ele Kit Equip Sch,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20543.75,                               !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  ;                                       !- End-Use Subcategory

ElectricEquipment,
  Deli_Kitchen_Equip,                     !- Name
  Deli,                                   !- Zone or ZoneList Name
  Ele Kit Equip Sch,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20543.75,                               !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  ;                                       !- End-Use Subcategory

Schedule:Compact,
  Ele Kit Equip Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 06:00,                           !- Field 6
  0.25,                                   !- Field 7
  Until: 08:00,                           !- Field 8
  0.95,                                   !- Field 9
  Until: 10:00,                           !- Field 10
  0.62,                                   !- Field 11
  Until: 11:00,                           !- Field 12
  0.72,                                   !- Field 13
  Until: 12:00,                           !- Field 14
  1,                                      !- Field 15
  Until: 13:00,                           !- Field 16
  0.9,                                    !- Field 17
  Until: 14:00,                           !- Field 18
  0.4,                                    !- Field 19
  Until: 15:00,                           !- Field 20
  0.31,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  0.25;                                   !- Field 23

Schedule:Compact,
  Gas Kit Equip Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 03:00,                           !- Field 6
  0.01,                                   !- Field 7
  Until: 06:00,                           !- Field 8
  0.3,                                    !- Field 9
  Until: 07:00,                           !- Field 10
  1,                                      !- Field 11
  Until: 08:00,                           !- Field 12
  0.72,                                   !- Field 13
  Until: 10:00,                           !- Field 14
  0.36,                                   !- Field 15
  Until: 11:00,                           !- Field 16
  0.83,                                   !- Field 17
  Until: 13:00,                           !- Field 18
  0.94,                                   !- Field 19
  Until: 24:00,                           !- Field 20
  0.01;                                   !- Field 21

Schedule:Compact,
  Vestibule_HtgSetP_Sch,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  7.2;                                    !- Field 4

Schedule:Compact,
  Vestibule_ClgSetP_Sch,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  100;                                    !- Field 4

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Refrigeration:CaseAndWalkInList,
  Rack A Case and Walk-In List,           !- Name
  A01 Ice Cream Reach-Ins,                !- Case or WalkIn Name 1
  A02 Ice Cream Reach-Ins,                !- Case or WalkIn Name 2
  A03 Ice Cream Reach-Ins,                !- Case or WalkIn Name 3
  A04 Ice Cream Coffins,                  !- Case or WalkIn Name 4
  A05 Grocery Freezer,                    !- Case or WalkIn Name 5
  B04 Bakery Freezer;                     !- Case or WalkIn Name 6

Refrigeration:Case,
  A01 Ice Cream Reach-Ins,                !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  336.8,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  14.6,                                   !- Case Length {m}
  -24.4,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  23,                                     !- Standard Case Fan Power per Unit Length {W/m}
  23,                                     !- Operating Case Fan Power per Unit Length {W/m}
  27.7,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  27.7,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  68.5,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  68.5,                                   !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  957.7,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  A01 Defrost Sch,                        !- Case Defrost Schedule Name
  A01 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -27.2,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  A01 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 22:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 22:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Schedule:Compact,
  A01 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 22:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 23:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Refrigeration:Case,
  A02 Ice Cream Reach-Ins,                !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  336.8,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  14.6,                                   !- Case Length {m}
  -24.4,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  23,                                     !- Standard Case Fan Power per Unit Length {W/m}
  23,                                     !- Operating Case Fan Power per Unit Length {W/m}
  27.7,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  27.7,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  68.5,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  68.5,                                   !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  957.7,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  A02 Defrost Sch,                        !- Case Defrost Schedule Name
  A02 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -27.2,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  A02 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 23:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 23:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Schedule:Compact,
  A02 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 23:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

Refrigeration:Case,
  A03 Ice Cream Reach-Ins,                !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  336.8,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  14.6,                                   !- Case Length {m}
  -24.4,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  23,                                     !- Standard Case Fan Power per Unit Length {W/m}
  23,                                     !- Operating Case Fan Power per Unit Length {W/m}
  27.7,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  27.7,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  68.5,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  68.5,                                   !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  957.7,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  A03 Defrost Sch,                        !- Case Defrost Schedule Name
  A03 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -27.2,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  A03 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:45,                           !- Field 3
  1,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  0;                                      !- Field 6

Schedule:Compact,
  A03 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  0;                                      !- Field 6

Refrigeration:Case,
  A04 Ice Cream Coffins,                  !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  575,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.15,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  2.4,                                    !- Case Length {m}
  -24.4,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Coffin Latent Curve,                    !- Latent Case Credit Curve Name
  13.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  13.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  0,                                      !- Standard Case Lighting Power per Unit Length {W/m}
  0,                                      !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  85.3,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  85.3,                                   !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  1115.5,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  A04 Defrost Sch,                        !- Case Defrost Schedule Name
  A04 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Coffin Defrost Curve,                   !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -28.9,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  A04 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:45,                           !- Field 3
  1,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  0;                                      !- Field 6

Schedule:Compact,
  A04 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  0;                                      !- Field 6

Refrigeration:WalkIn,
  A05 Grocery Freezer,                    !- Name
  Always_On,                              !- Availability Schedule Name
  8826,                                   !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  242,                                    !- Rated Total Heating Power {W}
  Always_Off,                             !- Heating Power Schedule Name
  825,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  77.625,                                 !- Rated Total Lighting Power {W}
  HVACOperationSchd,                      !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  A05 Defrost Sch,                        !- Defrost Schedule Name
  A05 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  7750,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  48.1,                                   !- Insulated Floor Surface Area {m2}
  0.2,                                    !- Insulated Floor U-Value {W/m2-K}
  ActiveStorage,                          !- Zone Name 1
  138.5,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.14,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  0,                                      !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.3,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.18,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  A05 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 09:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 21:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 21:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  A05 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 09:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:50,                           !- Field 5
  1,                                      !- Field 6
  Until: 21:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 21:50,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Refrigeration:Case,
  B01 Frozen Food Reach-Ins,              !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  310.6,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  13.8,                                   !- Case Length {m}
  -20.6,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  23,                                     !- Standard Case Fan Power per Unit Length {W/m}
  23,                                     !- Operating Case Fan Power per Unit Length {W/m}
  27.7,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  27.7,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  68.5,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  68.5,                                   !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  957.7,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  B01 Defrost Sch,                        !- Case Defrost Schedule Name
  B01 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -22.8,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  B01 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Schedule:Compact,
  B01 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Refrigeration:Case,
  B02 Frozen Food Reach-Ins,              !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  310.6,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  13.8,                                   !- Case Length {m}
  -20.6,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  23,                                     !- Standard Case Fan Power per Unit Length {W/m}
  23,                                     !- Operating Case Fan Power per Unit Length {W/m}
  27.7,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  27.7,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  68.5,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  68.5,                                   !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  957.7,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  B02 Defrost Sch,                        !- Case Defrost Schedule Name
  B02 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -22.8,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  B02 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Schedule:Compact,
  B02 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Refrigeration:Case,
  B03 Frozen Food Reach-Ins,              !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  310.6,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  13.8,                                   !- Case Length {m}
  -20.6,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  23,                                     !- Standard Case Fan Power per Unit Length {W/m}
  23,                                     !- Operating Case Fan Power per Unit Length {W/m}
  27.7,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  27.7,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  68.5,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  68.5,                                   !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  957.7,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  B03 Defrost Sch,                        !- Case Defrost Schedule Name
  B03 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -22.8,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  B03 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 03:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Schedule:Compact,
  B03 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 03:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 04:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Refrigeration:WalkIn,
  B04 Bakery Freezer,                     !- Name
  Always_On,                              !- Availability Schedule Name
  3030,                                   !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  242,                                    !- Rated Total Heating Power {W}
  Always_Off,                             !- Heating Power Schedule Name
  236,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  18.525,                                 !- Rated Total Lighting Power {W}
  HVACOperationSchd,                      !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  B04 Defrost Sch,                        !- Defrost Schedule Name
  B04 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  3600,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.5,                                   !- Insulated Floor Surface Area {m2}
  0.2,                                    !- Insulated Floor U-Value {W/m2-K}
  Bakery,                                 !- Zone Name 1
  52.6,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.14,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  0,                                      !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.3,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.18,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  B04 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 08:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 20:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 20:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  B04 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 08:50,                           !- Field 5
  1,                                      !- Field 6
  Until: 20:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 20:50,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Refrigeration:CaseAndWalkInList,
  Rack C Case and Walk-In List,           !- Name
  C01 Deli Cases,                         !- Case or WalkIn Name 1
  C02 Deli Cases,                         !- Case or WalkIn Name 2
  C03 Deli Cases,                         !- Case or WalkIn Name 3
  C04 Dairy Cases,                        !- Case or WalkIn Name 4
  C05 Dairy Cases,                        !- Case or WalkIn Name 5
  C06 Meat Cases,                         !- Case or WalkIn Name 6
  C07 Meat Cases,                         !- Case or WalkIn Name 7
  C08 Meat Cases,                         !- Case or WalkIn Name 8
  D01 Beverage Cases,                     !- Case or WalkIn Name 9
  D03 Salad Cases,                        !- Case or WalkIn Name 10
  D04 Produce Cases,                      !- Case or WalkIn Name 11
  D05 Produce Cases,                      !- Case or WalkIn Name 12
  D07 Floral Cases,                       !- Case or WalkIn Name 13
  D09 Prepared Foods Cases,               !- Case or WalkIn Name 14
  D10 Prepared Foods Cases;               !- Case or WalkIn Name 15

Refrigeration:Case,
  C01 Deli Cases,                         !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  251,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.5,                                    !- Case Length {m}
  3.9,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  14.8,                                   !- Standard Case Fan Power per Unit Length {W/m}
  14.8,                                   !- Operating Case Fan Power per Unit Length {W/m}
  22.8,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  22.8,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C01 Defrost Sch,                        !- Case Defrost Schedule Name
  C01 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  1.1,                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C01 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:45,                           !- Field 3
  1,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  0;                                      !- Field 6

Schedule:Compact,
  C01 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:45,                           !- Field 3
  1,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  0;                                      !- Field 6

Refrigeration:Case,
  C02 Deli Cases,                         !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  251,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.5,                                    !- Case Length {m}
  3.9,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  14.8,                                   !- Standard Case Fan Power per Unit Length {W/m}
  14.8,                                   !- Operating Case Fan Power per Unit Length {W/m}
  22.8,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  22.8,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C02 Defrost Sch,                        !- Case Defrost Schedule Name
  C02 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  1.1,                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C02 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:45,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 04:45,                           !- Field 7
  0,                                      !- Field 8
  Until: 05:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 08:45,                           !- Field 11
  0,                                      !- Field 12
  Until: 09:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 12:45,                           !- Field 15
  0,                                      !- Field 16
  Until: 13:30,                           !- Field 17
  1,                                      !- Field 18
  Until: 16:45,                           !- Field 19
  0,                                      !- Field 20
  Until: 17:30,                           !- Field 21
  1,                                      !- Field 22
  Until: 20:45,                           !- Field 23
  0,                                      !- Field 24
  Until: 21:30,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  C02 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:45,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 04:45,                           !- Field 7
  0,                                      !- Field 8
  Until: 05:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 08:45,                           !- Field 11
  0,                                      !- Field 12
  Until: 09:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 12:45,                           !- Field 15
  0,                                      !- Field 16
  Until: 13:30,                           !- Field 17
  1,                                      !- Field 18
  Until: 16:45,                           !- Field 19
  0,                                      !- Field 20
  Until: 17:30,                           !- Field 21
  1,                                      !- Field 22
  Until: 20:45,                           !- Field 23
  0,                                      !- Field 24
  Until: 21:30,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  C03 Deli Cases,                         !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  251,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.5,                                    !- Case Length {m}
  3.9,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  14.8,                                   !- Standard Case Fan Power per Unit Length {W/m}
  14.8,                                   !- Operating Case Fan Power per Unit Length {W/m}
  22.8,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  22.8,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C03 Defrost Sch,                        !- Case Defrost Schedule Name
  C03 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  1.1,                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C03 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:15,                           !- Field 5
  1,                                      !- Field 6
  Until: 04:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 06:15,                           !- Field 9
  1,                                      !- Field 10
  Until: 09:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 10:15,                           !- Field 13
  1,                                      !- Field 14
  Until: 13:30,                           !- Field 15
  0,                                      !- Field 16
  Until: 14:15,                           !- Field 17
  1,                                      !- Field 18
  Until: 17:30,                           !- Field 19
  0,                                      !- Field 20
  Until: 18:15,                           !- Field 21
  1,                                      !- Field 22
  Until: 21:30,                           !- Field 23
  0,                                      !- Field 24
  Until: 22:15,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  C03 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:15,                           !- Field 5
  1,                                      !- Field 6
  Until: 04:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 06:15,                           !- Field 9
  1,                                      !- Field 10
  Until: 09:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 10:15,                           !- Field 13
  1,                                      !- Field 14
  Until: 13:30,                           !- Field 15
  0,                                      !- Field 16
  Until: 14:15,                           !- Field 17
  1,                                      !- Field 18
  Until: 17:30,                           !- Field 19
  0,                                      !- Field 20
  Until: 18:15,                           !- Field 21
  1,                                      !- Field 22
  Until: 21:30,                           !- Field 23
  0,                                      !- Field 24
  Until: 22:15,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  C04 Dairy Cases,                        !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  251,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.3,                                    !- Case Length {m}
  3.9,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  14.8,                                   !- Standard Case Fan Power per Unit Length {W/m}
  14.8,                                   !- Operating Case Fan Power per Unit Length {W/m}
  22.8,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  22.8,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C04 Defrost Sch,                        !- Case Defrost Schedule Name
  C04 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  1.1,                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C04 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:15,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 06:15,                           !- Field 7
  0,                                      !- Field 8
  Until: 07:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 10:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 11:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 14:15,                           !- Field 15
  0,                                      !- Field 16
  Until: 15:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 18:15,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 22:15,                           !- Field 23
  0,                                      !- Field 24
  Until: 23:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  C04 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:15,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 06:15,                           !- Field 7
  0,                                      !- Field 8
  Until: 07:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 10:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 11:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 14:15,                           !- Field 15
  0,                                      !- Field 16
  Until: 15:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 18:15,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 22:15,                           !- Field 23
  0,                                      !- Field 24
  Until: 23:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  C05 Dairy Cases,                        !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  251,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  6.1,                                    !- Case Length {m}
  3.9,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  14.8,                                   !- Standard Case Fan Power per Unit Length {W/m}
  14.8,                                   !- Operating Case Fan Power per Unit Length {W/m}
  22.8,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  22.8,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C05 Defrost Sch,                        !- Case Defrost Schedule Name
  C05 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  1.1,                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C05 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 03:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 07:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 07:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 11:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 11:45,                           !- Field 13
  1,                                      !- Field 14
  Until: 15:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 15:45,                           !- Field 17
  1,                                      !- Field 18
  Until: 19:00,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:45,                           !- Field 21
  1,                                      !- Field 22
  Until: 23:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 23:45,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  C05 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 03:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 07:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 07:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 11:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 11:45,                           !- Field 13
  1,                                      !- Field 14
  Until: 15:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 15:45,                           !- Field 17
  1,                                      !- Field 18
  Until: 19:00,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:45,                           !- Field 21
  1,                                      !- Field 22
  Until: 23:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 23:45,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  C06 Meat Cases,                         !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  251,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  6.1,                                    !- Case Length {m}
  3.9,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  14.8,                                   !- Standard Case Fan Power per Unit Length {W/m}
  14.8,                                   !- Operating Case Fan Power per Unit Length {W/m}
  22.8,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  22.8,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C06 Defrost Sch,                        !- Case Defrost Schedule Name
  C06 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  1.1,                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C06 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:30,                           !- Field 3
  1,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  0,                                      !- Field 6
  Until: 04:30,                           !- Field 7
  1,                                      !- Field 8
  Until: 07:45,                           !- Field 9
  0,                                      !- Field 10
  Until: 08:30,                           !- Field 11
  1,                                      !- Field 12
  Until: 11:45,                           !- Field 13
  0,                                      !- Field 14
  Until: 12:30,                           !- Field 15
  1,                                      !- Field 16
  Until: 15:45,                           !- Field 17
  0,                                      !- Field 18
  Until: 16:30,                           !- Field 19
  1,                                      !- Field 20
  Until: 19:45,                           !- Field 21
  0,                                      !- Field 22
  Until: 20:30,                           !- Field 23
  1,                                      !- Field 24
  Until: 23:45,                           !- Field 25
  0,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  1;                                      !- Field 28

Schedule:Compact,
  C06 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:30,                           !- Field 3
  1,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  0,                                      !- Field 6
  Until: 04:30,                           !- Field 7
  1,                                      !- Field 8
  Until: 07:45,                           !- Field 9
  0,                                      !- Field 10
  Until: 08:30,                           !- Field 11
  1,                                      !- Field 12
  Until: 11:45,                           !- Field 13
  0,                                      !- Field 14
  Until: 12:30,                           !- Field 15
  1,                                      !- Field 16
  Until: 15:45,                           !- Field 17
  0,                                      !- Field 18
  Until: 16:30,                           !- Field 19
  1,                                      !- Field 20
  Until: 19:45,                           !- Field 21
  0,                                      !- Field 22
  Until: 20:30,                           !- Field 23
  1,                                      !- Field 24
  Until: 23:45,                           !- Field 25
  0,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  1;                                      !- Field 28

Refrigeration:Case,
  C07 Meat Cases,                         !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  251,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  6.1,                                    !- Case Length {m}
  3.9,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  14.8,                                   !- Standard Case Fan Power per Unit Length {W/m}
  14.8,                                   !- Operating Case Fan Power per Unit Length {W/m}
  22.8,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  22.8,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C07 Defrost Sch,                        !- Case Defrost Schedule Name
  C07 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  1.1,                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C07 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:15,                           !- Field 5
  1,                                      !- Field 6
  Until: 04:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 05:15,                           !- Field 9
  1,                                      !- Field 10
  Until: 08:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 09:15,                           !- Field 13
  1,                                      !- Field 14
  Until: 12:30,                           !- Field 15
  0,                                      !- Field 16
  Until: 13:15,                           !- Field 17
  1,                                      !- Field 18
  Until: 16:30,                           !- Field 19
  0,                                      !- Field 20
  Until: 17:15,                           !- Field 21
  1,                                      !- Field 22
  Until: 20:30,                           !- Field 23
  0,                                      !- Field 24
  Until: 21:15,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  C07 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:15,                           !- Field 5
  1,                                      !- Field 6
  Until: 04:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 05:15,                           !- Field 9
  1,                                      !- Field 10
  Until: 08:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 09:15,                           !- Field 13
  1,                                      !- Field 14
  Until: 12:30,                           !- Field 15
  0,                                      !- Field 16
  Until: 13:15,                           !- Field 17
  1,                                      !- Field 18
  Until: 16:30,                           !- Field 19
  0,                                      !- Field 20
  Until: 17:15,                           !- Field 21
  1,                                      !- Field 22
  Until: 20:30,                           !- Field 23
  0,                                      !- Field 24
  Until: 21:15,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  C08 Meat Cases,                         !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1011.5,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  6.1,                                    !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  23,                                     !- Standard Case Fan Power per Unit Length {W/m}
  23,                                     !- Operating Case Fan Power per Unit Length {W/m}
  27.1,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  27.1,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C08 Defrost Sch,                        !- Case Defrost Schedule Name
  C08 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -2.2,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C08 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:15,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 05:15,                           !- Field 7
  0,                                      !- Field 8
  Until: 06:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 09:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 10:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 13:15,                           !- Field 15
  0,                                      !- Field 16
  Until: 14:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 17:15,                           !- Field 19
  0,                                      !- Field 20
  Until: 18:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 21:15,                           !- Field 23
  0,                                      !- Field 24
  Until: 22:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  C08 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:15,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 05:15,                           !- Field 7
  0,                                      !- Field 8
  Until: 06:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 09:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 10:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 13:15,                           !- Field 15
  0,                                      !- Field 16
  Until: 14:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 17:15,                           !- Field 19
  0,                                      !- Field 20
  Until: 18:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 21:15,                           !- Field 23
  0,                                      !- Field 24
  Until: 22:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  C09 Service Meat Cases,                 !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  403.8,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  6.1,                                    !- Case Length {m}
  -4.4,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  27.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  27.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  25.2,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  25.2,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C09 Defrost Sch,                        !- Case Defrost Schedule Name
  C09 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -7.8,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C09 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:20,                           !- Field 3
  1,                                      !- Field 4
  Until: 06:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 06:20,                           !- Field 7
  1,                                      !- Field 8
  Until: 12:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 12:20,                           !- Field 11
  1,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 18:20,                           !- Field 15
  1,                                      !- Field 16
  Until: 24:00,                           !- Field 17
  0;                                      !- Field 18

Schedule:Compact,
  C09 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:20,                           !- Field 3
  1,                                      !- Field 4
  Until: 06:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 06:20,                           !- Field 7
  1,                                      !- Field 8
  Until: 12:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 12:20,                           !- Field 11
  1,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 18:20,                           !- Field 15
  1,                                      !- Field 16
  Until: 24:00,                           !- Field 17
  0;                                      !- Field 18

Refrigeration:WalkIn,
  C10 Dairy Cooler,                       !- Name
  Always_On,                              !- Availability Schedule Name
  12626,                                  !- Rated Coil Cooling Capacity {W}
  -3.9,                                   !- Operating Temperature {C}
  1.7,                                    !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  570,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  99.413325,                              !- Rated Total Lighting Power {W}
  HVACOperationSchd,                      !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  C10 Defrost Sch,                        !- Defrost Schedule Name
  C10 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  61.6,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ActiveStorage,                          !- Zone Name 1
  165.1,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.23,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  19,                                     !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8,                                    !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  Always_Off,                             !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.3,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.23,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  C10 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  1,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  0;                                      !- Field 10

Schedule:Compact,
  C10 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  1,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  0;                                      !- Field 10

Refrigeration:WalkIn,
  C11 Beer Cooler,                        !- Name
  Always_On,                              !- Availability Schedule Name
  10460,                                  !- Rated Coil Cooling Capacity {W}
  -3.9,                                   !- Operating Temperature {C}
  1.7,                                    !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  342,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  71.58905835,                            !- Rated Total Lighting Power {W}
  HVACOperationSchd,                      !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  C11 Defrost Sch,                        !- Defrost Schedule Name
  C11 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  44.3,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ActiveStorage,                          !- Zone Name 1
  139.6,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.23,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  17.6,                                   !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8,                                    !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  Always_Off,                             !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.3,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.23,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Always_Off,                             !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  C11 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 13:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 14:00,                           !- Field 7
  1,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  0;                                      !- Field 10

Schedule:Compact,
  C11 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 13:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 14:00,                           !- Field 7
  1,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  0;                                      !- Field 10

Refrigeration:Case,
  D01 Beverage Cases,                     !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  251,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  4.9,                                    !- Case Length {m}
  3.9,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  14.8,                                   !- Standard Case Fan Power per Unit Length {W/m}
  14.8,                                   !- Operating Case Fan Power per Unit Length {W/m}
  22.8,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  22.8,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D01 Defrost Sch,                        !- Case Defrost Schedule Name
  D01 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  1.1,                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D01 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:45,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 04:45,                           !- Field 7
  0,                                      !- Field 8
  Until: 05:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 08:45,                           !- Field 11
  0,                                      !- Field 12
  Until: 09:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 12:45,                           !- Field 15
  0,                                      !- Field 16
  Until: 13:30,                           !- Field 17
  1,                                      !- Field 18
  Until: 16:45,                           !- Field 19
  0,                                      !- Field 20
  Until: 17:30,                           !- Field 21
  1,                                      !- Field 22
  Until: 20:45,                           !- Field 23
  0,                                      !- Field 24
  Until: 21:30,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  D01 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:45,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 04:45,                           !- Field 7
  0,                                      !- Field 8
  Until: 05:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 08:45,                           !- Field 11
  0,                                      !- Field 12
  Until: 09:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 12:45,                           !- Field 15
  0,                                      !- Field 16
  Until: 13:30,                           !- Field 17
  1,                                      !- Field 18
  Until: 16:45,                           !- Field 19
  0,                                      !- Field 20
  Until: 17:30,                           !- Field 21
  1,                                      !- Field 22
  Until: 20:45,                           !- Field 23
  0,                                      !- Field 24
  Until: 21:30,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  D02 Service Deli Cases,                 !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  403.8,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  13.4,                                   !- Case Length {m}
  -4.4,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  27.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  27.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  25.2,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  25.2,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D02 Defrost Sch,                        !- Case Defrost Schedule Name
  D02 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -7.8,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D02 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:20,                           !- Field 3
  1,                                      !- Field 4
  Until: 06:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 06:20,                           !- Field 7
  1,                                      !- Field 8
  Until: 12:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 12:20,                           !- Field 11
  1,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 18:20,                           !- Field 15
  1,                                      !- Field 16
  Until: 24:00,                           !- Field 17
  0;                                      !- Field 18

Schedule:Compact,
  D02 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:20,                           !- Field 3
  1,                                      !- Field 4
  Until: 06:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 06:20,                           !- Field 7
  1,                                      !- Field 8
  Until: 12:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 12:20,                           !- Field 11
  1,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 18:20,                           !- Field 15
  1,                                      !- Field 16
  Until: 24:00,                           !- Field 17
  0;                                      !- Field 18

Refrigeration:Case,
  D03 Salad Cases,                        !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  251,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.3,                                    !- Case Length {m}
  3.9,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  14.8,                                   !- Standard Case Fan Power per Unit Length {W/m}
  14.8,                                   !- Operating Case Fan Power per Unit Length {W/m}
  22.8,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  22.8,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D03 Defrost Sch,                        !- Case Defrost Schedule Name
  D03 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  1.1,                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D03 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:15,                           !- Field 5
  1,                                      !- Field 6
  Until: 05:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 06:15,                           !- Field 9
  1,                                      !- Field 10
  Until: 09:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 10:15,                           !- Field 13
  1,                                      !- Field 14
  Until: 13:30,                           !- Field 15
  0,                                      !- Field 16
  Until: 14:15,                           !- Field 17
  1,                                      !- Field 18
  Until: 17:30,                           !- Field 19
  0,                                      !- Field 20
  Until: 18:15,                           !- Field 21
  1,                                      !- Field 22
  Until: 21:30,                           !- Field 23
  0,                                      !- Field 24
  Until: 22:15,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  D03 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:15,                           !- Field 5
  1,                                      !- Field 6
  Until: 05:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 06:15,                           !- Field 9
  1,                                      !- Field 10
  Until: 09:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 10:15,                           !- Field 13
  1,                                      !- Field 14
  Until: 13:30,                           !- Field 15
  0,                                      !- Field 16
  Until: 14:15,                           !- Field 17
  1,                                      !- Field 18
  Until: 17:30,                           !- Field 19
  0,                                      !- Field 20
  Until: 18:15,                           !- Field 21
  1,                                      !- Field 22
  Until: 21:30,                           !- Field 23
  0,                                      !- Field 24
  Until: 22:15,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  D04 Produce Cases,                      !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  251,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.3,                                    !- Case Length {m}
  3.9,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  14.8,                                   !- Standard Case Fan Power per Unit Length {W/m}
  14.8,                                   !- Operating Case Fan Power per Unit Length {W/m}
  22.8,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  22.8,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D04 Defrost Sch,                        !- Case Defrost Schedule Name
  D04 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  1.1,                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D04 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:15,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 06:15,                           !- Field 7
  0,                                      !- Field 8
  Until: 07:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 10:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 11:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 14:15,                           !- Field 15
  0,                                      !- Field 16
  Until: 15:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 18:15,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 22:15,                           !- Field 23
  0,                                      !- Field 24
  Until: 23:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  D04 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:15,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 06:15,                           !- Field 7
  0,                                      !- Field 8
  Until: 07:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 10:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 11:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 14:15,                           !- Field 15
  0,                                      !- Field 16
  Until: 15:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 18:15,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 22:15,                           !- Field 23
  0,                                      !- Field 24
  Until: 23:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  D05 Produce Cases,                      !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1181.7,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.3,                                    !- Case Length {m}
  0.6,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  29.5,                                   !- Standard Case Fan Power per Unit Length {W/m}
  29.5,                                   !- Operating Case Fan Power per Unit Length {W/m}
  31.2,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  31.2,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D05 Defrost Sch,                        !- Case Defrost Schedule Name
  D05 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -1.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D05 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 03:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 07:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 07:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 11:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 11:45,                           !- Field 13
  1,                                      !- Field 14
  Until: 15:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 15:45,                           !- Field 17
  1,                                      !- Field 18
  Until: 19:00,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:45,                           !- Field 21
  1,                                      !- Field 22
  Until: 23:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 23:45,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  D05 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 03:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 07:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 07:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 11:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 11:45,                           !- Field 13
  1,                                      !- Field 14
  Until: 15:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 15:45,                           !- Field 17
  1,                                      !- Field 18
  Until: 19:00,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:45,                           !- Field 21
  1,                                      !- Field 22
  Until: 23:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 23:45,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  D06 Produce Islands,                    !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1048.1,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.15,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  11,                                     !- Case Length {m}
  1.1,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Coffin Latent Curve,                    !- Latent Case Credit Curve Name
  16.4,                                   !- Standard Case Fan Power per Unit Length {W/m}
  16.4,                                   !- Operating Case Fan Power per Unit Length {W/m}
  0,                                      !- Standard Case Lighting Power per Unit Length {W/m}
  0,                                      !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D06 Defrost Sch,                        !- Case Defrost Schedule Name
  D06 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -4.4,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D06 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 13:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  D06 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 13:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Refrigeration:Case,
  D07 Floral Cases,                       !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  251,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.7,                                    !- Case Length {m}
  3.9,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  14.8,                                   !- Standard Case Fan Power per Unit Length {W/m}
  14.8,                                   !- Operating Case Fan Power per Unit Length {W/m}
  22.8,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  22.8,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D07 Defrost Sch,                        !- Case Defrost Schedule Name
  D07 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  1.1,                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D07 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:30,                           !- Field 3
  1,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  0,                                      !- Field 6
  Until: 04:30,                           !- Field 7
  1,                                      !- Field 8
  Until: 07:45,                           !- Field 9
  0,                                      !- Field 10
  Until: 08:30,                           !- Field 11
  1,                                      !- Field 12
  Until: 11:45,                           !- Field 13
  0,                                      !- Field 14
  Until: 12:30,                           !- Field 15
  1,                                      !- Field 16
  Until: 15:45,                           !- Field 17
  0,                                      !- Field 18
  Until: 16:30,                           !- Field 19
  1,                                      !- Field 20
  Until: 19:45,                           !- Field 21
  0,                                      !- Field 22
  Until: 20:30,                           !- Field 23
  1,                                      !- Field 24
  Until: 23:45,                           !- Field 25
  0,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  1;                                      !- Field 28

Schedule:Compact,
  D07 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:30,                           !- Field 3
  1,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  0,                                      !- Field 6
  Until: 04:30,                           !- Field 7
  1,                                      !- Field 8
  Until: 07:45,                           !- Field 9
  0,                                      !- Field 10
  Until: 08:30,                           !- Field 11
  1,                                      !- Field 12
  Until: 11:45,                           !- Field 13
  0,                                      !- Field 14
  Until: 12:30,                           !- Field 15
  1,                                      !- Field 16
  Until: 15:45,                           !- Field 17
  0,                                      !- Field 18
  Until: 16:30,                           !- Field 19
  1,                                      !- Field 20
  Until: 19:45,                           !- Field 21
  0,                                      !- Field 22
  Until: 20:30,                           !- Field 23
  1,                                      !- Field 24
  Until: 23:45,                           !- Field 25
  0,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  1;                                      !- Field 28

Refrigeration:Case,
  D08 Service Bakery Cases,               !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  403.8,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  2.4,                                    !- Case Length {m}
  -4.4,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  27.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  27.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  25.2,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  25.2,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D08 Defrost Sch,                        !- Case Defrost Schedule Name
  D08 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -7.8,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D08 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:20,                           !- Field 3
  0,                                      !- Field 4
  Until: 00:40,                           !- Field 5
  1,                                      !- Field 6
  Until: 06:20,                           !- Field 7
  0,                                      !- Field 8
  Until: 06:40,                           !- Field 9
  1,                                      !- Field 10
  Until: 12:20,                           !- Field 11
  0,                                      !- Field 12
  Until: 12:40,                           !- Field 13
  1,                                      !- Field 14
  Until: 18:20,                           !- Field 15
  0,                                      !- Field 16
  Until: 18:40,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

Schedule:Compact,
  D08 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:20,                           !- Field 3
  0,                                      !- Field 4
  Until: 00:40,                           !- Field 5
  1,                                      !- Field 6
  Until: 06:20,                           !- Field 7
  0,                                      !- Field 8
  Until: 06:40,                           !- Field 9
  1,                                      !- Field 10
  Until: 12:20,                           !- Field 11
  0,                                      !- Field 12
  Until: 12:40,                           !- Field 13
  1,                                      !- Field 14
  Until: 18:20,                           !- Field 15
  0,                                      !- Field 16
  Until: 18:40,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

Refrigeration:Case,
  D09 Prepared Foods Cases,               !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  619.2,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.5,                                    !- Case Length {m}
  0.6,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  11.5,                                   !- Standard Case Fan Power per Unit Length {W/m}
  11.5,                                   !- Operating Case Fan Power per Unit Length {W/m}
  31.2,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  31.2,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  9.8,                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  9.8,                                    !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D09 Defrost Sch,                        !- Case Defrost Schedule Name
  D09 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -2.2,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D09 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 08:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 08:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 14:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 14:45,                           !- Field 13
  1,                                      !- Field 14
  Until: 20:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 20:45,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

Schedule:Compact,
  D09 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 08:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 08:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 14:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 14:45,                           !- Field 13
  1,                                      !- Field 14
  Until: 20:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 20:45,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

Refrigeration:Case,
  D10 Prepared Foods Cases,               !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  619.2,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.5,                                    !- Case Length {m}
  0.6,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  11.5,                                   !- Standard Case Fan Power per Unit Length {W/m}
  11.5,                                   !- Operating Case Fan Power per Unit Length {W/m}
  31.2,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  31.2,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  HVACOperationSchd,                      !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  9.8,                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  9.8,                                    !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D10 Defrost Sch,                        !- Case Defrost Schedule Name
  D10 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -2.2,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D10 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:45,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 08:45,                           !- Field 7
  0,                                      !- Field 8
  Until: 09:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 14:45,                           !- Field 11
  0,                                      !- Field 12
  Until: 15:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 20:45,                           !- Field 15
  0,                                      !- Field 16
  Until: 21:30,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

Schedule:Compact,
  D10 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:45,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 08:45,                           !- Field 7
  0,                                      !- Field 8
  Until: 09:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 14:45,                           !- Field 11
  0,                                      !- Field 12
  Until: 15:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 20:45,                           !- Field 15
  0,                                      !- Field 16
  Until: 21:30,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

Refrigeration:WalkIn,
  D11 Meat Cooler,                        !- Name
  Always_On,                              !- Availability Schedule Name
  7284,                                   !- Rated Coil Cooling Capacity {W}
  -3.9,                                   !- Operating Temperature {C}
  1.7,                                    !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  550,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.9,                                   !- Rated Total Lighting Power {W}
  HVACOperationSchd,                      !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  D11 Defrost Sch,                        !- Defrost Schedule Name
  D11 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  5350,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  37.7,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ActiveStorage,                          !- Zone Name 1
  116.2,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.23,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  0,                                      !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.3,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.23,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  D11 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 10:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 10:25,                           !- Field 5
  1,                                      !- Field 6
  Until: 22:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 22:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  D11 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 10:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 10:25,                           !- Field 5
  1,                                      !- Field 6
  Until: 22:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 22:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Refrigeration:WalkIn,
  D12 Meat Prep,                          !- Name
  Always_On,                              !- Availability Schedule Name
  9594,                                   !- Rated Coil Cooling Capacity {W}
  -3.9,                                   !- Operating Temperature {C}
  12.8,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  220,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  90,                                     !- Rated Total Lighting Power {W}
  HVACOperationSchd,                      !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  D12 Defrost Sch,                        !- Defrost Schedule Name
  D12 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  55.7,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Deli,                                   !- Zone Name 1
  147.1,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.23,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  0,                                      !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  6.5,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.23,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  D12 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 11:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 23:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  1;                                      !- Field 10

Schedule:Compact,
  D12 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 11:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 23:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  1;                                      !- Field 10

Refrigeration:WalkIn,
  D13 Bloom Box,                          !- Name
  Always_On,                              !- Availability Schedule Name
  2026,                                   !- Rated Coil Cooling Capacity {W}
  -3.9,                                   !- Operating Temperature {C}
  1.7,                                    !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  118,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  10.0005,                                !- Rated Total Lighting Power {W}
  HVACOperationSchd,                      !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  D13 Defrost Sch,                        !- Defrost Schedule Name
  D13 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  1800,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  6.2,                                    !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ActiveStorage,                          !- Zone Name 1
  36.6,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.23,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  0,                                      !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.3,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.23,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  D13 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  1,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  0;                                      !- Field 10

Schedule:Compact,
  D13 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  1,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  0;                                      !- Field 10

Refrigeration:WalkIn,
  D14 Deli Cooler,                        !- Name
  Always_On,                              !- Availability Schedule Name
  3006,                                   !- Rated Coil Cooling Capacity {W}
  -3.9,                                   !- Operating Temperature {C}
  1.7,                                    !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  114,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  17.62425,                               !- Rated Total Lighting Power {W}
  HVACOperationSchd,                      !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  D14 Defrost Sch,                        !- Defrost Schedule Name
  D14 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  10.9,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Deli,                                   !- Zone Name 1
  52.6,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.23,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  0,                                      !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.3,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.23,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  D14 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  D14 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Refrigeration:WalkIn,
  D15 Produce Cooler,                     !- Name
  Always_On,                              !- Availability Schedule Name
  7071,                                   !- Rated Coil Cooling Capacity {W}
  -3.9,                                   !- Operating Temperature {C}
  1.7,                                    !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  285,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.332475,                              !- Rated Total Lighting Power {W}
  HVACOperationSchd,                      !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  D15 Defrost Sch,                        !- Defrost Schedule Name
  D15 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  37.3,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ActiveStorage,                          !- Zone Name 1
  112.1,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.23,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  0,                                      !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  6.5,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.23,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  D15 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 14:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 15:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  D15 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 14:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 15:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Refrigeration:WalkIn,
  D16 Fish Cooler,                        !- Name
  Always_On,                              !- Availability Schedule Name
  2158,                                   !- Rated Coil Cooling Capacity {W}
  -3.9,                                   !- Operating Temperature {C}
  1.7,                                    !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  118,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  11.025,                                 !- Rated Total Lighting Power {W}
  HVACOperationSchd,                      !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  D16 Defrost Sch,                        !- Defrost Schedule Name
  D16 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  1800,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  6.9,                                    !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ActiveStorage,                          !- Zone Name 1
  38.7,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.23,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  0,                                      !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.3,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.23,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  D16 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 10:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 10:50,                           !- Field 5
  1,                                      !- Field 6
  Until: 22:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 22:50,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  D16 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 10:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 10:50,                           !- Field 5
  1,                                      !- Field 6
  Until: 22:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 22:50,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  Walk-In Door Sch,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 6:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 22:00,                           !- Field 5
  0.0625,                                 !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Curve:Cubic,
  Glass Door Latent Curve,                !- Name
  0.3379,                                 !- Coefficient1 Constant
  0.0309,                                 !- Coefficient2 x
  0.0005,                                 !- Coefficient3 x**2
  4e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Coffin Latent Curve,                    !- Name
  0.3379,                                 !- Coefficient1 Constant
  0.0309,                                 !- Coefficient2 x
  0.0005,                                 !- Coefficient3 x**2
  4e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Open Latent Curve,                      !- Name
  -0.0187,                                !- Coefficient1 Constant
  0.0458,                                 !- Coefficient2 x
  0.0011,                                 !- Coefficient3 x**2
  5e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Glass Door Defrost Curve,               !- Name
  0.3475,                                 !- Coefficient1 Constant
  0.0296,                                 !- Coefficient2 x
  0.0007,                                 !- Coefficient3 x**2
  3e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Coffin Defrost Curve,                   !- Name
  0.3475,                                 !- Coefficient1 Constant
  0.0296,                                 !- Coefficient2 x
  0.0007,                                 !- Coefficient3 x**2
  3e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Open Defrost Curve,                     !- Name
  0.0572,                                 !- Coefficient1 Constant
  0.0461,                                 !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  6e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

Refrigeration:System,
  Rack A,                                 !- Name
  Rack A Case and Walk-In List,           !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                                       !- Refrigeration Transfer Load or TransferLoad List Name
  Rack A Condenser,                       !- Refrigeration Condenser Name
  Rack A Compressor List,                 !- Compressor or CompressorList Name
  15.6,                                   !- Minimum Condensing Temperature {C}
  R404A,                                  !- Refrigeration System Working Fluid Type
  FloatSuctionTemperature,                !- Suction Temperature Control Type
  Rack A MSC,                             !- Mechanical Subcooler Name
  Rack A LSHx,                            !- Liquid Suction Heat Exchanger Subcooler Name
  5.8,                                    !- Sum UA Suction Piping {W/K}
  MainSales,                              !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  1,                                      !- Number of Compressor Stages
  None,                                   !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  ;                                       !- High-Stage Compressor or CompressorList Name

Refrigeration:CompressorList,
  Rack A Compressor List,                 !- Name
  Rack A Compressor 1,                    !- Refrigeration Compressor Name 1
  Rack A Compressor 2,                    !- Refrigeration Compressor Name 2
  Rack A Compressor 3,                    !- Refrigeration Compressor Name 3
  Rack A Compressor 4,                    !- Refrigeration Compressor Name 4
  Rack A Compressor 5,                    !- Refrigeration Compressor Name 5
  Rack A Compressor 6,                    !- Refrigeration Compressor Name 6
  Rack A Compressor 7,                    !- Refrigeration Compressor Name 7
  Rack A Compressor 8,                    !- Refrigeration Compressor Name 8
  Rack A Compressor 9,                    !- Refrigeration Compressor Name 9
  Rack A Compressor 10,                   !- Refrigeration Compressor Name 10
  Rack A Compressor 11,                   !- Refrigeration Compressor Name 11
  Rack A Compressor 12,                   !- Refrigeration Compressor Name 12
  Rack A Compressor 13,                   !- Refrigeration Compressor Name 13
  Rack A Compressor 14,                   !- Refrigeration Compressor Name 14
  Rack A Compressor 15,                   !- Refrigeration Compressor Name 15
  Rack A Compressor 16,                   !- Refrigeration Compressor Name 16
  Rack A Compressor 17,                   !- Refrigeration Compressor Name 17
  Rack A Compressor 18,                   !- Refrigeration Compressor Name 18
  Rack A Compressor 19,                   !- Refrigeration Compressor Name 19
  Rack A Compressor 20;                   !- Refrigeration Compressor Name 20

Refrigeration:Compressor,
  Rack A Compressor 1,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 2,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 3,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 4,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 5,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 6,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 7,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 8,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 9,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 10,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 11,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 12,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 13,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 14,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 15,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 16,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 17,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 18,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 19,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack A Compressor 20,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Condenser:AirCooled,
  Rack A Condenser,                       !- Name
  Rack A Cond Curve,                      !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  TwoSpeed,                               !- Condenser Fan Speed Control Type
  1699.85612352941,                       !- Rated Fan Power {W}
  0.1,                                    !- Minimum Fan Air Flow Ratio {dimensionless}
  Rack A Cond Node,                       !- Air Inlet Node Name or Zone Name
  ;                                       !- End-Use Subcategory

Curve:Linear,
  Rack A Cond Curve,                      !- Name
  0,                                      !- Coefficient1 Constant
  88037.9798256659,                       !- Coefficient2 x
  1.4,                                    !- Minimum Value of x {BasedOnField A2}
  33.3;                                   !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Node,
  Rack A Cond Node,                       !- Name
  6.1;                                    !- Height Above Ground {m}

Refrigeration:System,
  Rack B,                                 !- Name
  Rack B Case and Walk-In List,           !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                                       !- Refrigeration Transfer Load or TransferLoad List Name
  Rack B Condenser,                       !- Refrigeration Condenser Name
  Rack B Compressor List,                 !- Compressor or CompressorList Name
  15.6,                                   !- Minimum Condensing Temperature {C}
  R404A,                                  !- Refrigeration System Working Fluid Type
  FloatSuctionTemperature,                !- Suction Temperature Control Type
  Rack B MSC,                             !- Mechanical Subcooler Name
  Rack B LSHx,                            !- Liquid Suction Heat Exchanger Subcooler Name
  5.8,                                    !- Sum UA Suction Piping {W/K}
  MainSales,                              !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  1,                                      !- Number of Compressor Stages
  None,                                   !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  ;                                       !- High-Stage Compressor or CompressorList Name

Refrigeration:CompressorList,
  Rack B Compressor List,                 !- Name
  Rack B Compressor 1,                    !- Refrigeration Compressor Name 1
  Rack B Compressor 2,                    !- Refrigeration Compressor Name 2
  Rack B Compressor 3,                    !- Refrigeration Compressor Name 3
  Rack B Compressor 4,                    !- Refrigeration Compressor Name 4
  Rack B Compressor 5,                    !- Refrigeration Compressor Name 5
  Rack B Compressor 6,                    !- Refrigeration Compressor Name 6
  Rack B Compressor 7,                    !- Refrigeration Compressor Name 7
  Rack B Compressor 8,                    !- Refrigeration Compressor Name 8
  Rack B Compressor 9,                    !- Refrigeration Compressor Name 9
  Rack B Compressor 10,                   !- Refrigeration Compressor Name 10
  Rack B Compressor 11,                   !- Refrigeration Compressor Name 11
  Rack B Compressor 12,                   !- Refrigeration Compressor Name 12
  Rack B Compressor 13,                   !- Refrigeration Compressor Name 13
  Rack B Compressor 14,                   !- Refrigeration Compressor Name 14
  Rack B Compressor 15,                   !- Refrigeration Compressor Name 15
  Rack B Compressor 16,                   !- Refrigeration Compressor Name 16
  Rack B Compressor 17,                   !- Refrigeration Compressor Name 17
  Rack B Compressor 18,                   !- Refrigeration Compressor Name 18
  Rack B Compressor 19,                   !- Refrigeration Compressor Name 19
  Rack B Compressor 20;                   !- Refrigeration Compressor Name 20

Refrigeration:Compressor,
  Rack B Compressor 1,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 2,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 3,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 4,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 5,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 6,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 7,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 8,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 9,                    !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 10,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 11,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 12,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 13,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 14,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 15,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 16,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 17,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 18,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 19,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack B Compressor 20,                   !- Name
  Low Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Low Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Condenser:AirCooled,
  Rack B Condenser,                       !- Name
  Rack B Cond Curve,                      !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  TwoSpeed,                               !- Condenser Fan Speed Control Type
  723.056086705882,                       !- Rated Fan Power {W}
  0.1,                                    !- Minimum Fan Air Flow Ratio {dimensionless}
  Rack B Cond Node,                       !- Air Inlet Node Name or Zone Name
  ;                                       !- End-Use Subcategory

Curve:Linear,
  Rack B Cond Curve,                      !- Name
  0,                                      !- Coefficient1 Constant
  37448.1088682186,                       !- Coefficient2 x
  1.4,                                    !- Minimum Value of x {BasedOnField A2}
  33.3;                                   !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Node,
  Rack B Cond Node,                       !- Name
  6.1;                                    !- Height Above Ground {m}

Refrigeration:System,
  Rack C,                                 !- Name
  Rack C Case and Walk-In List,           !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                                       !- Refrigeration Transfer Load or TransferLoad List Name
  Rack C Condenser,                       !- Refrigeration Condenser Name
  Rack C Compressor List,                 !- Compressor or CompressorList Name
  15.6,                                   !- Minimum Condensing Temperature {C}
  R404A,                                  !- Refrigeration System Working Fluid Type
  FloatSuctionTemperature,                !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  Rack C LSHx,                            !- Liquid Suction Heat Exchanger Subcooler Name
  5.8,                                    !- Sum UA Suction Piping {W/K}
  MainSales,                              !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  1,                                      !- Number of Compressor Stages
  None,                                   !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  ;                                       !- High-Stage Compressor or CompressorList Name

Refrigeration:CompressorList,
  Rack C Compressor List,                 !- Name
  Rack C Compressor 1,                    !- Refrigeration Compressor Name 1
  Rack C Compressor 2,                    !- Refrigeration Compressor Name 2
  Rack C Compressor 3,                    !- Refrigeration Compressor Name 3
  Rack C Compressor 4,                    !- Refrigeration Compressor Name 4
  Rack C Compressor 5,                    !- Refrigeration Compressor Name 5
  Rack C Compressor 6,                    !- Refrigeration Compressor Name 6
  Rack C Compressor 7,                    !- Refrigeration Compressor Name 7
  Rack C Compressor 8,                    !- Refrigeration Compressor Name 8
  Rack C Compressor 9,                    !- Refrigeration Compressor Name 9
  Rack C Compressor 10,                   !- Refrigeration Compressor Name 10
  Rack C Compressor 11,                   !- Refrigeration Compressor Name 11
  Rack C Compressor 12,                   !- Refrigeration Compressor Name 12
  Rack C Compressor 13,                   !- Refrigeration Compressor Name 13
  Rack C Compressor 14,                   !- Refrigeration Compressor Name 14
  Rack C Compressor 15,                   !- Refrigeration Compressor Name 15
  Rack C Compressor 16,                   !- Refrigeration Compressor Name 16
  Rack C Compressor 17,                   !- Refrigeration Compressor Name 17
  Rack C Compressor 18,                   !- Refrigeration Compressor Name 18
  Rack C Compressor 19,                   !- Refrigeration Compressor Name 19
  Rack C Compressor 20;                   !- Refrigeration Compressor Name 20

Refrigeration:Compressor,
  Rack C Compressor 1,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 2,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 3,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 4,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 5,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 6,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 7,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 8,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 9,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 10,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 11,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 12,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 13,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 14,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 15,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 16,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 17,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 18,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 19,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack C Compressor 20,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Condenser:AirCooled,
  Rack C Condenser,                       !- Name
  Rack C Cond Curve,                      !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  TwoSpeed,                               !- Condenser Fan Speed Control Type
  2157.15213058824,                       !- Rated Fan Power {W}
  0.1,                                    !- Minimum Fan Air Flow Ratio {dimensionless}
  Rack C Cond Node,                       !- Air Inlet Node Name or Zone Name
  ;                                       !- End-Use Subcategory

Curve:Linear,
  Rack C Cond Curve,                      !- Name
  0,                                      !- Coefficient1 Constant
  111721.994070478,                       !- Coefficient2 x
  1.4,                                    !- Minimum Value of x {BasedOnField A2}
  33.3;                                   !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Node,
  Rack C Cond Node,                       !- Name
  6.1;                                    !- Height Above Ground {m}

Refrigeration:System,
  Rack D,                                 !- Name
  Rack D Case and Walk-In List,           !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                                       !- Refrigeration Transfer Load or TransferLoad List Name
  Rack D Condenser,                       !- Refrigeration Condenser Name
  Rack D Compressor List,                 !- Compressor or CompressorList Name
  15.6,                                   !- Minimum Condensing Temperature {C}
  R404A,                                  !- Refrigeration System Working Fluid Type
  FloatSuctionTemperature,                !- Suction Temperature Control Type
  Rack D MSC,                             !- Mechanical Subcooler Name
  Rack D LSHx,                            !- Liquid Suction Heat Exchanger Subcooler Name
  5.8,                                    !- Sum UA Suction Piping {W/K}
  MainSales,                              !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  1,                                      !- Number of Compressor Stages
  None,                                   !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  ;                                       !- High-Stage Compressor or CompressorList Name

Refrigeration:CompressorList,
  Rack D Compressor List,                 !- Name
  Rack D Compressor 1,                    !- Refrigeration Compressor Name 1
  Rack D Compressor 2,                    !- Refrigeration Compressor Name 2
  Rack D Compressor 3,                    !- Refrigeration Compressor Name 3
  Rack D Compressor 4,                    !- Refrigeration Compressor Name 4
  Rack D Compressor 5,                    !- Refrigeration Compressor Name 5
  Rack D Compressor 6,                    !- Refrigeration Compressor Name 6
  Rack D Compressor 7,                    !- Refrigeration Compressor Name 7
  Rack D Compressor 8,                    !- Refrigeration Compressor Name 8
  Rack D Compressor 9,                    !- Refrigeration Compressor Name 9
  Rack D Compressor 10,                   !- Refrigeration Compressor Name 10
  Rack D Compressor 11,                   !- Refrigeration Compressor Name 11
  Rack D Compressor 12,                   !- Refrigeration Compressor Name 12
  Rack D Compressor 13,                   !- Refrigeration Compressor Name 13
  Rack D Compressor 14,                   !- Refrigeration Compressor Name 14
  Rack D Compressor 15,                   !- Refrigeration Compressor Name 15
  Rack D Compressor 16,                   !- Refrigeration Compressor Name 16
  Rack D Compressor 17,                   !- Refrigeration Compressor Name 17
  Rack D Compressor 18,                   !- Refrigeration Compressor Name 18
  Rack D Compressor 19,                   !- Refrigeration Compressor Name 19
  Rack D Compressor 20;                   !- Refrigeration Compressor Name 20

Refrigeration:Compressor,
  Rack D Compressor 1,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 2,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 3,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 4,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 5,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 6,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 7,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 8,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 9,                    !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 10,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 11,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 12,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 13,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 14,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 15,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 16,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 17,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 18,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 19,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Compressor,
  Rack D Compressor 20,                   !- Name
  Med Temp Comp Pwr Curve,                !- Refrigeration Compressor Power Curve Name
  Med Temp Comp Cap Curve,                !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  10,                                     !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ;                                       !- End-Use Subcategory

Refrigeration:Condenser:AirCooled,
  Rack D Condenser,                       !- Name
  Rack D Cond Curve,                      !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  TwoSpeed,                               !- Condenser Fan Speed Control Type
  3773.37074705882,                       !- Rated Fan Power {W}
  0.1,                                    !- Minimum Fan Air Flow Ratio {dimensionless}
  Rack D Cond Node,                       !- Air Inlet Node Name or Zone Name
  ;                                       !- End-Use Subcategory

Curve:Linear,
  Rack D Cond Curve,                      !- Name
  0,                                      !- Coefficient1 Constant
  195428.267784556,                       !- Coefficient2 x
  1.4,                                    !- Minimum Value of x {BasedOnField A2}
  33.3;                                   !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Node,
  Rack D Cond Node,                       !- Name
  6.1;                                    !- Height Above Ground {m}

Curve:Bicubic,
  Low Temp Comp Pwr Curve,                !- Name
  29669.2710592593,                       !- Coefficient1 Constant
  1027.6320522205,                        !- Coefficient2 x
  18.1066262308897,                       !- Coefficient3 x**2
  -442.199713579343,                      !- Coefficient4 y
  11.1335287666834,                       !- Coefficient5 y**2
  -20.3804519152631,                      !- Coefficient6 x*y
  0.13998065261797,                       !- Coefficient7 x**3
  -0.0588669183510754,                    !- Coefficient8 y**3
  -0.218451537790825,                     !- Coefficient9 x**2*y
  0.20385846688302,                       !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x {BasedOnField A2}
  -17.8,                                  !- Maximum Value of x {BasedOnField A2}
  4.4,                                    !- Minimum Value of y {BasedOnField A3}
  54.4;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  Low Temp Comp Cap Curve,                !- Name
  170751.833877693,                       !- Coefficient1 Constant
  6102.90370178051,                       !- Coefficient2 x
  78.2619861970613,                       !- Coefficient3 x**2
  -2959.43264833299,                      !- Coefficient4 y
  19.7876588688438,                       !- Coefficient5 y**2
  -90.9581014706206,                      !- Coefficient6 x*y
  0.435964768306686,                      !- Coefficient7 x**3
  -0.0411576533245884,                    !- Coefficient8 y**3
  -0.608845960432902,                     !- Coefficient9 x**2*y
  0.459133261555041,                      !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x {BasedOnField A2}
  17.8,                                   !- Maximum Value of x {BasedOnField A2}
  4.4,                                    !- Minimum Value of y {BasedOnField A3}
  54.4;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  Med Temp Comp Pwr Curve,                !- Name
  7438.9222940535,                        !- Coefficient1 Constant
  -269.597564685641,                      !- Coefficient2 x
  -9.85610446112863,                      !- Coefficient3 x**2
  553.573260158895,                       !- Coefficient4 y
  -3.38588961409723,                      !- Coefficient5 y**2
  14.8657878159665,                       !- Coefficient6 x*y
  -0.100796291698568,                     !- Coefficient7 x**3
  0.00982279315386101,                    !- Coefficient8 y**3
  0.0973623555754095,                     !- Coefficient9 x**2*y
  -0.0396752170184696,                    !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  Med Temp Comp Cap Curve,                !- Name
  151166.436235372,                       !- Coefficient1 Constant
  5266.3478883342,                        !- Coefficient2 x
  60.6727150791521,                       !- Coefficient3 x**2
  -1851.55938160753,                      !- Coefficient4 y
  5.73132754945271,                       !- Coefficient5 y**2
  -46.9277173063191,                      !- Coefficient6 x*y
  0.136401202980125,                      !- Coefficient7 x**3
  -0.0356978840600851,                    !- Coefficient8 y**3
  -0.403053994228628,                     !- Coefficient9 x**2*y
  -0.0392904777929952,                    !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  -7.2,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60;                                     !- Maximum Value of y {BasedOnField A3}

FluidProperties:Name,
  R404a,                                  !- Fluid Name
  Refrigerant;                            !- Fluid Type

FluidProperties:Temperatures,
  R404aSaturatedTemperatures,             !- Name
  -72.000,                                !- Temperature 1 {C}
  -69.000,                                !- Temperature 2 {C}
  -66.000,                                !- Temperature 3 {C}
  -63.000,                                !- Temperature 4 {C}
  -60.000,                                !- Temperature 5 {C}
  -57.000,                                !- Temperature 6 {C}
  -54.000,                                !- Temperature 7 {C}
  -51.000,                                !- Temperature 8 {C}
  -48.000,                                !- Temperature 9 {C}
  -45.000,                                !- Temperature 10 {C}
  -42.000,                                !- Temperature 11 {C}
  -39.000,                                !- Temperature 12 {C}
  -36.000,                                !- Temperature 13 {C}
  -33.000,                                !- Temperature 14 {C}
  -30.000,                                !- Temperature 15 {C}
  -27.000,                                !- Temperature 16 {C}
  -24.000,                                !- Temperature 17 {C}
  -21.000,                                !- Temperature 18 {C}
  -18.000,                                !- Temperature 19 {C}
  -15.000,                                !- Temperature 20 {C}
  -12.000,                                !- Temperature 21 {C}
  -9.000,                                 !- Temperature 22 {C}
  -6.000,                                 !- Temperature 23 {C}
  -3.000,                                 !- Temperature 24 {C}
  0.000,                                  !- Temperature 25 {C}
  3.000,                                  !- Temperature 26 {C}
  6.000,                                  !- Temperature 27 {C}
  9.000,                                  !- Temperature 28 {C}
  12.000,                                 !- Temperature 29 {C}
  15.000,                                 !- Temperature 30 {C}
  18.000,                                 !- Temperature 31 {C}
  21.000,                                 !- Temperature 32 {C}
  24.000,                                 !- Temperature 33 {C}
  27.000,                                 !- Temperature 34 {C}
  30.000,                                 !- Temperature 35 {C}
  33.000,                                 !- Temperature 36 {C}
  36.000,                                 !- Temperature 37 {C}
  39.000,                                 !- Temperature 38 {C}
  42.000,                                 !- Temperature 39 {C}
  45.000,                                 !- Temperature 40 {C}
  48.000,                                 !- Temperature 41 {C}
  51.000,                                 !- Temperature 42 {C}
  54.000,                                 !- Temperature 43 {C}
  57.000,                                 !- Temperature 44 {C}
  60.000,                                 !- Temperature 45 {C}
  63.000,                                 !- Temperature 46 {C}
  66.000,                                 !- Temperature 47 {C}
  69.000,                                 !- Temperature 48 {C}
  72.000;                                 !- Temperature 49 {C}

FluidProperties:Temperatures,
  R404aSuperHeatTemperatures,             !- Name
  -72.000,                                !- Temperature 1 {C}
  -66.000,                                !- Temperature 2 {C}
  -60.000,                                !- Temperature 3 {C}
  -54.000,                                !- Temperature 4 {C}
  -48.000,                                !- Temperature 5 {C}
  -45.000,                                !- Temperature 6 {C}
  -42.000,                                !- Temperature 7 {C}
  -39.000,                                !- Temperature 8 {C}
  -36.000,                                !- Temperature 9 {C}
  -33.000,                                !- Temperature 10 {C}
  -30.000,                                !- Temperature 11 {C}
  -27.000,                                !- Temperature 12 {C}
  -24.000,                                !- Temperature 13 {C}
  -21.000,                                !- Temperature 14 {C}
  -18.000,                                !- Temperature 15 {C}
  -15.000,                                !- Temperature 16 {C}
  -12.000,                                !- Temperature 17 {C}
  -9.000,                                 !- Temperature 18 {C}
  -6.000,                                 !- Temperature 19 {C}
  -3.000,                                 !- Temperature 20 {C}
  0.000,                                  !- Temperature 21 {C}
  3.000,                                  !- Temperature 22 {C}
  6.000,                                  !- Temperature 23 {C}
  9.000,                                  !- Temperature 24 {C}
  12.000,                                 !- Temperature 25 {C}
  15.000,                                 !- Temperature 26 {C}
  18.000,                                 !- Temperature 27 {C}
  21.000,                                 !- Temperature 28 {C}
  24.000,                                 !- Temperature 29 {C}
  27.000,                                 !- Temperature 30 {C}
  30.000,                                 !- Temperature 31 {C}
  33.000,                                 !- Temperature 32 {C}
  36.000,                                 !- Temperature 33 {C}
  39.000,                                 !- Temperature 34 {C}
  42.000,                                 !- Temperature 35 {C}
  45.000,                                 !- Temperature 36 {C}
  48.000,                                 !- Temperature 37 {C}
  51.000,                                 !- Temperature 38 {C}
  54.000,                                 !- Temperature 39 {C}
  57.000,                                 !- Temperature 40 {C}
  60.000,                                 !- Temperature 41 {C}
  63.000,                                 !- Temperature 42 {C}
  66.000,                                 !- Temperature 43 {C}
  69.000,                                 !- Temperature 44 {C}
  72.000;                                 !- Temperature 45 {C}

FluidProperties:Saturated,
  R404a,                                  !- Name
  Pressure,                               !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R404aSaturatedTemperatures,             !- Temperature Values Name
  2.2928E+04,                             !- Property Value 1 {BasedOnField A2}
  2.7771E+04,                             !- Property Value 2 {BasedOnField A2}
  3.3412E+04,                             !- Property Value 3 {BasedOnField A2}
  3.9941E+04,                             !- Property Value 4 {BasedOnField A2}
  4.7457E+04,                             !- Property Value 5 {BasedOnField A2}
  5.6064E+04,                             !- Property Value 6 {BasedOnField A2}
  6.5870E+04,                             !- Property Value 7 {BasedOnField A2}
  7.6990E+04,                             !- Property Value 8 {BasedOnField A2}
  8.9542E+04,                             !- Property Value 9 {BasedOnField A2}
  1.0365E+05,                             !- Property Value 10 {BasedOnField A2}
  1.1945E+05,                             !- Property Value 11 {BasedOnField A2}
  1.3706E+05,                             !- Property Value 12 {BasedOnField A2}
  1.5664E+05,                             !- Property Value 13 {BasedOnField A2}
  1.7831E+05,                             !- Property Value 14 {BasedOnField A2}
  2.0223E+05,                             !- Property Value 15 {BasedOnField A2}
  2.2856E+05,                             !- Property Value 16 {BasedOnField A2}
  2.5743E+05,                             !- Property Value 17 {BasedOnField A2}
  2.8902E+05,                             !- Property Value 18 {BasedOnField A2}
  3.2348E+05,                             !- Property Value 19 {BasedOnField A2}
  3.6099E+05,                             !- Property Value 20 {BasedOnField A2}
  4.0171E+05,                             !- Property Value 21 {BasedOnField A2}
  4.4582E+05,                             !- Property Value 22 {BasedOnField A2}
  4.9349E+05,                             !- Property Value 23 {BasedOnField A2}
  5.4492E+05,                             !- Property Value 24 {BasedOnField A2}
  6.0027E+05,                             !- Property Value 25 {BasedOnField A2}
  6.5975E+05,                             !- Property Value 26 {BasedOnField A2}
  7.2356E+05,                             !- Property Value 27 {BasedOnField A2}
  7.9188E+05,                             !- Property Value 28 {BasedOnField A2}
  8.6492E+05,                             !- Property Value 29 {BasedOnField A2}
  9.4289E+05,                             !- Property Value 30 {BasedOnField A2}
  1.0260E+06,                             !- Property Value 31 {BasedOnField A2}
  1.1145E+06,                             !- Property Value 32 {BasedOnField A2}
  1.2086E+06,                             !- Property Value 33 {BasedOnField A2}
  1.3085E+06,                             !- Property Value 34 {BasedOnField A2}
  1.4145E+06,                             !- Property Value 35 {BasedOnField A2}
  1.5268E+06,                             !- Property Value 36 {BasedOnField A2}
  1.6457E+06,                             !- Property Value 37 {BasedOnField A2}
  1.7715E+06,                             !- Property Value 38 {BasedOnField A2}
  1.9044E+06,                             !- Property Value 39 {BasedOnField A2}
  2.0447E+06,                             !- Property Value 40 {BasedOnField A2}
  2.1929E+06,                             !- Property Value 41 {BasedOnField A2}
  2.3492E+06,                             !- Property Value 42 {BasedOnField A2}
  2.5140E+06,                             !- Property Value 43 {BasedOnField A2}
  2.6878E+06,                             !- Property Value 44 {BasedOnField A2}
  2.8712E+06,                             !- Property Value 45 {BasedOnField A2}
  3.0648E+06,                             !- Property Value 46 {BasedOnField A2}
  3.2696E+06,                             !- Property Value 47 {BasedOnField A2}
  3.4873E+06,                             !- Property Value 48 {BasedOnField A2}
  3.7237E+06;                             !- Property Value 49 {BasedOnField A2}

FluidProperties:Saturated,
  R404a,                                  !- Name
  Enthalpy,                               !- Fluid Property Type
  Fluid,                                  !- Fluid Phase
  R404aSaturatedTemperatures,             !- Temperature Values Name
  1.0749E+05,                             !- Property Value 1 {BasedOnField A2}
  1.1115E+05,                             !- Property Value 2 {BasedOnField A2}
  1.1482E+05,                             !- Property Value 3 {BasedOnField A2}
  1.1849E+05,                             !- Property Value 4 {BasedOnField A2}
  1.2218E+05,                             !- Property Value 5 {BasedOnField A2}
  1.2588E+05,                             !- Property Value 6 {BasedOnField A2}
  1.2959E+05,                             !- Property Value 7 {BasedOnField A2}
  1.3332E+05,                             !- Property Value 8 {BasedOnField A2}
  1.3706E+05,                             !- Property Value 9 {BasedOnField A2}
  1.4082E+05,                             !- Property Value 10 {BasedOnField A2}
  1.4460E+05,                             !- Property Value 11 {BasedOnField A2}
  1.4840E+05,                             !- Property Value 12 {BasedOnField A2}
  1.5222E+05,                             !- Property Value 13 {BasedOnField A2}
  1.5606E+05,                             !- Property Value 14 {BasedOnField A2}
  1.5992E+05,                             !- Property Value 15 {BasedOnField A2}
  1.6380E+05,                             !- Property Value 16 {BasedOnField A2}
  1.6771E+05,                             !- Property Value 17 {BasedOnField A2}
  1.7164E+05,                             !- Property Value 18 {BasedOnField A2}
  1.7560E+05,                             !- Property Value 19 {BasedOnField A2}
  1.7959E+05,                             !- Property Value 20 {BasedOnField A2}
  1.8361E+05,                             !- Property Value 21 {BasedOnField A2}
  1.8766E+05,                             !- Property Value 22 {BasedOnField A2}
  1.9174E+05,                             !- Property Value 23 {BasedOnField A2}
  1.9585E+05,                             !- Property Value 24 {BasedOnField A2}
  2.0000E+05,                             !- Property Value 25 {BasedOnField A2}
  2.0419E+05,                             !- Property Value 26 {BasedOnField A2}
  2.0841E+05,                             !- Property Value 27 {BasedOnField A2}
  2.1268E+05,                             !- Property Value 28 {BasedOnField A2}
  2.1700E+05,                             !- Property Value 29 {BasedOnField A2}
  2.2136E+05,                             !- Property Value 30 {BasedOnField A2}
  2.2577E+05,                             !- Property Value 31 {BasedOnField A2}
  2.3024E+05,                             !- Property Value 32 {BasedOnField A2}
  2.3476E+05,                             !- Property Value 33 {BasedOnField A2}
  2.3936E+05,                             !- Property Value 34 {BasedOnField A2}
  2.4402E+05,                             !- Property Value 35 {BasedOnField A2}
  2.4875E+05,                             !- Property Value 36 {BasedOnField A2}
  2.5358E+05,                             !- Property Value 37 {BasedOnField A2}
  2.5849E+05,                             !- Property Value 38 {BasedOnField A2}
  2.6351E+05,                             !- Property Value 39 {BasedOnField A2}
  2.6866E+05,                             !- Property Value 40 {BasedOnField A2}
  2.7394E+05,                             !- Property Value 41 {BasedOnField A2}
  2.7939E+05,                             !- Property Value 42 {BasedOnField A2}
  2.8503E+05,                             !- Property Value 43 {BasedOnField A2}
  2.9092E+05,                             !- Property Value 44 {BasedOnField A2}
  2.9713E+05,                             !- Property Value 45 {BasedOnField A2}
  3.0380E+05,                             !- Property Value 46 {BasedOnField A2}
  3.1118E+05,                             !- Property Value 47 {BasedOnField A2}
  3.2003E+05,                             !- Property Value 48 {BasedOnField A2}
  3.3838E+05;                             !- Property Value 49 {BasedOnField A2}

FluidProperties:Saturated,
  R404a,                                  !- Name
  Enthalpy,                               !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R404aSaturatedTemperatures,             !- Temperature Values Name
  3.2400E+05,                             !- Property Value 1 {BasedOnField A2}
  3.2583E+05,                             !- Property Value 2 {BasedOnField A2}
  3.2767E+05,                             !- Property Value 3 {BasedOnField A2}
  3.2951E+05,                             !- Property Value 4 {BasedOnField A2}
  3.3134E+05,                             !- Property Value 5 {BasedOnField A2}
  3.3318E+05,                             !- Property Value 6 {BasedOnField A2}
  3.3501E+05,                             !- Property Value 7 {BasedOnField A2}
  3.3684E+05,                             !- Property Value 8 {BasedOnField A2}
  3.3866E+05,                             !- Property Value 9 {BasedOnField A2}
  3.4047E+05,                             !- Property Value 10 {BasedOnField A2}
  3.4228E+05,                             !- Property Value 11 {BasedOnField A2}
  3.4408E+05,                             !- Property Value 12 {BasedOnField A2}
  3.4587E+05,                             !- Property Value 13 {BasedOnField A2}
  3.4764E+05,                             !- Property Value 14 {BasedOnField A2}
  3.4940E+05,                             !- Property Value 15 {BasedOnField A2}
  3.5114E+05,                             !- Property Value 16 {BasedOnField A2}
  3.5287E+05,                             !- Property Value 17 {BasedOnField A2}
  3.5458E+05,                             !- Property Value 18 {BasedOnField A2}
  3.5626E+05,                             !- Property Value 19 {BasedOnField A2}
  3.5793E+05,                             !- Property Value 20 {BasedOnField A2}
  3.5957E+05,                             !- Property Value 21 {BasedOnField A2}
  3.6118E+05,                             !- Property Value 22 {BasedOnField A2}
  3.6276E+05,                             !- Property Value 23 {BasedOnField A2}
  3.6430E+05,                             !- Property Value 24 {BasedOnField A2}
  3.6582E+05,                             !- Property Value 25 {BasedOnField A2}
  3.6729E+05,                             !- Property Value 26 {BasedOnField A2}
  3.6873E+05,                             !- Property Value 27 {BasedOnField A2}
  3.7011E+05,                             !- Property Value 28 {BasedOnField A2}
  3.7145E+05,                             !- Property Value 29 {BasedOnField A2}
  3.7274E+05,                             !- Property Value 30 {BasedOnField A2}
  3.7397E+05,                             !- Property Value 31 {BasedOnField A2}
  3.7513E+05,                             !- Property Value 32 {BasedOnField A2}
  3.7622E+05,                             !- Property Value 33 {BasedOnField A2}
  3.7723E+05,                             !- Property Value 34 {BasedOnField A2}
  3.7815E+05,                             !- Property Value 35 {BasedOnField A2}
  3.7898E+05,                             !- Property Value 36 {BasedOnField A2}
  3.7970E+05,                             !- Property Value 37 {BasedOnField A2}
  3.8029E+05,                             !- Property Value 38 {BasedOnField A2}
  3.8074E+05,                             !- Property Value 39 {BasedOnField A2}
  3.8102E+05,                             !- Property Value 40 {BasedOnField A2}
  3.8110E+05,                             !- Property Value 41 {BasedOnField A2}
  3.8095E+05,                             !- Property Value 42 {BasedOnField A2}
  3.8051E+05,                             !- Property Value 43 {BasedOnField A2}
  3.7970E+05,                             !- Property Value 44 {BasedOnField A2}
  3.7840E+05,                             !- Property Value 45 {BasedOnField A2}
  3.7641E+05,                             !- Property Value 46 {BasedOnField A2}
  3.7333E+05,                             !- Property Value 47 {BasedOnField A2}
  3.6807E+05,                             !- Property Value 48 {BasedOnField A2}
  3.5017E+05;                             !- Property Value 49 {BasedOnField A2}

FluidProperties:Saturated,
  R404a,                                  !- Name
  Density,                                !- Fluid Property Type
  Fluid,                                  !- Fluid Phase
  R404aSaturatedTemperatures,             !- Temperature Values Name
  1.3835E+03,                             !- Property Value 1 {BasedOnField A2}
  1.3747E+03,                             !- Property Value 2 {BasedOnField A2}
  1.3658E+03,                             !- Property Value 3 {BasedOnField A2}
  1.3569E+03,                             !- Property Value 4 {BasedOnField A2}
  1.3480E+03,                             !- Property Value 5 {BasedOnField A2}
  1.3390E+03,                             !- Property Value 6 {BasedOnField A2}
  1.3300E+03,                             !- Property Value 7 {BasedOnField A2}
  1.3209E+03,                             !- Property Value 8 {BasedOnField A2}
  1.3118E+03,                             !- Property Value 9 {BasedOnField A2}
  1.3025E+03,                             !- Property Value 10 {BasedOnField A2}
  1.2932E+03,                             !- Property Value 11 {BasedOnField A2}
  1.2838E+03,                             !- Property Value 12 {BasedOnField A2}
  1.2743E+03,                             !- Property Value 13 {BasedOnField A2}
  1.2647E+03,                             !- Property Value 14 {BasedOnField A2}
  1.2550E+03,                             !- Property Value 15 {BasedOnField A2}
  1.2452E+03,                             !- Property Value 16 {BasedOnField A2}
  1.2353E+03,                             !- Property Value 17 {BasedOnField A2}
  1.2252E+03,                             !- Property Value 18 {BasedOnField A2}
  1.2150E+03,                             !- Property Value 19 {BasedOnField A2}
  1.2046E+03,                             !- Property Value 20 {BasedOnField A2}
  1.1940E+03,                             !- Property Value 21 {BasedOnField A2}
  1.1833E+03,                             !- Property Value 22 {BasedOnField A2}
  1.1724E+03,                             !- Property Value 23 {BasedOnField A2}
  1.1613E+03,                             !- Property Value 24 {BasedOnField A2}
  1.1500E+03,                             !- Property Value 25 {BasedOnField A2}
  1.1384E+03,                             !- Property Value 26 {BasedOnField A2}
  1.1266E+03,                             !- Property Value 27 {BasedOnField A2}
  1.1145E+03,                             !- Property Value 28 {BasedOnField A2}
  1.1021E+03,                             !- Property Value 29 {BasedOnField A2}
  1.0893E+03,                             !- Property Value 30 {BasedOnField A2}
  1.0762E+03,                             !- Property Value 31 {BasedOnField A2}
  1.0627E+03,                             !- Property Value 32 {BasedOnField A2}
  1.0488E+03,                             !- Property Value 33 {BasedOnField A2}
  1.0344E+03,                             !- Property Value 34 {BasedOnField A2}
  1.0194E+03,                             !- Property Value 35 {BasedOnField A2}
  1.0038E+03,                             !- Property Value 36 {BasedOnField A2}
  9.8753E+02,                             !- Property Value 37 {BasedOnField A2}
  9.7048E+02,                             !- Property Value 38 {BasedOnField A2}
  9.5253E+02,                             !- Property Value 39 {BasedOnField A2}
  9.3354E+02,                             !- Property Value 40 {BasedOnField A2}
  9.1332E+02,                             !- Property Value 41 {BasedOnField A2}
  8.9161E+02,                             !- Property Value 42 {BasedOnField A2}
  8.6809E+02,                             !- Property Value 43 {BasedOnField A2}
  8.4225E+02,                             !- Property Value 44 {BasedOnField A2}
  8.1331E+02,                             !- Property Value 45 {BasedOnField A2}
  7.7993E+02,                             !- Property Value 46 {BasedOnField A2}
  7.3937E+02,                             !- Property Value 47 {BasedOnField A2}
  6.8403E+02,                             !- Property Value 48 {BasedOnField A2}
  5.3572E+02;                             !- Property Value 49 {BasedOnField A2}

FluidProperties:Saturated,
  R404a,                                  !- Name
  Density,                                !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R404aSaturatedTemperatures,             !- Temperature Values Name
  1.3625E+00,                             !- Property Value 1 {BasedOnField A2}
  1.6300E+00,                             !- Property Value 2 {BasedOnField A2}
  1.9378E+00,                             !- Property Value 3 {BasedOnField A2}
  2.2901E+00,                             !- Property Value 4 {BasedOnField A2}
  2.6913E+00,                             !- Property Value 5 {BasedOnField A2}
  3.1459E+00,                             !- Property Value 6 {BasedOnField A2}
  3.6591E+00,                             !- Property Value 7 {BasedOnField A2}
  4.2359E+00,                             !- Property Value 8 {BasedOnField A2}
  4.8817E+00,                             !- Property Value 9 {BasedOnField A2}
  5.6023E+00,                             !- Property Value 10 {BasedOnField A2}
  6.4037E+00,                             !- Property Value 11 {BasedOnField A2}
  7.2922E+00,                             !- Property Value 12 {BasedOnField A2}
  8.2744E+00,                             !- Property Value 13 {BasedOnField A2}
  9.3575E+00,                             !- Property Value 14 {BasedOnField A2}
  1.0549E+01,                             !- Property Value 15 {BasedOnField A2}
  1.1857E+01,                             !- Property Value 16 {BasedOnField A2}
  1.3289E+01,                             !- Property Value 17 {BasedOnField A2}
  1.4854E+01,                             !- Property Value 18 {BasedOnField A2}
  1.6563E+01,                             !- Property Value 19 {BasedOnField A2}
  1.8425E+01,                             !- Property Value 20 {BasedOnField A2}
  2.0452E+01,                             !- Property Value 21 {BasedOnField A2}
  2.2655E+01,                             !- Property Value 22 {BasedOnField A2}
  2.5047E+01,                             !- Property Value 23 {BasedOnField A2}
  2.7642E+01,                             !- Property Value 24 {BasedOnField A2}
  3.0457E+01,                             !- Property Value 25 {BasedOnField A2}
  3.3507E+01,                             !- Property Value 26 {BasedOnField A2}
  3.6812E+01,                             !- Property Value 27 {BasedOnField A2}
  4.0392E+01,                             !- Property Value 28 {BasedOnField A2}
  4.4271E+01,                             !- Property Value 29 {BasedOnField A2}
  4.8476E+01,                             !- Property Value 30 {BasedOnField A2}
  5.3035E+01,                             !- Property Value 31 {BasedOnField A2}
  5.7984E+01,                             !- Property Value 32 {BasedOnField A2}
  6.3361E+01,                             !- Property Value 33 {BasedOnField A2}
  6.9212E+01,                             !- Property Value 34 {BasedOnField A2}
  7.5590E+01,                             !- Property Value 35 {BasedOnField A2}
  8.2558E+01,                             !- Property Value 36 {BasedOnField A2}
  9.0193E+01,                             !- Property Value 37 {BasedOnField A2}
  9.8588E+01,                             !- Property Value 38 {BasedOnField A2}
  1.0786E+02,                             !- Property Value 39 {BasedOnField A2}
  1.1815E+02,                             !- Property Value 40 {BasedOnField A2}
  1.2965E+02,                             !- Property Value 41 {BasedOnField A2}
  1.4261E+02,                             !- Property Value 42 {BasedOnField A2}
  1.5738E+02,                             !- Property Value 43 {BasedOnField A2}
  1.7447E+02,                             !- Property Value 44 {BasedOnField A2}
  1.9468E+02,                             !- Property Value 45 {BasedOnField A2}
  2.1937E+02,                             !- Property Value 46 {BasedOnField A2}
  2.5127E+02,                             !- Property Value 47 {BasedOnField A2}
  2.9783E+02,                             !- Property Value 48 {BasedOnField A2}
  4.3624E+02;                             !- Property Value 49 {BasedOnField A2}

FluidProperties:Saturated,
  R404a,                                  !- Name
  SpecificHeat,                           !- Fluid Property Type
  Fluid,                                  !- Fluid Phase
  R404aSaturatedTemperatures,             !- Temperature Values Name
  1.2179E+03,                             !- Property Value 1 {BasedOnField A2}
  1.2200E+03,                             !- Property Value 2 {BasedOnField A2}
  1.2227E+03,                             !- Property Value 3 {BasedOnField A2}
  1.2260E+03,                             !- Property Value 4 {BasedOnField A2}
  1.2298E+03,                             !- Property Value 5 {BasedOnField A2}
  1.2340E+03,                             !- Property Value 6 {BasedOnField A2}
  1.2386E+03,                             !- Property Value 7 {BasedOnField A2}
  1.2436E+03,                             !- Property Value 8 {BasedOnField A2}
  1.2490E+03,                             !- Property Value 9 {BasedOnField A2}
  1.2547E+03,                             !- Property Value 10 {BasedOnField A2}
  1.2608E+03,                             !- Property Value 11 {BasedOnField A2}
  1.2671E+03,                             !- Property Value 12 {BasedOnField A2}
  1.2739E+03,                             !- Property Value 13 {BasedOnField A2}
  1.2809E+03,                             !- Property Value 14 {BasedOnField A2}
  1.2884E+03,                             !- Property Value 15 {BasedOnField A2}
  1.2962E+03,                             !- Property Value 16 {BasedOnField A2}
  1.3044E+03,                             !- Property Value 17 {BasedOnField A2}
  1.3130E+03,                             !- Property Value 18 {BasedOnField A2}
  1.3220E+03,                             !- Property Value 19 {BasedOnField A2}
  1.3316E+03,                             !- Property Value 20 {BasedOnField A2}
  1.3416E+03,                             !- Property Value 21 {BasedOnField A2}
  1.3523E+03,                             !- Property Value 22 {BasedOnField A2}
  1.3635E+03,                             !- Property Value 23 {BasedOnField A2}
  1.3755E+03,                             !- Property Value 24 {BasedOnField A2}
  1.3882E+03,                             !- Property Value 25 {BasedOnField A2}
  1.4018E+03,                             !- Property Value 26 {BasedOnField A2}
  1.4164E+03,                             !- Property Value 27 {BasedOnField A2}
  1.4320E+03,                             !- Property Value 28 {BasedOnField A2}
  1.4489E+03,                             !- Property Value 29 {BasedOnField A2}
  1.4672E+03,                             !- Property Value 30 {BasedOnField A2}
  1.4871E+03,                             !- Property Value 31 {BasedOnField A2}
  1.5090E+03,                             !- Property Value 32 {BasedOnField A2}
  1.5331E+03,                             !- Property Value 33 {BasedOnField A2}
  1.5598E+03,                             !- Property Value 34 {BasedOnField A2}
  1.5898E+03,                             !- Property Value 35 {BasedOnField A2}
  1.6235E+03,                             !- Property Value 36 {BasedOnField A2}
  1.6621E+03,                             !- Property Value 37 {BasedOnField A2}
  1.7066E+03,                             !- Property Value 38 {BasedOnField A2}
  1.7588E+03,                             !- Property Value 39 {BasedOnField A2}
  1.8211E+03,                             !- Property Value 40 {BasedOnField A2}
  1.8970E+03,                             !- Property Value 41 {BasedOnField A2}
  1.9920E+03,                             !- Property Value 42 {BasedOnField A2}
  2.1155E+03,                             !- Property Value 43 {BasedOnField A2}
  2.2842E+03,                             !- Property Value 44 {BasedOnField A2}
  2.5312E+03,                             !- Property Value 45 {BasedOnField A2}
  2.9356E+03,                             !- Property Value 46 {BasedOnField A2}
  3.7387E+03,                             !- Property Value 47 {BasedOnField A2}
  6.2011E+03,                             !- Property Value 48 {BasedOnField A2}
  1.6723E+05;                             !- Property Value 49 {BasedOnField A2}

FluidProperties:Saturated,
  R404a,                                  !- Name
  SpecificHeat,                           !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R404aSaturatedTemperatures,             !- Temperature Values Name
  7.0047E+02,                             !- Property Value 1 {BasedOnField A2}
  7.0956E+02,                             !- Property Value 2 {BasedOnField A2}
  7.1877E+02,                             !- Property Value 3 {BasedOnField A2}
  7.2812E+02,                             !- Property Value 4 {BasedOnField A2}
  7.3761E+02,                             !- Property Value 5 {BasedOnField A2}
  7.4727E+02,                             !- Property Value 6 {BasedOnField A2}
  7.5710E+02,                             !- Property Value 7 {BasedOnField A2}
  7.6714E+02,                             !- Property Value 8 {BasedOnField A2}
  7.7739E+02,                             !- Property Value 9 {BasedOnField A2}
  7.8789E+02,                             !- Property Value 10 {BasedOnField A2}
  7.9866E+02,                             !- Property Value 11 {BasedOnField A2}
  8.0972E+02,                             !- Property Value 12 {BasedOnField A2}
  8.2111E+02,                             !- Property Value 13 {BasedOnField A2}
  8.3286E+02,                             !- Property Value 14 {BasedOnField A2}
  8.4499E+02,                             !- Property Value 15 {BasedOnField A2}
  8.5756E+02,                             !- Property Value 16 {BasedOnField A2}
  8.7059E+02,                             !- Property Value 17 {BasedOnField A2}
  8.8415E+02,                             !- Property Value 18 {BasedOnField A2}
  8.9827E+02,                             !- Property Value 19 {BasedOnField A2}
  9.1301E+02,                             !- Property Value 20 {BasedOnField A2}
  9.2843E+02,                             !- Property Value 21 {BasedOnField A2}
  9.4462E+02,                             !- Property Value 22 {BasedOnField A2}
  9.6165E+02,                             !- Property Value 23 {BasedOnField A2}
  9.7961E+02,                             !- Property Value 24 {BasedOnField A2}
  9.9863E+02,                             !- Property Value 25 {BasedOnField A2}
  1.0188E+03,                             !- Property Value 26 {BasedOnField A2}
  1.0404E+03,                             !- Property Value 27 {BasedOnField A2}
  1.0634E+03,                             !- Property Value 28 {BasedOnField A2}
  1.0882E+03,                             !- Property Value 29 {BasedOnField A2}
  1.1151E+03,                             !- Property Value 30 {BasedOnField A2}
  1.1442E+03,                             !- Property Value 31 {BasedOnField A2}
  1.1762E+03,                             !- Property Value 32 {BasedOnField A2}
  1.2114E+03,                             !- Property Value 33 {BasedOnField A2}
  1.2506E+03,                             !- Property Value 34 {BasedOnField A2}
  1.2946E+03,                             !- Property Value 35 {BasedOnField A2}
  1.3445E+03,                             !- Property Value 36 {BasedOnField A2}
  1.4018E+03,                             !- Property Value 37 {BasedOnField A2}
  1.4685E+03,                             !- Property Value 38 {BasedOnField A2}
  1.5475E+03,                             !- Property Value 39 {BasedOnField A2}
  1.6428E+03,                             !- Property Value 40 {BasedOnField A2}
  1.7607E+03,                             !- Property Value 41 {BasedOnField A2}
  1.9107E+03,                             !- Property Value 42 {BasedOnField A2}
  2.1090E+03,                             !- Property Value 43 {BasedOnField A2}
  2.3841E+03,                             !- Property Value 44 {BasedOnField A2}
  2.7930E+03,                             !- Property Value 45 {BasedOnField A2}
  3.4666E+03,                             !- Property Value 46 {BasedOnField A2}
  4.7895E+03,                             !- Property Value 47 {BasedOnField A2}
  8.5999E+03,                             !- Property Value 48 {BasedOnField A2}
  1.6847E+05;                             !- Property Value 49 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.2928E+04,                             !- Pressure {Pa}
  3.2400E+05,                             !- Property Value 1 {BasedOnField A2}
  3.2822E+05,                             !- Property Value 2 {BasedOnField A2}
  3.3250E+05,                             !- Property Value 3 {BasedOnField A2}
  3.3683E+05,                             !- Property Value 4 {BasedOnField A2}
  3.4121E+05,                             !- Property Value 5 {BasedOnField A2}
  3.4343E+05,                             !- Property Value 6 {BasedOnField A2}
  3.4566E+05,                             !- Property Value 7 {BasedOnField A2}
  3.4791E+05,                             !- Property Value 8 {BasedOnField A2}
  3.5017E+05,                             !- Property Value 9 {BasedOnField A2}
  3.5244E+05,                             !- Property Value 10 {BasedOnField A2}
  3.5473E+05,                             !- Property Value 11 {BasedOnField A2}
  3.5704E+05,                             !- Property Value 12 {BasedOnField A2}
  3.5937E+05,                             !- Property Value 13 {BasedOnField A2}
  3.6171E+05,                             !- Property Value 14 {BasedOnField A2}
  3.6406E+05,                             !- Property Value 15 {BasedOnField A2}
  3.6643E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6882E+05,                             !- Property Value 17 {BasedOnField A2}
  3.7123E+05,                             !- Property Value 18 {BasedOnField A2}
  3.7365E+05,                             !- Property Value 19 {BasedOnField A2}
  3.7609E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7854E+05,                             !- Property Value 21 {BasedOnField A2}
  3.8101E+05,                             !- Property Value 22 {BasedOnField A2}
  3.8350E+05,                             !- Property Value 23 {BasedOnField A2}
  3.8600E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8852E+05,                             !- Property Value 25 {BasedOnField A2}
  3.9106E+05,                             !- Property Value 26 {BasedOnField A2}
  3.9361E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9618E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9876E+05,                             !- Property Value 29 {BasedOnField A2}
  4.0136E+05,                             !- Property Value 30 {BasedOnField A2}
  4.0398E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0661E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0926E+05,                             !- Property Value 33 {BasedOnField A2}
  4.1192E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1460E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1730E+05,                             !- Property Value 36 {BasedOnField A2}
  4.2001E+05,                             !- Property Value 37 {BasedOnField A2}
  4.2274E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2548E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2824E+05,                             !- Property Value 40 {BasedOnField A2}
  4.3102E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3381E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3661E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3943E+05,                             !- Property Value 44 {BasedOnField A2}
  4.4227E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.2928E+04,                             !- Pressure {Pa}
  1.3625E+00,                             !- Property Value 1 {BasedOnField A2}
  1.3201E+00,                             !- Property Value 2 {BasedOnField A2}
  1.2805E+00,                             !- Property Value 3 {BasedOnField A2}
  1.2435E+00,                             !- Property Value 4 {BasedOnField A2}
  1.2088E+00,                             !- Property Value 5 {BasedOnField A2}
  1.1922E+00,                             !- Property Value 6 {BasedOnField A2}
  1.1760E+00,                             !- Property Value 7 {BasedOnField A2}
  1.1604E+00,                             !- Property Value 8 {BasedOnField A2}
  1.1452E+00,                             !- Property Value 9 {BasedOnField A2}
  1.1303E+00,                             !- Property Value 10 {BasedOnField A2}
  1.1159E+00,                             !- Property Value 11 {BasedOnField A2}
  1.1019E+00,                             !- Property Value 12 {BasedOnField A2}
  1.0883E+00,                             !- Property Value 13 {BasedOnField A2}
  1.0750E+00,                             !- Property Value 14 {BasedOnField A2}
