  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Produce PTAC Fan Inlet Node,            !- Air Inlet Node Name
  Produce PTAC Clg Coil Inlet Node,       !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  Deli Terminal Unit,                     !- Name
  Deli Terminal Outlet Node,              !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Deli Terminal Unit;                     !- Air Terminal Name

Coil:Heating:Electric,
  Deli Terminal Reheat Coil,              !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Deli Terminal Damper Node,              !- Air Inlet Node Name
  Deli Terminal Outlet Node;              !- Air Outlet Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  Deli Terminal Unit,                     !- Name
  Always_On,                              !- Availability Schedule Name
  Deli Terminal Damper Node,              !- Damper Air Outlet Node Name
  Deli Terminal Inlet Node,               !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  Min_Flow_Frac_Sch,                      !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Deli Terminal Reheat Coil,              !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Deli Terminal Outlet Node,              !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoCalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoCalculate,                          !- Maximum Flow Fraction During Reheat
  50,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalAirConditioner,
  Deli PTAC,                              !- Name
  Deli_PTAC_Fan_Sch,                      !- Availability Schedule Name
  Deli PTAC Exhaust Node,                 !- Air Inlet Node Name
  Deli PTAC Inlet Node,                   !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Deli PTAC OA Mixer,                     !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Deli PTAC Fan,                          !- Supply Air Fan Name
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  Deli PTAC Htg Coil,                     !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Deli PTAC Clg Coil,                     !- Cooling Coil Name
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:Gas,
  Deli PTAC Htg Coil,                     !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Deli PTAC Htg Coil Inlet Node,          !- Air Inlet Node Name
  Deli PTAC Inlet Node;                   !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Deli PTAC Clg Coil,                     !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  4.7,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Deli PTAC Clg Coil Inlet Node,          !- Air Inlet Node Name
  Deli PTAC Htg Coil Inlet Node,          !- Air Outlet Node Name
  PTAC-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTAC-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  Deli PTAC Clg Coil OA Node,             !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  Deli PTAC Clg Coil OA Node;             !- Name

Schedule:Compact,
  Deli_PTAC_Fan_Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ZoneHVAC:OutdoorAirUnit,
  Deli OA Unit,                           !- Name
  Deli_PTAC_Fan_Sch,                      !- Availability Schedule Name
  Deli,                                   !- Zone Name
  0.145155039,                            !- Outdoor Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Outdoor Air Schedule Name
  Deli OA Unit Supply Fan,                !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  Deli OA Unit Exhaust Fan,               !- Exhaust Fan Name
  0.145155039,                            !- Exhaust Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  Deli OA Unit OA Node,                   !- Outdoor Air Node Name
  Deli OA Unit Zone Inlet Node,           !- AirOutlet Node Name
  Deli OA Unit Zone Outlet Node,          !- AirInlet Node Name
  Deli OA Unit ERV Inlet Node,            !- Supply FanOutlet Node Name
  Deli OA Unit Equip List;                !- Outdoor Air Unit List Name

OutdoorAir:Node,
  Deli OA Unit OA Node;                   !- Name

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Deli OA Unit Equip List,                !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Deli OA Unit ERV,                       !- Component Name 1
  Coil:Heating:Gas,                       !- Component Object Type 2
  Deli OA Unit Htg Coil;                  !- Component Name 2

Fan:VariableVolume,
  Deli OA Unit Supply Fan,                !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Deli OA Unit OA Node,                   !- Air Inlet Node Name
  Deli OA Unit ERV Inlet Node,            !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  Deli OA Unit ERV,                       !- Name
  Always_On,                              !- Availability Schedule Name
  0.145155039,                            !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Deli OA Unit ERV Inlet Node,            !- Supply Air Inlet Node Name
  Deli OA Unit Htg Coil Inlet Node,       !- Supply Air Outlet Node Name
  Deli OA Unit Zone Outlet Node,          !- Exhaust Air Inlet Node Name
  Deli OA Unit Exhaust Fan Inlet Node,    !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Coil:Heating:Gas,
  Deli OA Unit Htg Coil,                  !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Deli OA Unit Htg Coil Inlet Node,       !- Air Inlet Node Name
  Deli OA Unit Zone Inlet Node,           !- Air Outlet Node Name
  ;                                       !- Temperature Setpoint Node Name

Fan:VariableVolume,
  Deli OA Unit Exhaust Fan,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Deli OA Unit Exhaust Fan Inlet Node,    !- Air Inlet Node Name
  Deli OA Unit Exhaust Node,              !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OutdoorAir:Mixer,
  Deli PTAC OA Mixer,                     !- Name
  Deli PTAC Fan Inlet Node,               !- Mixed Air Node Name
  Deli PTAC OA Node,                      !- Outdoor Air Stream Node Name
  Deli PTAC Relief Node,                  !- Relief Air Stream Node Name
  Deli PTAC Exhaust Node;                 !- Return Air Stream Node Name

OutdoorAir:Node,
  Deli PTAC OA Node;                      !- Name

Fan:OnOff,
  Deli PTAC Fan,                          !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Deli PTAC Fan Inlet Node,               !- Air Inlet Node Name
  Deli PTAC Clg Coil Inlet Node,          !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  MainSales Terminal Unit,                !- Name
  MainSales Terminal Outlet Node,         !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  MainSales Terminal Unit;                !- Air Terminal Name

Coil:Heating:Electric,
  MainSales Terminal Reheat Coil,         !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  MainSales Terminal Damper Node,         !- Air Inlet Node Name
  MainSales Terminal Outlet Node;         !- Air Outlet Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  MainSales Terminal Unit,                !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales Terminal Damper Node,         !- Damper Air Outlet Node Name
  MainSales Terminal Inlet Node,          !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  Min_Flow_Frac_Sch,                      !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  MainSales Terminal Reheat Coil,         !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  MainSales Terminal Outlet Node,         !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoCalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoCalculate,                          !- Maximum Flow Fraction During Reheat
  50,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalAirConditioner,
  MainSales PTAC,                         !- Name
  MainSales_PTAC_Fan_Sch,                 !- Availability Schedule Name
  MainSales PTAC Exhaust Node,            !- Air Inlet Node Name
  MainSales PTAC Inlet Node,              !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  MainSales PTAC OA Mixer,                !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  MainSales PTAC Fan,                     !- Supply Air Fan Name
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  MainSales PTAC Htg Coil,                !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  MainSales PTAC Clg Coil,                !- Cooling Coil Name
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:Gas,
  MainSales PTAC Htg Coil,                !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  MainSales PTAC Htg Coil Inlet Node,     !- Air Inlet Node Name
  MainSales PTAC Inlet Node;              !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  MainSales PTAC Clg Coil,                !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  4.7,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  MainSales PTAC Clg Coil Inlet Node,     !- Air Inlet Node Name
  MainSales PTAC Htg Coil Inlet Node,     !- Air Outlet Node Name
  PTAC-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTAC-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  MainSales PTAC Clg Coil OA Node,        !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  MainSales PTAC Clg Coil OA Node;        !- Name

Schedule:Compact,
  MainSales_PTAC_Fan_Sch,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ZoneHVAC:OutdoorAirUnit,
  MainSales OA Unit,                      !- Name
  MainSales_PTAC_Fan_Sch,                 !- Availability Schedule Name
  MainSales,                              !- Zone Name
  3.123585,                               !- Outdoor Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Outdoor Air Schedule Name
  MainSales OA Unit Supply Fan,           !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  MainSales OA Unit Exhaust Fan,          !- Exhaust Fan Name
  3.123585,                               !- Exhaust Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  MainSales OA Unit OA Node,              !- Outdoor Air Node Name
  MainSales OA Unit Zone Inlet Node,      !- AirOutlet Node Name
  MainSales OA Unit Zone Outlet Node,     !- AirInlet Node Name
  MainSales OA Unit ERV Inlet Node,       !- Supply FanOutlet Node Name
  MainSales OA Unit Equip List;           !- Outdoor Air Unit List Name

OutdoorAir:Node,
  MainSales OA Unit OA Node;              !- Name

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  MainSales OA Unit Equip List,           !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  MainSales OA Unit ERV,                  !- Component Name 1
  Coil:Heating:Gas,                       !- Component Object Type 2
  MainSales OA Unit Htg Coil;             !- Component Name 2

Fan:VariableVolume,
  MainSales OA Unit Supply Fan,           !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  MainSales OA Unit OA Node,              !- Air Inlet Node Name
  MainSales OA Unit ERV Inlet Node,       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  MainSales OA Unit ERV,                  !- Name
  Always_On,                              !- Availability Schedule Name
  3.123585,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  MainSales OA Unit ERV Inlet Node,       !- Supply Air Inlet Node Name
  MainSales OA Unit Htg Coil Inlet Node,  !- Supply Air Outlet Node Name
  MainSales OA Unit Zone Outlet Node,     !- Exhaust Air Inlet Node Name
  MainSales OA Unit Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Coil:Heating:Gas,
  MainSales OA Unit Htg Coil,             !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  MainSales OA Unit Htg Coil Inlet Node,  !- Air Inlet Node Name
  MainSales OA Unit Zone Inlet Node,      !- Air Outlet Node Name
  ;                                       !- Temperature Setpoint Node Name

Fan:VariableVolume,
  MainSales OA Unit Exhaust Fan,          !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  MainSales OA Unit Exhaust Fan Inlet Node, !- Air Inlet Node Name
  MainSales OA Unit Exhaust Node,         !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OutdoorAir:Mixer,
  MainSales PTAC OA Mixer,                !- Name
  MainSales PTAC Fan Inlet Node,          !- Mixed Air Node Name
  MainSales PTAC OA Node,                 !- Outdoor Air Stream Node Name
  MainSales PTAC Relief Node,             !- Relief Air Stream Node Name
  MainSales PTAC Exhaust Node;            !- Return Air Stream Node Name

OutdoorAir:Node,
  MainSales PTAC OA Node;                 !- Name

Fan:OnOff,
  MainSales PTAC Fan,                     !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  MainSales PTAC Fan Inlet Node,          !- Air Inlet Node Name
  MainSales PTAC Clg Coil Inlet Node,     !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  Corridor Terminal Unit,                 !- Name
  Corridor Terminal Outlet Node,          !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor Terminal Unit;                 !- Air Terminal Name

Coil:Heating:Electric,
  Corridor Terminal Reheat Coil,          !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Corridor Terminal Damper Node,          !- Air Inlet Node Name
  Corridor Terminal Outlet Node;          !- Air Outlet Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor Terminal Unit,                 !- Name
  Always_On,                              !- Availability Schedule Name
  Corridor Terminal Damper Node,          !- Damper Air Outlet Node Name
  Corridor Terminal Inlet Node,           !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  Min_Flow_Frac_Sch,                      !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Corridor Terminal Reheat Coil,          !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor Terminal Outlet Node,          !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoCalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoCalculate,                          !- Maximum Flow Fraction During Reheat
  50,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalAirConditioner,
  Corridor PTAC,                          !- Name
  Corridor_PTAC_Fan_Sch,                  !- Availability Schedule Name
  Corridor PTAC Exhaust Node,             !- Air Inlet Node Name
  Corridor PTAC Inlet Node,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Corridor PTAC OA Mixer,                 !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Corridor PTAC Fan,                      !- Supply Air Fan Name
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  Corridor PTAC Htg Coil,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Corridor PTAC Clg Coil,                 !- Cooling Coil Name
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:Gas,
  Corridor PTAC Htg Coil,                 !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Corridor PTAC Htg Coil Inlet Node,      !- Air Inlet Node Name
  Corridor PTAC Inlet Node;               !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Corridor PTAC Clg Coil,                 !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  4.7,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Corridor PTAC Clg Coil Inlet Node,      !- Air Inlet Node Name
  Corridor PTAC Htg Coil Inlet Node,      !- Air Outlet Node Name
  PTAC-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTAC-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  Corridor PTAC Clg Coil OA Node,         !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  Corridor PTAC Clg Coil OA Node;         !- Name

Schedule:Compact,
  Corridor_PTAC_Fan_Sch,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ZoneHVAC:OutdoorAirUnit,
  Corridor OA Unit,                       !- Name
  Corridor_PTAC_Fan_Sch,                  !- Availability Schedule Name
  Corridor,                               !- Zone Name
  0.0123525,                              !- Outdoor Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Outdoor Air Schedule Name
  Corridor OA Unit Supply Fan,            !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  Corridor OA Unit Exhaust Fan,           !- Exhaust Fan Name
  0.0123525,                              !- Exhaust Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  Corridor OA Unit OA Node,               !- Outdoor Air Node Name
  Corridor OA Unit Zone Inlet Node,       !- AirOutlet Node Name
  Corridor OA Unit Zone Outlet Node,      !- AirInlet Node Name
  Corridor OA Unit ERV Inlet Node,        !- Supply FanOutlet Node Name
  Corridor OA Unit Equip List;            !- Outdoor Air Unit List Name

OutdoorAir:Node,
  Corridor OA Unit OA Node;               !- Name

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Corridor OA Unit Equip List,            !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Corridor OA Unit ERV,                   !- Component Name 1
  Coil:Heating:Gas,                       !- Component Object Type 2
  Corridor OA Unit Htg Coil;              !- Component Name 2

Fan:VariableVolume,
  Corridor OA Unit Supply Fan,            !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Corridor OA Unit OA Node,               !- Air Inlet Node Name
  Corridor OA Unit ERV Inlet Node,        !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  Corridor OA Unit ERV,                   !- Name
  Always_On,                              !- Availability Schedule Name
  0.0123525,                              !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Corridor OA Unit ERV Inlet Node,        !- Supply Air Inlet Node Name
  Corridor OA Unit Htg Coil Inlet Node,   !- Supply Air Outlet Node Name
  Corridor OA Unit Zone Outlet Node,      !- Exhaust Air Inlet Node Name
  Corridor OA Unit Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Coil:Heating:Gas,
  Corridor OA Unit Htg Coil,              !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Corridor OA Unit Htg Coil Inlet Node,   !- Air Inlet Node Name
  Corridor OA Unit Zone Inlet Node,       !- Air Outlet Node Name
  ;                                       !- Temperature Setpoint Node Name

Fan:VariableVolume,
  Corridor OA Unit Exhaust Fan,           !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Corridor OA Unit Exhaust Fan Inlet Node, !- Air Inlet Node Name
  Corridor OA Unit Exhaust Node,          !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OutdoorAir:Mixer,
  Corridor PTAC OA Mixer,                 !- Name
  Corridor PTAC Fan Inlet Node,           !- Mixed Air Node Name
  Corridor PTAC OA Node,                  !- Outdoor Air Stream Node Name
  Corridor PTAC Relief Node,              !- Relief Air Stream Node Name
  Corridor PTAC Exhaust Node;             !- Return Air Stream Node Name

OutdoorAir:Node,
  Corridor PTAC OA Node;                  !- Name

Fan:OnOff,
  Corridor PTAC Fan,                      !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Corridor PTAC Fan Inlet Node,           !- Air Inlet Node Name
  Corridor PTAC Clg Coil Inlet Node,      !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  Restroom Terminal Unit,                 !- Name
  Restroom Terminal Outlet Node,          !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Restroom Terminal Unit;                 !- Air Terminal Name

Coil:Heating:Electric,
  Restroom Terminal Reheat Coil,          !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Restroom Terminal Damper Node,          !- Air Inlet Node Name
  Restroom Terminal Outlet Node;          !- Air Outlet Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  Restroom Terminal Unit,                 !- Name
  Always_On,                              !- Availability Schedule Name
  Restroom Terminal Damper Node,          !- Damper Air Outlet Node Name
  Restroom Terminal Inlet Node,           !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  Min_Flow_Frac_Sch,                      !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Restroom Terminal Reheat Coil,          !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Restroom Terminal Outlet Node,          !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoCalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoCalculate,                          !- Maximum Flow Fraction During Reheat
  50,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalAirConditioner,
  Restroom PTAC,                          !- Name
  Restroom_PTAC_Fan_Sch,                  !- Availability Schedule Name
  Restroom PTAC Exhaust Node,             !- Air Inlet Node Name
  Restroom PTAC Inlet Node,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Restroom PTAC OA Mixer,                 !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Restroom PTAC Fan,                      !- Supply Air Fan Name
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  Restroom PTAC Htg Coil,                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Restroom PTAC Clg Coil,                 !- Cooling Coil Name
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:Gas,
  Restroom PTAC Htg Coil,                 !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Restroom PTAC Htg Coil Inlet Node,      !- Air Inlet Node Name
  Restroom PTAC Inlet Node;               !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Restroom PTAC Clg Coil,                 !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  4.7,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Restroom PTAC Clg Coil Inlet Node,      !- Air Inlet Node Name
  Restroom PTAC Htg Coil Inlet Node,      !- Air Outlet Node Name
  PTAC-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTAC-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  Restroom PTAC Clg Coil OA Node,         !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  Restroom PTAC Clg Coil OA Node;         !- Name

Schedule:Compact,
  Restroom_PTAC_Fan_Sch,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ZoneHVAC:OutdoorAirUnit,
  Restroom OA Unit,                       !- Name
  Restroom_PTAC_Fan_Sch,                  !- Availability Schedule Name
  Restroom,                               !- Zone Name
  0.326092,                               !- Outdoor Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Outdoor Air Schedule Name
  Restroom OA Unit Supply Fan,            !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  Restroom OA Unit Exhaust Fan,           !- Exhaust Fan Name
  0.326092,                               !- Exhaust Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  Restroom OA Unit OA Node,               !- Outdoor Air Node Name
  Restroom OA Unit Zone Inlet Node,       !- AirOutlet Node Name
  Restroom OA Unit Zone Outlet Node,      !- AirInlet Node Name
  Restroom OA Unit ERV Inlet Node,        !- Supply FanOutlet Node Name
  Restroom OA Unit Equip List;            !- Outdoor Air Unit List Name

OutdoorAir:Node,
  Restroom OA Unit OA Node;               !- Name

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Restroom OA Unit Equip List,            !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Restroom OA Unit ERV,                   !- Component Name 1
  Coil:Heating:Gas,                       !- Component Object Type 2
  Restroom OA Unit Htg Coil;              !- Component Name 2

Fan:VariableVolume,
  Restroom OA Unit Supply Fan,            !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Restroom OA Unit OA Node,               !- Air Inlet Node Name
  Restroom OA Unit ERV Inlet Node,        !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  Restroom OA Unit ERV,                   !- Name
  Always_On,                              !- Availability Schedule Name
  0.326092,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Restroom OA Unit ERV Inlet Node,        !- Supply Air Inlet Node Name
  Restroom OA Unit Htg Coil Inlet Node,   !- Supply Air Outlet Node Name
  Restroom OA Unit Zone Outlet Node,      !- Exhaust Air Inlet Node Name
  Restroom OA Unit Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Coil:Heating:Gas,
  Restroom OA Unit Htg Coil,              !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Restroom OA Unit Htg Coil Inlet Node,   !- Air Inlet Node Name
  Restroom OA Unit Zone Inlet Node,       !- Air Outlet Node Name
  ;                                       !- Temperature Setpoint Node Name

Fan:VariableVolume,
  Restroom OA Unit Exhaust Fan,           !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Restroom OA Unit Exhaust Fan Inlet Node, !- Air Inlet Node Name
  Restroom OA Unit Exhaust Node,          !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OutdoorAir:Mixer,
  Restroom PTAC OA Mixer,                 !- Name
  Restroom PTAC Fan Inlet Node,           !- Mixed Air Node Name
  Restroom PTAC OA Node,                  !- Outdoor Air Stream Node Name
  Restroom PTAC Relief Node,              !- Relief Air Stream Node Name
  Restroom PTAC Exhaust Node;             !- Return Air Stream Node Name

OutdoorAir:Node,
  Restroom PTAC OA Node;                  !- Name

Fan:OnOff,
  Restroom PTAC Fan,                      !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Restroom PTAC Fan Inlet Node,           !- Air Inlet Node Name
  Restroom PTAC Clg Coil Inlet Node,      !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  MechanicalRoom Terminal Unit,           !- Name
  MechanicalRoom Terminal Outlet Node,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  MechanicalRoom Terminal Unit;           !- Air Terminal Name

Coil:Heating:Electric,
  MechanicalRoom Terminal Reheat Coil,    !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  MechanicalRoom Terminal Damper Node,    !- Air Inlet Node Name
  MechanicalRoom Terminal Outlet Node;    !- Air Outlet Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  MechanicalRoom Terminal Unit,           !- Name
  Always_On,                              !- Availability Schedule Name
  MechanicalRoom Terminal Damper Node,    !- Damper Air Outlet Node Name
  MechanicalRoom Terminal Inlet Node,     !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  Min_Flow_Frac_Sch,                      !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  MechanicalRoom Terminal Reheat Coil,    !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  MechanicalRoom Terminal Outlet Node,    !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoCalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoCalculate,                          !- Maximum Flow Fraction During Reheat
  50,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalAirConditioner,
  MechanicalRoom PTAC,                    !- Name
  MechanicalRoom_PTAC_Fan_Sch,            !- Availability Schedule Name
  MechanicalRoom PTAC Exhaust Node,       !- Air Inlet Node Name
  MechanicalRoom PTAC Inlet Node,         !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  MechanicalRoom PTAC OA Mixer,           !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  MechanicalRoom PTAC Fan,                !- Supply Air Fan Name
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  MechanicalRoom PTAC Htg Coil,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  MechanicalRoom PTAC Clg Coil,           !- Cooling Coil Name
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:Gas,
  MechanicalRoom PTAC Htg Coil,           !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  MechanicalRoom PTAC Htg Coil Inlet Node, !- Air Inlet Node Name
  MechanicalRoom PTAC Inlet Node;         !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  MechanicalRoom PTAC Clg Coil,           !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  4.7,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  MechanicalRoom PTAC Clg Coil Inlet Node, !- Air Inlet Node Name
  MechanicalRoom PTAC Htg Coil Inlet Node, !- Air Outlet Node Name
  PTAC-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTAC-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  MechanicalRoom PTAC Clg Coil OA Node,   !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  MechanicalRoom PTAC Clg Coil OA Node;   !- Name

Schedule:Compact,
  MechanicalRoom_PTAC_Fan_Sch,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ZoneHVAC:OutdoorAirUnit,
  MechanicalRoom OA Unit,                 !- Name
  MechanicalRoom_PTAC_Fan_Sch,            !- Availability Schedule Name
  MechanicalRoom,                         !- Zone Name
  1e-009,                                 !- Outdoor Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Outdoor Air Schedule Name
  MechanicalRoom OA Unit Supply Fan,      !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  MechanicalRoom OA Unit Exhaust Fan,     !- Exhaust Fan Name
  1e-009,                                 !- Exhaust Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  MechanicalRoom OA Unit OA Node,         !- Outdoor Air Node Name
  MechanicalRoom OA Unit Zone Inlet Node, !- AirOutlet Node Name
  MechanicalRoom OA Unit Zone Outlet Node, !- AirInlet Node Name
  MechanicalRoom OA Unit ERV Inlet Node,  !- Supply FanOutlet Node Name
  MechanicalRoom OA Unit Equip List;      !- Outdoor Air Unit List Name

OutdoorAir:Node,
  MechanicalRoom OA Unit OA Node;         !- Name

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  MechanicalRoom OA Unit Equip List,      !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  MechanicalRoom OA Unit ERV,             !- Component Name 1
  Coil:Heating:Gas,                       !- Component Object Type 2
  MechanicalRoom OA Unit Htg Coil;        !- Component Name 2

Fan:VariableVolume,
  MechanicalRoom OA Unit Supply Fan,      !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  MechanicalRoom OA Unit OA Node,         !- Air Inlet Node Name
  MechanicalRoom OA Unit ERV Inlet Node,  !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  MechanicalRoom OA Unit ERV,             !- Name
  Always_On,                              !- Availability Schedule Name
  1e-009,                                 !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  MechanicalRoom OA Unit ERV Inlet Node,  !- Supply Air Inlet Node Name
  MechanicalRoom OA Unit Htg Coil Inlet Node, !- Supply Air Outlet Node Name
  MechanicalRoom OA Unit Zone Outlet Node, !- Exhaust Air Inlet Node Name
  MechanicalRoom OA Unit Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Coil:Heating:Gas,
  MechanicalRoom OA Unit Htg Coil,        !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  MechanicalRoom OA Unit Htg Coil Inlet Node, !- Air Inlet Node Name
  MechanicalRoom OA Unit Zone Inlet Node, !- Air Outlet Node Name
  ;                                       !- Temperature Setpoint Node Name

Fan:VariableVolume,
  MechanicalRoom OA Unit Exhaust Fan,     !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  MechanicalRoom OA Unit Exhaust Fan Inlet Node, !- Air Inlet Node Name
  MechanicalRoom OA Unit Exhaust Node,    !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OutdoorAir:Mixer,
  MechanicalRoom PTAC OA Mixer,           !- Name
  MechanicalRoom PTAC Fan Inlet Node,     !- Mixed Air Node Name
  MechanicalRoom PTAC OA Node,            !- Outdoor Air Stream Node Name
  MechanicalRoom PTAC Relief Node,        !- Relief Air Stream Node Name
  MechanicalRoom PTAC Exhaust Node;       !- Return Air Stream Node Name

OutdoorAir:Node,
  MechanicalRoom PTAC OA Node;            !- Name

Fan:OnOff,
  MechanicalRoom PTAC Fan,                !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  MechanicalRoom PTAC Fan Inlet Node,     !- Air Inlet Node Name
  MechanicalRoom PTAC Clg Coil Inlet Node, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  Vestibule Terminal Unit,                !- Name
  Vestibule Terminal Outlet Node,         !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Vestibule Terminal Unit;                !- Air Terminal Name

Coil:Heating:Electric,
  Vestibule Terminal Reheat Coil,         !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Vestibule Terminal Damper Node,         !- Air Inlet Node Name
  Vestibule Terminal Outlet Node;         !- Air Outlet Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  Vestibule Terminal Unit,                !- Name
  Always_On,                              !- Availability Schedule Name
  Vestibule Terminal Damper Node,         !- Damper Air Outlet Node Name
  Vestibule Terminal Inlet Node,          !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  Min_Flow_Frac_Sch,                      !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Vestibule Terminal Reheat Coil,         !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Vestibule Terminal Outlet Node,         !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoCalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoCalculate,                          !- Maximum Flow Fraction During Reheat
  50,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalAirConditioner,
  Vestibule PTAC,                         !- Name
  Vestibule_PTAC_Fan_Sch,                 !- Availability Schedule Name
  Vestibule PTAC Exhaust Node,            !- Air Inlet Node Name
  Vestibule PTAC Inlet Node,              !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Vestibule PTAC OA Mixer,                !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Vestibule PTAC Fan,                     !- Supply Air Fan Name
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  Vestibule PTAC Htg Coil,                !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Vestibule PTAC Clg Coil,                !- Cooling Coil Name
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:Gas,
  Vestibule PTAC Htg Coil,                !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Vestibule PTAC Htg Coil Inlet Node,     !- Air Inlet Node Name
  Vestibule PTAC Inlet Node;              !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Vestibule PTAC Clg Coil,                !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  4.7,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Vestibule PTAC Clg Coil Inlet Node,     !- Air Inlet Node Name
  Vestibule PTAC Htg Coil Inlet Node,     !- Air Outlet Node Name
  PTAC-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTAC-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  Vestibule PTAC Clg Coil OA Node,        !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  Vestibule PTAC Clg Coil OA Node;        !- Name

Schedule:Compact,
  Vestibule_PTAC_Fan_Sch,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ZoneHVAC:OutdoorAirUnit,
  Vestibule OA Unit,                      !- Name
  Vestibule_PTAC_Fan_Sch,                 !- Availability Schedule Name
  Vestibule,                              !- Zone Name
  0.0069675,                              !- Outdoor Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Outdoor Air Schedule Name
  Vestibule OA Unit Supply Fan,           !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  Vestibule OA Unit Exhaust Fan,          !- Exhaust Fan Name
  0.0069675,                              !- Exhaust Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  Vestibule OA Unit OA Node,              !- Outdoor Air Node Name
  Vestibule OA Unit Zone Inlet Node,      !- AirOutlet Node Name
  Vestibule OA Unit Zone Outlet Node,     !- AirInlet Node Name
  Vestibule OA Unit ERV Inlet Node,       !- Supply FanOutlet Node Name
  Vestibule OA Unit Equip List;           !- Outdoor Air Unit List Name

OutdoorAir:Node,
  Vestibule OA Unit OA Node;              !- Name

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  Vestibule OA Unit Equip List,           !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Vestibule OA Unit ERV,                  !- Component Name 1
  Coil:Heating:Gas,                       !- Component Object Type 2
  Vestibule OA Unit Htg Coil;             !- Component Name 2

Fan:VariableVolume,
  Vestibule OA Unit Supply Fan,           !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Vestibule OA Unit OA Node,              !- Air Inlet Node Name
  Vestibule OA Unit ERV Inlet Node,       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  Vestibule OA Unit ERV,                  !- Name
  Always_On,                              !- Availability Schedule Name
  0.0069675,                              !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Vestibule OA Unit ERV Inlet Node,       !- Supply Air Inlet Node Name
  Vestibule OA Unit Htg Coil Inlet Node,  !- Supply Air Outlet Node Name
  Vestibule OA Unit Zone Outlet Node,     !- Exhaust Air Inlet Node Name
  Vestibule OA Unit Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Coil:Heating:Gas,
  Vestibule OA Unit Htg Coil,             !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Vestibule OA Unit Htg Coil Inlet Node,  !- Air Inlet Node Name
  Vestibule OA Unit Zone Inlet Node,      !- Air Outlet Node Name
  ;                                       !- Temperature Setpoint Node Name

Fan:VariableVolume,
  Vestibule OA Unit Exhaust Fan,          !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Vestibule OA Unit Exhaust Fan Inlet Node, !- Air Inlet Node Name
  Vestibule OA Unit Exhaust Node,         !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OutdoorAir:Mixer,
  Vestibule PTAC OA Mixer,                !- Name
  Vestibule PTAC Fan Inlet Node,          !- Mixed Air Node Name
  Vestibule PTAC OA Node,                 !- Outdoor Air Stream Node Name
  Vestibule PTAC Relief Node,             !- Relief Air Stream Node Name
  Vestibule PTAC Exhaust Node;            !- Return Air Stream Node Name

OutdoorAir:Node,
  Vestibule PTAC OA Node;                 !- Name

Fan:OnOff,
  Vestibule PTAC Fan,                     !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Vestibule PTAC Fan Inlet Node,          !- Air Inlet Node Name
  Vestibule PTAC Clg Coil Inlet Node,     !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  EastPerimeterSales Terminal Unit,       !- Name
  EastPerimeterSales Terminal Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EastPerimeterSales Terminal Unit;       !- Air Terminal Name

Coil:Heating:Electric,
  EastPerimeterSales Terminal Reheat Coil, !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  EastPerimeterSales Terminal Damper Node, !- Air Inlet Node Name
  EastPerimeterSales Terminal Outlet Node; !- Air Outlet Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  EastPerimeterSales Terminal Unit,       !- Name
  Always_On,                              !- Availability Schedule Name
  EastPerimeterSales Terminal Damper Node, !- Damper Air Outlet Node Name
  EastPerimeterSales Terminal Inlet Node, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  Min_Flow_Frac_Sch,                      !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  EastPerimeterSales Terminal Reheat Coil, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  EastPerimeterSales Terminal Outlet Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoCalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoCalculate,                          !- Maximum Flow Fraction During Reheat
  50,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalAirConditioner,
  EastPerimeterSales PTAC,                !- Name
  EastPerimeterSales_PTAC_Fan_Sch,        !- Availability Schedule Name
  EastPerimeterSales PTAC Exhaust Node,   !- Air Inlet Node Name
  EastPerimeterSales PTAC Inlet Node,     !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  EastPerimeterSales PTAC OA Mixer,       !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  EastPerimeterSales PTAC Fan,            !- Supply Air Fan Name
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  EastPerimeterSales PTAC Htg Coil,       !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  EastPerimeterSales PTAC Clg Coil,       !- Cooling Coil Name
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:Gas,
  EastPerimeterSales PTAC Htg Coil,       !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  EastPerimeterSales PTAC Htg Coil Inlet Node, !- Air Inlet Node Name
  EastPerimeterSales PTAC Inlet Node;     !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  EastPerimeterSales PTAC Clg Coil,       !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  4.7,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  EastPerimeterSales PTAC Clg Coil Inlet Node, !- Air Inlet Node Name
  EastPerimeterSales PTAC Htg Coil Inlet Node, !- Air Outlet Node Name
  PTAC-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTAC-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  EastPerimeterSales PTAC Clg Coil OA Node, !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  EastPerimeterSales PTAC Clg Coil OA Node; !- Name

Schedule:Compact,
  EastPerimeterSales_PTAC_Fan_Sch,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ZoneHVAC:OutdoorAirUnit,
  EastPerimeterSales OA Unit,             !- Name
  EastPerimeterSales_PTAC_Fan_Sch,        !- Availability Schedule Name
  EastPerimeterSales,                     !- Zone Name
  0.161025,                               !- Outdoor Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Outdoor Air Schedule Name
  EastPerimeterSales OA Unit Supply Fan,  !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  EastPerimeterSales OA Unit Exhaust Fan, !- Exhaust Fan Name
  0.161025,                               !- Exhaust Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  EastPerimeterSales OA Unit OA Node,     !- Outdoor Air Node Name
  EastPerimeterSales OA Unit Zone Inlet Node, !- AirOutlet Node Name
  EastPerimeterSales OA Unit Zone Outlet Node, !- AirInlet Node Name
  EastPerimeterSales OA Unit ERV Inlet Node, !- Supply FanOutlet Node Name
  EastPerimeterSales OA Unit Equip List;  !- Outdoor Air Unit List Name

OutdoorAir:Node,
  EastPerimeterSales OA Unit OA Node;     !- Name

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  EastPerimeterSales OA Unit Equip List,  !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  EastPerimeterSales OA Unit ERV,         !- Component Name 1
  Coil:Heating:Gas,                       !- Component Object Type 2
  EastPerimeterSales OA Unit Htg Coil;    !- Component Name 2

Fan:VariableVolume,
  EastPerimeterSales OA Unit Supply Fan,  !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  EastPerimeterSales OA Unit OA Node,     !- Air Inlet Node Name
  EastPerimeterSales OA Unit ERV Inlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  EastPerimeterSales OA Unit ERV,         !- Name
  Always_On,                              !- Availability Schedule Name
  0.161025,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  EastPerimeterSales OA Unit ERV Inlet Node, !- Supply Air Inlet Node Name
  EastPerimeterSales OA Unit Htg Coil Inlet Node, !- Supply Air Outlet Node Name
  EastPerimeterSales OA Unit Zone Outlet Node, !- Exhaust Air Inlet Node Name
  EastPerimeterSales OA Unit Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Coil:Heating:Gas,
  EastPerimeterSales OA Unit Htg Coil,    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  EastPerimeterSales OA Unit Htg Coil Inlet Node, !- Air Inlet Node Name
  EastPerimeterSales OA Unit Zone Inlet Node, !- Air Outlet Node Name
  ;                                       !- Temperature Setpoint Node Name

Fan:VariableVolume,
  EastPerimeterSales OA Unit Exhaust Fan, !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  EastPerimeterSales OA Unit Exhaust Fan Inlet Node, !- Air Inlet Node Name
  EastPerimeterSales OA Unit Exhaust Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OutdoorAir:Mixer,
  EastPerimeterSales PTAC OA Mixer,       !- Name
  EastPerimeterSales PTAC Fan Inlet Node, !- Mixed Air Node Name
  EastPerimeterSales PTAC OA Node,        !- Outdoor Air Stream Node Name
  EastPerimeterSales PTAC Relief Node,    !- Relief Air Stream Node Name
  EastPerimeterSales PTAC Exhaust Node;   !- Return Air Stream Node Name

OutdoorAir:Node,
  EastPerimeterSales PTAC OA Node;        !- Name

Fan:OnOff,
  EastPerimeterSales PTAC Fan,            !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  EastPerimeterSales PTAC Fan Inlet Node, !- Air Inlet Node Name
  EastPerimeterSales PTAC Clg Coil Inlet Node, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  ActiveStorage Terminal Unit,            !- Name
  ActiveStorage Terminal Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  ActiveStorage Terminal Unit;            !- Air Terminal Name

Coil:Heating:Electric,
  ActiveStorage Terminal Reheat Coil,     !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ActiveStorage Terminal Damper Node,     !- Air Inlet Node Name
  ActiveStorage Terminal Outlet Node;     !- Air Outlet Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  ActiveStorage Terminal Unit,            !- Name
  Always_On,                              !- Availability Schedule Name
  ActiveStorage Terminal Damper Node,     !- Damper Air Outlet Node Name
  ActiveStorage Terminal Inlet Node,      !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  Min_Flow_Frac_Sch,                      !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  ActiveStorage Terminal Reheat Coil,     !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ActiveStorage Terminal Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoCalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoCalculate,                          !- Maximum Flow Fraction During Reheat
  50,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalAirConditioner,
  ActiveStorage PTAC,                     !- Name
  ActiveStorage_PTAC_Fan_Sch,             !- Availability Schedule Name
  ActiveStorage PTAC Exhaust Node,        !- Air Inlet Node Name
  ActiveStorage PTAC Inlet Node,          !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ActiveStorage PTAC OA Mixer,            !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  ActiveStorage PTAC Fan,                 !- Supply Air Fan Name
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  ActiveStorage PTAC Htg Coil,            !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  ActiveStorage PTAC Clg Coil,            !- Cooling Coil Name
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:Gas,
  ActiveStorage PTAC Htg Coil,            !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ActiveStorage PTAC Htg Coil Inlet Node, !- Air Inlet Node Name
  ActiveStorage PTAC Inlet Node;          !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  ActiveStorage PTAC Clg Coil,            !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  4.7,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ActiveStorage PTAC Clg Coil Inlet Node, !- Air Inlet Node Name
  ActiveStorage PTAC Htg Coil Inlet Node, !- Air Outlet Node Name
  PTAC-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTAC-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ActiveStorage PTAC Clg Coil OA Node,    !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  ActiveStorage PTAC Clg Coil OA Node;    !- Name

Schedule:Compact,
  ActiveStorage_PTAC_Fan_Sch,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ZoneHVAC:OutdoorAirUnit,
  ActiveStorage OA Unit,                  !- Name
  ActiveStorage_PTAC_Fan_Sch,             !- Availability Schedule Name
  ActiveStorage,                          !- Zone Name
  0.3166275,                              !- Outdoor Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Outdoor Air Schedule Name
  ActiveStorage OA Unit Supply Fan,       !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  ActiveStorage OA Unit Exhaust Fan,      !- Exhaust Fan Name
  0.3166275,                              !- Exhaust Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  ActiveStorage OA Unit OA Node,          !- Outdoor Air Node Name
  ActiveStorage OA Unit Zone Inlet Node,  !- AirOutlet Node Name
  ActiveStorage OA Unit Zone Outlet Node, !- AirInlet Node Name
  ActiveStorage OA Unit ERV Inlet Node,   !- Supply FanOutlet Node Name
  ActiveStorage OA Unit Equip List;       !- Outdoor Air Unit List Name

OutdoorAir:Node,
  ActiveStorage OA Unit OA Node;          !- Name

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  ActiveStorage OA Unit Equip List,       !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  ActiveStorage OA Unit ERV,              !- Component Name 1
  Coil:Heating:Gas,                       !- Component Object Type 2
  ActiveStorage OA Unit Htg Coil;         !- Component Name 2

Fan:VariableVolume,
  ActiveStorage OA Unit Supply Fan,       !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ActiveStorage OA Unit OA Node,          !- Air Inlet Node Name
  ActiveStorage OA Unit ERV Inlet Node,   !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  ActiveStorage OA Unit ERV,              !- Name
  Always_On,                              !- Availability Schedule Name
  0.3166275,                              !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ActiveStorage OA Unit ERV Inlet Node,   !- Supply Air Inlet Node Name
  ActiveStorage OA Unit Htg Coil Inlet Node, !- Supply Air Outlet Node Name
  ActiveStorage OA Unit Zone Outlet Node, !- Exhaust Air Inlet Node Name
  ActiveStorage OA Unit Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Coil:Heating:Gas,
  ActiveStorage OA Unit Htg Coil,         !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ActiveStorage OA Unit Htg Coil Inlet Node, !- Air Inlet Node Name
  ActiveStorage OA Unit Zone Inlet Node,  !- Air Outlet Node Name
  ;                                       !- Temperature Setpoint Node Name

Fan:VariableVolume,
  ActiveStorage OA Unit Exhaust Fan,      !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ActiveStorage OA Unit Exhaust Fan Inlet Node, !- Air Inlet Node Name
  ActiveStorage OA Unit Exhaust Node,     !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OutdoorAir:Mixer,
  ActiveStorage PTAC OA Mixer,            !- Name
  ActiveStorage PTAC Fan Inlet Node,      !- Mixed Air Node Name
  ActiveStorage PTAC OA Node,             !- Outdoor Air Stream Node Name
  ActiveStorage PTAC Relief Node,         !- Relief Air Stream Node Name
  ActiveStorage PTAC Exhaust Node;        !- Return Air Stream Node Name

OutdoorAir:Node,
  ActiveStorage PTAC OA Node;             !- Name

Fan:OnOff,
  ActiveStorage PTAC Fan,                 !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ActiveStorage PTAC Fan Inlet Node,      !- Air Inlet Node Name
  ActiveStorage PTAC Clg Coil Inlet Node, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  DiningRoom Terminal Unit,               !- Name
  DiningRoom Terminal Outlet Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  DiningRoom Terminal Unit;               !- Air Terminal Name

Coil:Heating:Electric,
  DiningRoom Terminal Reheat Coil,        !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  DiningRoom Terminal Damper Node,        !- Air Inlet Node Name
  DiningRoom Terminal Outlet Node;        !- Air Outlet Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  DiningRoom Terminal Unit,               !- Name
  Always_On,                              !- Availability Schedule Name
  DiningRoom Terminal Damper Node,        !- Damper Air Outlet Node Name
  DiningRoom Terminal Inlet Node,         !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  Min_Flow_Frac_Sch,                      !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  DiningRoom Terminal Reheat Coil,        !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  DiningRoom Terminal Outlet Node,        !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoCalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoCalculate,                          !- Maximum Flow Fraction During Reheat
  50,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalAirConditioner,
  DiningRoom PTAC,                        !- Name
  DiningRoom_PTAC_Fan_Sch,                !- Availability Schedule Name
  DiningRoom PTAC Exhaust Node,           !- Air Inlet Node Name
  DiningRoom PTAC Inlet Node,             !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DiningRoom PTAC OA Mixer,               !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  DiningRoom PTAC Fan,                    !- Supply Air Fan Name
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  DiningRoom PTAC Htg Coil,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  DiningRoom PTAC Clg Coil,               !- Cooling Coil Name
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:Gas,
  DiningRoom PTAC Htg Coil,               !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  DiningRoom PTAC Htg Coil Inlet Node,    !- Air Inlet Node Name
  DiningRoom PTAC Inlet Node;             !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  DiningRoom PTAC Clg Coil,               !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  4.7,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DiningRoom PTAC Clg Coil Inlet Node,    !- Air Inlet Node Name
  DiningRoom PTAC Htg Coil Inlet Node,    !- Air Outlet Node Name
  PTAC-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTAC-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  DiningRoom PTAC Clg Coil OA Node,       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  DiningRoom PTAC Clg Coil OA Node;       !- Name

Schedule:Compact,
  DiningRoom_PTAC_Fan_Sch,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ZoneHVAC:OutdoorAirUnit,
  DiningRoom OA Unit,                     !- Name
  DiningRoom_PTAC_Fan_Sch,                !- Availability Schedule Name
  DiningRoom,                             !- Zone Name
  0.349323308,                            !- Outdoor Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Outdoor Air Schedule Name
  DiningRoom OA Unit Supply Fan,          !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  DiningRoom OA Unit Exhaust Fan,         !- Exhaust Fan Name
  0.349323308,                            !- Exhaust Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  DiningRoom OA Unit OA Node,             !- Outdoor Air Node Name
  DiningRoom OA Unit Zone Inlet Node,     !- AirOutlet Node Name
  DiningRoom OA Unit Zone Outlet Node,    !- AirInlet Node Name
  DiningRoom OA Unit ERV Inlet Node,      !- Supply FanOutlet Node Name
  DiningRoom OA Unit Equip List;          !- Outdoor Air Unit List Name

OutdoorAir:Node,
  DiningRoom OA Unit OA Node;             !- Name

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  DiningRoom OA Unit Equip List,          !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  DiningRoom OA Unit ERV,                 !- Component Name 1
  Coil:Heating:Gas,                       !- Component Object Type 2
  DiningRoom OA Unit Htg Coil;            !- Component Name 2

Fan:VariableVolume,
  DiningRoom OA Unit Supply Fan,          !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  DiningRoom OA Unit OA Node,             !- Air Inlet Node Name
  DiningRoom OA Unit ERV Inlet Node,      !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  DiningRoom OA Unit ERV,                 !- Name
  Always_On,                              !- Availability Schedule Name
  0.349323308,                            !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  DiningRoom OA Unit ERV Inlet Node,      !- Supply Air Inlet Node Name
  DiningRoom OA Unit Htg Coil Inlet Node, !- Supply Air Outlet Node Name
  DiningRoom OA Unit Zone Outlet Node,    !- Exhaust Air Inlet Node Name
  DiningRoom OA Unit Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Coil:Heating:Gas,
  DiningRoom OA Unit Htg Coil,            !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  DiningRoom OA Unit Htg Coil Inlet Node, !- Air Inlet Node Name
  DiningRoom OA Unit Zone Inlet Node,     !- Air Outlet Node Name
  ;                                       !- Temperature Setpoint Node Name

Fan:VariableVolume,
  DiningRoom OA Unit Exhaust Fan,         !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  DiningRoom OA Unit Exhaust Fan Inlet Node, !- Air Inlet Node Name
  DiningRoom OA Unit Exhaust Node,        !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OutdoorAir:Mixer,
  DiningRoom PTAC OA Mixer,               !- Name
  DiningRoom PTAC Fan Inlet Node,         !- Mixed Air Node Name
  DiningRoom PTAC OA Node,                !- Outdoor Air Stream Node Name
  DiningRoom PTAC Relief Node,            !- Relief Air Stream Node Name
  DiningRoom PTAC Exhaust Node;           !- Return Air Stream Node Name

OutdoorAir:Node,
  DiningRoom PTAC OA Node;                !- Name

Fan:OnOff,
  DiningRoom PTAC Fan,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DiningRoom PTAC Fan Inlet Node,         !- Air Inlet Node Name
  DiningRoom PTAC Clg Coil Inlet Node,    !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  MeetingRoom Terminal Unit,              !- Name
  MeetingRoom Terminal Outlet Node,       !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  MeetingRoom Terminal Unit;              !- Air Terminal Name

Coil:Heating:Electric,
  MeetingRoom Terminal Reheat Coil,       !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  MeetingRoom Terminal Damper Node,       !- Air Inlet Node Name
  MeetingRoom Terminal Outlet Node;       !- Air Outlet Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  MeetingRoom Terminal Unit,              !- Name
  Always_On,                              !- Availability Schedule Name
  MeetingRoom Terminal Damper Node,       !- Damper Air Outlet Node Name
  MeetingRoom Terminal Inlet Node,        !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  Min_Flow_Frac_Sch,                      !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  MeetingRoom Terminal Reheat Coil,       !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  MeetingRoom Terminal Outlet Node,       !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoCalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoCalculate,                          !- Maximum Flow Fraction During Reheat
  50,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalAirConditioner,
  MeetingRoom PTAC,                       !- Name
  MeetingRoom_PTAC_Fan_Sch,               !- Availability Schedule Name
  MeetingRoom PTAC Exhaust Node,          !- Air Inlet Node Name
  MeetingRoom PTAC Inlet Node,            !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  MeetingRoom PTAC OA Mixer,              !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  MeetingRoom PTAC Fan,                   !- Supply Air Fan Name
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  MeetingRoom PTAC Htg Coil,              !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  MeetingRoom PTAC Clg Coil,              !- Cooling Coil Name
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:Gas,
  MeetingRoom PTAC Htg Coil,              !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  MeetingRoom PTAC Htg Coil Inlet Node,   !- Air Inlet Node Name
  MeetingRoom PTAC Inlet Node;            !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  MeetingRoom PTAC Clg Coil,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  4.7,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  MeetingRoom PTAC Clg Coil Inlet Node,   !- Air Inlet Node Name
  MeetingRoom PTAC Htg Coil Inlet Node,   !- Air Outlet Node Name
  PTAC-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTAC-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  MeetingRoom PTAC Clg Coil OA Node,      !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  MeetingRoom PTAC Clg Coil OA Node;      !- Name

Schedule:Compact,
  MeetingRoom_PTAC_Fan_Sch,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ZoneHVAC:OutdoorAirUnit,
  MeetingRoom OA Unit,                    !- Name
  MeetingRoom_PTAC_Fan_Sch,               !- Availability Schedule Name
  MeetingRoom,                            !- Zone Name
  0.249784946,                            !- Outdoor Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Outdoor Air Schedule Name
  MeetingRoom OA Unit Supply Fan,         !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  MeetingRoom OA Unit Exhaust Fan,        !- Exhaust Fan Name
  0.249784946,                            !- Exhaust Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  MeetingRoom OA Unit OA Node,            !- Outdoor Air Node Name
  MeetingRoom OA Unit Zone Inlet Node,    !- AirOutlet Node Name
  MeetingRoom OA Unit Zone Outlet Node,   !- AirInlet Node Name
  MeetingRoom OA Unit ERV Inlet Node,     !- Supply FanOutlet Node Name
  MeetingRoom OA Unit Equip List;         !- Outdoor Air Unit List Name

OutdoorAir:Node,
  MeetingRoom OA Unit OA Node;            !- Name

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  MeetingRoom OA Unit Equip List,         !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  MeetingRoom OA Unit ERV,                !- Component Name 1
  Coil:Heating:Gas,                       !- Component Object Type 2
  MeetingRoom OA Unit Htg Coil;           !- Component Name 2

Fan:VariableVolume,
  MeetingRoom OA Unit Supply Fan,         !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  MeetingRoom OA Unit OA Node,            !- Air Inlet Node Name
  MeetingRoom OA Unit ERV Inlet Node,     !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  MeetingRoom OA Unit ERV,                !- Name
  Always_On,                              !- Availability Schedule Name
  0.249784946,                            !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  MeetingRoom OA Unit ERV Inlet Node,     !- Supply Air Inlet Node Name
  MeetingRoom OA Unit Htg Coil Inlet Node, !- Supply Air Outlet Node Name
  MeetingRoom OA Unit Zone Outlet Node,   !- Exhaust Air Inlet Node Name
  MeetingRoom OA Unit Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Coil:Heating:Gas,
  MeetingRoom OA Unit Htg Coil,           !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  MeetingRoom OA Unit Htg Coil Inlet Node, !- Air Inlet Node Name
  MeetingRoom OA Unit Zone Inlet Node,    !- Air Outlet Node Name
  ;                                       !- Temperature Setpoint Node Name

Fan:VariableVolume,
  MeetingRoom OA Unit Exhaust Fan,        !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  MeetingRoom OA Unit Exhaust Fan Inlet Node, !- Air Inlet Node Name
  MeetingRoom OA Unit Exhaust Node,       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OutdoorAir:Mixer,
  MeetingRoom PTAC OA Mixer,              !- Name
  MeetingRoom PTAC Fan Inlet Node,        !- Mixed Air Node Name
  MeetingRoom PTAC OA Node,               !- Outdoor Air Stream Node Name
  MeetingRoom PTAC Relief Node,           !- Relief Air Stream Node Name
  MeetingRoom PTAC Exhaust Node;          !- Return Air Stream Node Name

OutdoorAir:Node,
  MeetingRoom PTAC OA Node;               !- Name

Fan:OnOff,
  MeetingRoom PTAC Fan,                   !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  MeetingRoom PTAC Fan Inlet Node,        !- Air Inlet Node Name
  MeetingRoom PTAC Clg Coil Inlet Node,   !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  EnclosedOffice Terminal Unit,           !- Name
  EnclosedOffice Terminal Outlet Node,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  EnclosedOffice Terminal Unit;           !- Air Terminal Name

Coil:Heating:Electric,
  EnclosedOffice Terminal Reheat Coil,    !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  EnclosedOffice Terminal Damper Node,    !- Air Inlet Node Name
  EnclosedOffice Terminal Outlet Node;    !- Air Outlet Node Name

AirTerminal:SingleDuct:VAV:Reheat,
  EnclosedOffice Terminal Unit,           !- Name
  Always_On,                              !- Availability Schedule Name
  EnclosedOffice Terminal Damper Node,    !- Damper Air Outlet Node Name
  EnclosedOffice Terminal Inlet Node,     !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  ,                                       !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  Min_Flow_Frac_Sch,                      !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  EnclosedOffice Terminal Reheat Coil,    !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  EnclosedOffice Terminal Outlet Node,    !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoCalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoCalculate,                          !- Maximum Flow Fraction During Reheat
  50,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalAirConditioner,
  EnclosedOffice PTAC,                    !- Name
  EnclosedOffice_PTAC_Fan_Sch,            !- Availability Schedule Name
  EnclosedOffice PTAC Exhaust Node,       !- Air Inlet Node Name
  EnclosedOffice PTAC Inlet Node,         !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  EnclosedOffice PTAC OA Mixer,           !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  EnclosedOffice PTAC Fan,                !- Supply Air Fan Name
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  EnclosedOffice PTAC Htg Coil,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  EnclosedOffice PTAC Clg Coil,           !- Cooling Coil Name
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:Gas,
  EnclosedOffice PTAC Htg Coil,           !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  EnclosedOffice PTAC Htg Coil Inlet Node, !- Air Inlet Node Name
  EnclosedOffice PTAC Inlet Node;         !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  EnclosedOffice PTAC Clg Coil,           !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  4.7,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  EnclosedOffice PTAC Clg Coil Inlet Node, !- Air Inlet Node Name
  EnclosedOffice PTAC Htg Coil Inlet Node, !- Air Outlet Node Name
  PTAC-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTAC-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  EnclosedOffice PTAC Clg Coil OA Node,   !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  EnclosedOffice PTAC Clg Coil OA Node;   !- Name

Schedule:Compact,
  EnclosedOffice_PTAC_Fan_Sch,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ZoneHVAC:OutdoorAirUnit,
  EnclosedOffice OA Unit,                 !- Name
  EnclosedOffice_PTAC_Fan_Sch,            !- Availability Schedule Name
  EnclosedOffice,                         !- Zone Name
  0.014970414,                            !- Outdoor Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Outdoor Air Schedule Name
  EnclosedOffice OA Unit Supply Fan,      !- Supply Fan Name
  BlowThrough,                            !- Supply Fan Placement
  EnclosedOffice OA Unit Exhaust Fan,     !- Exhaust Fan Name
  0.014970414,                            !- Exhaust Air Flow Rate {m3/s}
  MinOA_MotorizedDamper_Sched,            !- Exhaust Air Schedule Name
  NeutralControl,                         !- Unit Control Type
  ,                                       !- High Air Control Temperature Schedule Name
  ,                                       !- Low Air Control Temperature Schedule Name
  EnclosedOffice OA Unit OA Node,         !- Outdoor Air Node Name
  EnclosedOffice OA Unit Zone Inlet Node, !- AirOutlet Node Name
  EnclosedOffice OA Unit Zone Outlet Node, !- AirInlet Node Name
  EnclosedOffice OA Unit ERV Inlet Node,  !- Supply FanOutlet Node Name
  EnclosedOffice OA Unit Equip List;      !- Outdoor Air Unit List Name

OutdoorAir:Node,
  EnclosedOffice OA Unit OA Node;         !- Name

ZoneHVAC:OutdoorAirUnit:EquipmentList,
  EnclosedOffice OA Unit Equip List,      !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  EnclosedOffice OA Unit ERV,             !- Component Name 1
  Coil:Heating:Gas,                       !- Component Object Type 2
  EnclosedOffice OA Unit Htg Coil;        !- Component Name 2

Fan:VariableVolume,
  EnclosedOffice OA Unit Supply Fan,      !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  EnclosedOffice OA Unit OA Node,         !- Air Inlet Node Name
  EnclosedOffice OA Unit ERV Inlet Node,  !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  EnclosedOffice OA Unit ERV,             !- Name
  Always_On,                              !- Availability Schedule Name
  0.014970414,                            !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  EnclosedOffice OA Unit ERV Inlet Node,  !- Supply Air Inlet Node Name
  EnclosedOffice OA Unit Htg Coil Inlet Node, !- Supply Air Outlet Node Name
  EnclosedOffice OA Unit Zone Outlet Node, !- Exhaust Air Inlet Node Name
  EnclosedOffice OA Unit Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

Coil:Heating:Gas,
  EnclosedOffice OA Unit Htg Coil,        !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  EnclosedOffice OA Unit Htg Coil Inlet Node, !- Air Inlet Node Name
  EnclosedOffice OA Unit Zone Inlet Node, !- Air Outlet Node Name
  ;                                       !- Temperature Setpoint Node Name

Fan:VariableVolume,
  EnclosedOffice OA Unit Exhaust Fan,     !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  EnclosedOffice OA Unit Exhaust Fan Inlet Node, !- Air Inlet Node Name
  EnclosedOffice OA Unit Exhaust Node,    !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OutdoorAir:Mixer,
  EnclosedOffice PTAC OA Mixer,           !- Name
  EnclosedOffice PTAC Fan Inlet Node,     !- Mixed Air Node Name
  EnclosedOffice PTAC OA Node,            !- Outdoor Air Stream Node Name
  EnclosedOffice PTAC Relief Node,        !- Relief Air Stream Node Name
  EnclosedOffice PTAC Exhaust Node;       !- Return Air Stream Node Name

OutdoorAir:Node,
  EnclosedOffice PTAC OA Node;            !- Name

Fan:OnOff,
  EnclosedOffice PTAC Fan,                !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  EnclosedOffice PTAC Fan Inlet Node,     !- Air Inlet Node Name
  EnclosedOffice PTAC Clg Coil Inlet Node, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

Curve:Biquadratic,
  PTAC-Clg-Cap-fT,                        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  PTAC-Clg-Cap-fFF,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PTAC-Clg-EIR-fT,                        !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  PTAC-Clg-EIR-fFF,                       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PTAC-Clg-PLF-fPLR,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled,
  AirSys01 SAT Setpoint,                  !- Name
  Temperature,                            !- Control Variable
  AirSys01_SAT_Sch,                       !- Schedule Name
  AirSys01 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys01 Htg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys01 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys01 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys01 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys01 Htg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys01 Htg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys01 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys01 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys01 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys01 Clg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys01 Clg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys01 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys01 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys01 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys01 Clg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys01 Clg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys01 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys01 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys01 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys01 Fan Inlet Node;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  AirSys02 SAT Setpoint,                  !- Name
  Temperature,                            !- Control Variable
  AirSys02_SAT_Sch,                       !- Schedule Name
  AirSys02 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys02 Htg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys02 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys02 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys02 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys02 Htg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys02 Htg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys02 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys02 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys02 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys02 Clg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys02 Clg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys02 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys02 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys02 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys02 Clg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys02 Clg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys02 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys02 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys02 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys02 Fan Inlet Node;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  AirSys03 SAT Setpoint,                  !- Name
  Temperature,                            !- Control Variable
  AirSys03_SAT_Sch,                       !- Schedule Name
  AirSys03 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys03 Htg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys03 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys03 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys03 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys03 Htg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys03 Htg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys03 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys03 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys03 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys03 Clg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys03 Clg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys03 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys03 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys03 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys03 Clg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys03 Clg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys03 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys03 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys03 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys03 Fan Inlet Node;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  AirSys04 SAT Setpoint,                  !- Name
  Temperature,                            !- Control Variable
  AirSys04_SAT_Sch,                       !- Schedule Name
  AirSys04 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys04 Htg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys04 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys04 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys04 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys04 Htg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys04 Htg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys04 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys04 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys04 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys04 Clg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys04 Clg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys04 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys04 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys04 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys04 Clg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys04 Clg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys04 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys04 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys04 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys04 Fan Inlet Node;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  AirSys05 SAT Setpoint,                  !- Name
  Temperature,                            !- Control Variable
  AirSys05_SAT_Sch,                       !- Schedule Name
  AirSys05 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys05 Htg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys05 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys05 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys05 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys05 Htg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys05 Htg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys05 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys05 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys05 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys05 Clg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys05 Clg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys05 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys05 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys05 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys05 Clg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys05 Clg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys05 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys05 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys05 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys05 Fan Inlet Node;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  AirSys06 SAT Setpoint,                  !- Name
  Temperature,                            !- Control Variable
  AirSys06_SAT_Sch,                       !- Schedule Name
  AirSys06 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys06 Htg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys06 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys06 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys06 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys06 Htg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys06 Htg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys06 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys06 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys06 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys06 Clg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys06 Clg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys06 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys06 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys06 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys06 Clg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys06 Clg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys06 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys06 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys06 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys06 Fan Inlet Node;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  AirSys07 SAT Setpoint,                  !- Name
  Temperature,                            !- Control Variable
  AirSys07_SAT_Sch,                       !- Schedule Name
  AirSys07 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys07 Htg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys07 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys07 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys07 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys07 Htg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys07 Htg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys07 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys07 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys07 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys07 Clg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys07 Clg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys07 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys07 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys07 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys07 Clg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys07 Clg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys07 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys07 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys07 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys07 Fan Inlet Node;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  AirSys08 SAT Setpoint,                  !- Name
  Temperature,                            !- Control Variable
  AirSys08_SAT_Sch,                       !- Schedule Name
  AirSys08 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys08 Htg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys08 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys08 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys08 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys08 Htg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys08 Htg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys08 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys08 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys08 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys08 Clg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys08 Clg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys08 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys08 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys08 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys08 Clg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys08 Clg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys08 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys08 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys08 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys08 Fan Inlet Node;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  AirSys09 SAT Setpoint,                  !- Name
  Temperature,                            !- Control Variable
  AirSys09_SAT_Sch,                       !- Schedule Name
  AirSys09 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys09 Htg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys09 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys09 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys09 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys09 Htg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys09 Htg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys09 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys09 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys09 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys09 Clg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys09 Clg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys09 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys09 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys09 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys09 Clg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys09 Clg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys09 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys09 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys09 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys09 Fan Inlet Node;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  AirSys10 SAT Setpoint,                  !- Name
  Temperature,                            !- Control Variable
  AirSys10_SAT_Sch,                       !- Schedule Name
  AirSys10 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys10 Htg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys10 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys10 Htg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys10 Htg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys10 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys10 Clg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys10 Clg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys10 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys10 Clg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys10 Clg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys10 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys10 Fan Inlet Node;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  AirSys11 SAT Setpoint,                  !- Name
  Temperature,                            !- Control Variable
  AirSys11_SAT_Sch,                       !- Schedule Name
  AirSys11 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys11 Htg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys11 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys11 Htg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys11 Htg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys11 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys11 Clg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys11 Clg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys11 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys11 Clg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys11 Clg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys11 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys11 Fan Inlet Node;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  AirSys12 SAT Setpoint,                  !- Name
  Temperature,                            !- Control Variable
  AirSys12_SAT_Sch,                       !- Schedule Name
  AirSys12 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys12 Htg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys12 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys12 Htg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys12 Htg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys12 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys12 Clg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys12 Clg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys12 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys12 Clg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys12 Clg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys12 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys12 Fan Inlet Node;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  AirSys13 SAT Setpoint,                  !- Name
  Temperature,                            !- Control Variable
  AirSys13_SAT_Sch,                       !- Schedule Name
  AirSys13 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys13 Htg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys13 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys13 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys13 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys13 Htg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys13 Htg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys13 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys13 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys13 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys13 Clg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys13 Clg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys13 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys13 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys13 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys13 Clg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys13 Clg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys13 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys13 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys13 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys13 Fan Inlet Node;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  AirSys14 SAT Setpoint,                  !- Name
  Temperature,                            !- Control Variable
  AirSys14_SAT_Sch,                       !- Schedule Name
  AirSys14 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys14 Htg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys14 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys14 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys14 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys14 Htg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys14 Htg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys14 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys14 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys14 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys14 Clg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys14 Clg Coil 1 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys14 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys14 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys14 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys14 Clg Coil 2 Inlet Node;         !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys14 Clg Coil 2 SAT Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys14 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys14 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys14 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys14 Fan Inlet Node;                !- Setpoint Node or NodeList Name

HeatExchanger:AirToAir:SensibleAndLatent,
  AirSys01_OA Heat Recovery,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  AirSys01_OAInlet Node,                  !- Supply Air Inlet Node Name
  AirSys01 OA Mixer Outdoor Air Stream Node, !- Supply Air Outlet Node Name
  AirSys01 OA Mixer Relief Air Stream Node, !- Exhaust Air Inlet Node Name
  AirSys01 OA Heat Recovery Exhaust Air Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  AirSys01 Heat Recovery Mixed Air Temp Mgr, !- Name
  Temperature,                            !- Control Variable
  AirSys01 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys01 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys01 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys01 OA Mixer Outdoor Air Stream Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys01 Mixed Air Temp Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys01 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys01 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys01 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys01 Htg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

Coil:Heating:Gas,
  AirSys01 Htg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys01 Htg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys01 Htg Coil 2 Inlet Node,         !- Air Outlet Node Name
  AirSys01 Htg Coil 2 Inlet Node;         !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  AirSys01 Htg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys01 Htg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys01 Clg Coil 1 Inlet Node,         !- Air Outlet Node Name
  AirSys01 Clg Coil 1 Inlet Node;         !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  AirSys01 Clg Coil Sys 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys01 Clg Coil 1 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys01 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Outlet Node Name
  AirSys01 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys01 Clg Coil 1;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys01 Clg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys01 Clg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys01 Clg Coil 2 Inlet Node,         !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys01 Clg Coil 1 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys01 Clg Coil 1 OA Node;            !- Name

CoilSystem:Cooling:DX,
  AirSys01 Clg Coil Sys 2,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys01 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys01 Fan Inlet Node,                !- DX Cooling Coil System Outlet Node Name
  AirSys01 Fan Inlet Node,                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys01 Clg Coil 2;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys01 Clg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys01 Clg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys01 Fan Inlet Node,                !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys01 Clg Coil 2 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys01 Clg Coil 2 OA Node;            !- Name

Fan:VariableVolume,
  AirSys01 Fan,                           !- Name
  AirSys01_Fan_Sch,                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  AirSys01 Fan Inlet Node,                !- Air Inlet Node Name
  AirSys01 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  AirSys02_OA Heat Recovery,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  AirSys02_OAInlet Node,                  !- Supply Air Inlet Node Name
  AirSys02 OA Mixer Outdoor Air Stream Node, !- Supply Air Outlet Node Name
  AirSys02 OA Mixer Relief Air Stream Node, !- Exhaust Air Inlet Node Name
  AirSys02 OA Heat Recovery Exhaust Air Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  AirSys02 Heat Recovery Mixed Air Temp Mgr, !- Name
  Temperature,                            !- Control Variable
  AirSys02 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys02 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys02 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys02 OA Mixer Outdoor Air Stream Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys02 Mixed Air Temp Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys02 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys02 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys02 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys02 Htg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

Coil:Heating:Gas,
  AirSys02 Htg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys02 Htg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys02 Htg Coil 2 Inlet Node,         !- Air Outlet Node Name
  AirSys02 Htg Coil 2 Inlet Node;         !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  AirSys02 Htg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys02 Htg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys02 Clg Coil 1 Inlet Node,         !- Air Outlet Node Name
  AirSys02 Clg Coil 1 Inlet Node;         !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  AirSys02 Clg Coil Sys 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys02 Clg Coil 1 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys02 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Outlet Node Name
  AirSys02 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys02 Clg Coil 1;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys02 Clg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys02 Clg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys02 Clg Coil 2 Inlet Node,         !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys02 Clg Coil 1 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys02 Clg Coil 1 OA Node;            !- Name

CoilSystem:Cooling:DX,
  AirSys02 Clg Coil Sys 2,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys02 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys02 Fan Inlet Node,                !- DX Cooling Coil System Outlet Node Name
  AirSys02 Fan Inlet Node,                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys02 Clg Coil 2;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys02 Clg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys02 Clg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys02 Fan Inlet Node,                !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys02 Clg Coil 2 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys02 Clg Coil 2 OA Node;            !- Name

Fan:VariableVolume,
  AirSys02 Fan,                           !- Name
  AirSys02_Fan_Sch,                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  AirSys02 Fan Inlet Node,                !- Air Inlet Node Name
  AirSys02 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  AirSys03_OA Heat Recovery,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  AirSys03_OAInlet Node,                  !- Supply Air Inlet Node Name
  AirSys03 OA Mixer Outdoor Air Stream Node, !- Supply Air Outlet Node Name
  AirSys03 OA Mixer Relief Air Stream Node, !- Exhaust Air Inlet Node Name
  AirSys03 OA Heat Recovery Exhaust Air Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  AirSys03 Heat Recovery Mixed Air Temp Mgr, !- Name
  Temperature,                            !- Control Variable
  AirSys03 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys03 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys03 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys03 OA Mixer Outdoor Air Stream Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys03 Mixed Air Temp Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys03 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys03 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys03 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys03 Htg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

Coil:Heating:Gas,
  AirSys03 Htg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys03 Htg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys03 Htg Coil 2 Inlet Node,         !- Air Outlet Node Name
  AirSys03 Htg Coil 2 Inlet Node;         !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  AirSys03 Htg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys03 Htg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys03 Clg Coil 1 Inlet Node,         !- Air Outlet Node Name
  AirSys03 Clg Coil 1 Inlet Node;         !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  AirSys03 Clg Coil Sys 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys03 Clg Coil 1 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys03 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Outlet Node Name
  AirSys03 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys03 Clg Coil 1;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys03 Clg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys03 Clg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys03 Clg Coil 2 Inlet Node,         !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys03 Clg Coil 1 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys03 Clg Coil 1 OA Node;            !- Name

CoilSystem:Cooling:DX,
  AirSys03 Clg Coil Sys 2,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys03 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys03 Fan Inlet Node,                !- DX Cooling Coil System Outlet Node Name
  AirSys03 Fan Inlet Node,                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys03 Clg Coil 2;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys03 Clg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys03 Clg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys03 Fan Inlet Node,                !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys03 Clg Coil 2 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys03 Clg Coil 2 OA Node;            !- Name

Fan:VariableVolume,
  AirSys03 Fan,                           !- Name
  AirSys03_Fan_Sch,                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  AirSys03 Fan Inlet Node,                !- Air Inlet Node Name
  AirSys03 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  AirSys04_OA Heat Recovery,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  AirSys04_OAInlet Node,                  !- Supply Air Inlet Node Name
  AirSys04 OA Mixer Outdoor Air Stream Node, !- Supply Air Outlet Node Name
  AirSys04 OA Mixer Relief Air Stream Node, !- Exhaust Air Inlet Node Name
  AirSys04 OA Heat Recovery Exhaust Air Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  AirSys04 Heat Recovery Mixed Air Temp Mgr, !- Name
  Temperature,                            !- Control Variable
  AirSys04 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys04 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys04 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys04 OA Mixer Outdoor Air Stream Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys04 Mixed Air Temp Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys04 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys04 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys04 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys04 Htg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

Coil:Heating:Gas,
  AirSys04 Htg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys04 Htg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys04 Htg Coil 2 Inlet Node,         !- Air Outlet Node Name
  AirSys04 Htg Coil 2 Inlet Node;         !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  AirSys04 Htg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys04 Htg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys04 Clg Coil 1 Inlet Node,         !- Air Outlet Node Name
  AirSys04 Clg Coil 1 Inlet Node;         !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  AirSys04 Clg Coil Sys 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys04 Clg Coil 1 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys04 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Outlet Node Name
  AirSys04 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys04 Clg Coil 1;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys04 Clg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys04 Clg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys04 Clg Coil 2 Inlet Node,         !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys04 Clg Coil 1 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys04 Clg Coil 1 OA Node;            !- Name

CoilSystem:Cooling:DX,
  AirSys04 Clg Coil Sys 2,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys04 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys04 Fan Inlet Node,                !- DX Cooling Coil System Outlet Node Name
  AirSys04 Fan Inlet Node,                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys04 Clg Coil 2;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys04 Clg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys04 Clg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys04 Fan Inlet Node,                !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys04 Clg Coil 2 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys04 Clg Coil 2 OA Node;            !- Name

Fan:VariableVolume,
  AirSys04 Fan,                           !- Name
  AirSys04_Fan_Sch,                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  AirSys04 Fan Inlet Node,                !- Air Inlet Node Name
  AirSys04 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  AirSys05_OA Heat Recovery,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  AirSys05_OAInlet Node,                  !- Supply Air Inlet Node Name
  AirSys05 OA Mixer Outdoor Air Stream Node, !- Supply Air Outlet Node Name
  AirSys05 OA Mixer Relief Air Stream Node, !- Exhaust Air Inlet Node Name
  AirSys05 OA Heat Recovery Exhaust Air Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  AirSys05 Heat Recovery Mixed Air Temp Mgr, !- Name
  Temperature,                            !- Control Variable
  AirSys05 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys05 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys05 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys05 OA Mixer Outdoor Air Stream Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys05 Mixed Air Temp Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys05 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys05 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys05 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys05 Htg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

Coil:Heating:Gas,
  AirSys05 Htg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys05 Htg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys05 Htg Coil 2 Inlet Node,         !- Air Outlet Node Name
  AirSys05 Htg Coil 2 Inlet Node;         !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  AirSys05 Htg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys05 Htg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys05 Clg Coil 1 Inlet Node,         !- Air Outlet Node Name
  AirSys05 Clg Coil 1 Inlet Node;         !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  AirSys05 Clg Coil Sys 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys05 Clg Coil 1 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys05 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Outlet Node Name
  AirSys05 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys05 Clg Coil 1;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys05 Clg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys05 Clg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys05 Clg Coil 2 Inlet Node,         !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys05 Clg Coil 1 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys05 Clg Coil 1 OA Node;            !- Name

CoilSystem:Cooling:DX,
  AirSys05 Clg Coil Sys 2,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys05 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys05 Fan Inlet Node,                !- DX Cooling Coil System Outlet Node Name
  AirSys05 Fan Inlet Node,                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys05 Clg Coil 2;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys05 Clg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys05 Clg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys05 Fan Inlet Node,                !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys05 Clg Coil 2 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys05 Clg Coil 2 OA Node;            !- Name

Fan:VariableVolume,
  AirSys05 Fan,                           !- Name
  AirSys05_Fan_Sch,                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  AirSys05 Fan Inlet Node,                !- Air Inlet Node Name
  AirSys05 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  AirSys06_OA Heat Recovery,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  AirSys06_OAInlet Node,                  !- Supply Air Inlet Node Name
  AirSys06 OA Mixer Outdoor Air Stream Node, !- Supply Air Outlet Node Name
  AirSys06 OA Mixer Relief Air Stream Node, !- Exhaust Air Inlet Node Name
  AirSys06 OA Heat Recovery Exhaust Air Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  AirSys06 Heat Recovery Mixed Air Temp Mgr, !- Name
  Temperature,                            !- Control Variable
  AirSys06 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys06 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys06 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys06 OA Mixer Outdoor Air Stream Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys06 Mixed Air Temp Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys06 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys06 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys06 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys06 Htg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

Coil:Heating:Gas,
  AirSys06 Htg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys06 Htg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys06 Htg Coil 2 Inlet Node,         !- Air Outlet Node Name
  AirSys06 Htg Coil 2 Inlet Node;         !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  AirSys06 Htg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys06 Htg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys06 Clg Coil 1 Inlet Node,         !- Air Outlet Node Name
  AirSys06 Clg Coil 1 Inlet Node;         !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  AirSys06 Clg Coil Sys 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys06 Clg Coil 1 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys06 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Outlet Node Name
  AirSys06 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys06 Clg Coil 1;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys06 Clg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys06 Clg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys06 Clg Coil 2 Inlet Node,         !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys06 Clg Coil 1 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys06 Clg Coil 1 OA Node;            !- Name

CoilSystem:Cooling:DX,
  AirSys06 Clg Coil Sys 2,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys06 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys06 Fan Inlet Node,                !- DX Cooling Coil System Outlet Node Name
  AirSys06 Fan Inlet Node,                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys06 Clg Coil 2;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys06 Clg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys06 Clg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys06 Fan Inlet Node,                !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys06 Clg Coil 2 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys06 Clg Coil 2 OA Node;            !- Name

Fan:VariableVolume,
  AirSys06 Fan,                           !- Name
  AirSys06_Fan_Sch,                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  AirSys06 Fan Inlet Node,                !- Air Inlet Node Name
  AirSys06 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  AirSys07_OA Heat Recovery,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  AirSys07_OAInlet Node,                  !- Supply Air Inlet Node Name
  AirSys07 OA Mixer Outdoor Air Stream Node, !- Supply Air Outlet Node Name
  AirSys07 OA Mixer Relief Air Stream Node, !- Exhaust Air Inlet Node Name
  AirSys07 OA Heat Recovery Exhaust Air Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  AirSys07 Heat Recovery Mixed Air Temp Mgr, !- Name
  Temperature,                            !- Control Variable
  AirSys07 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys07 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys07 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys07 OA Mixer Outdoor Air Stream Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys07 Mixed Air Temp Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys07 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys07 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys07 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys07 Htg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

Coil:Heating:Gas,
  AirSys07 Htg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys07 Htg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys07 Htg Coil 2 Inlet Node,         !- Air Outlet Node Name
  AirSys07 Htg Coil 2 Inlet Node;         !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  AirSys07 Htg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys07 Htg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys07 Clg Coil 1 Inlet Node,         !- Air Outlet Node Name
  AirSys07 Clg Coil 1 Inlet Node;         !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  AirSys07 Clg Coil Sys 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys07 Clg Coil 1 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys07 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Outlet Node Name
  AirSys07 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys07 Clg Coil 1;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys07 Clg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys07 Clg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys07 Clg Coil 2 Inlet Node,         !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys07 Clg Coil 1 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys07 Clg Coil 1 OA Node;            !- Name

CoilSystem:Cooling:DX,
  AirSys07 Clg Coil Sys 2,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys07 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys07 Fan Inlet Node,                !- DX Cooling Coil System Outlet Node Name
  AirSys07 Fan Inlet Node,                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys07 Clg Coil 2;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys07 Clg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys07 Clg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys07 Fan Inlet Node,                !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys07 Clg Coil 2 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys07 Clg Coil 2 OA Node;            !- Name

Fan:VariableVolume,
  AirSys07 Fan,                           !- Name
  AirSys07_Fan_Sch,                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  AirSys07 Fan Inlet Node,                !- Air Inlet Node Name
  AirSys07 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  AirSys08_OA Heat Recovery,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  AirSys08_OAInlet Node,                  !- Supply Air Inlet Node Name
  AirSys08 OA Mixer Outdoor Air Stream Node, !- Supply Air Outlet Node Name
  AirSys08 OA Mixer Relief Air Stream Node, !- Exhaust Air Inlet Node Name
  AirSys08 OA Heat Recovery Exhaust Air Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  AirSys08 Heat Recovery Mixed Air Temp Mgr, !- Name
  Temperature,                            !- Control Variable
  AirSys08 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys08 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys08 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys08 OA Mixer Outdoor Air Stream Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys08 Mixed Air Temp Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys08 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys08 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys08 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys08 Htg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

Coil:Heating:Gas,
  AirSys08 Htg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys08 Htg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys08 Htg Coil 2 Inlet Node,         !- Air Outlet Node Name
  AirSys08 Htg Coil 2 Inlet Node;         !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  AirSys08 Htg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys08 Htg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys08 Clg Coil 1 Inlet Node,         !- Air Outlet Node Name
  AirSys08 Clg Coil 1 Inlet Node;         !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  AirSys08 Clg Coil Sys 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys08 Clg Coil 1 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys08 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Outlet Node Name
  AirSys08 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys08 Clg Coil 1;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys08 Clg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys08 Clg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys08 Clg Coil 2 Inlet Node,         !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys08 Clg Coil 1 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys08 Clg Coil 1 OA Node;            !- Name

CoilSystem:Cooling:DX,
  AirSys08 Clg Coil Sys 2,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys08 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys08 Fan Inlet Node,                !- DX Cooling Coil System Outlet Node Name
  AirSys08 Fan Inlet Node,                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys08 Clg Coil 2;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys08 Clg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys08 Clg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys08 Fan Inlet Node,                !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys08 Clg Coil 2 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys08 Clg Coil 2 OA Node;            !- Name

Fan:VariableVolume,
  AirSys08 Fan,                           !- Name
  AirSys08_Fan_Sch,                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  AirSys08 Fan Inlet Node,                !- Air Inlet Node Name
  AirSys08 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  AirSys09_OA Heat Recovery,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  AirSys09_OAInlet Node,                  !- Supply Air Inlet Node Name
  AirSys09 OA Mixer Outdoor Air Stream Node, !- Supply Air Outlet Node Name
  AirSys09 OA Mixer Relief Air Stream Node, !- Exhaust Air Inlet Node Name
  AirSys09 OA Heat Recovery Exhaust Air Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  AirSys09 Heat Recovery Mixed Air Temp Mgr, !- Name
  Temperature,                            !- Control Variable
  AirSys09 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys09 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys09 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys09 OA Mixer Outdoor Air Stream Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys09 Mixed Air Temp Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys09 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys09 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys09 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys09 Htg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

Coil:Heating:Gas,
  AirSys09 Htg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys09 Htg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys09 Htg Coil 2 Inlet Node,         !- Air Outlet Node Name
  AirSys09 Htg Coil 2 Inlet Node;         !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  AirSys09 Htg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys09 Htg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys09 Clg Coil 1 Inlet Node,         !- Air Outlet Node Name
  AirSys09 Clg Coil 1 Inlet Node;         !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  AirSys09 Clg Coil Sys 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys09 Clg Coil 1 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys09 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Outlet Node Name
  AirSys09 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys09 Clg Coil 1;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys09 Clg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys09 Clg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys09 Clg Coil 2 Inlet Node,         !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys09 Clg Coil 1 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys09 Clg Coil 1 OA Node;            !- Name

CoilSystem:Cooling:DX,
  AirSys09 Clg Coil Sys 2,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys09 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys09 Fan Inlet Node,                !- DX Cooling Coil System Outlet Node Name
  AirSys09 Fan Inlet Node,                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys09 Clg Coil 2;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys09 Clg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys09 Clg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys09 Fan Inlet Node,                !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys09 Clg Coil 2 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys09 Clg Coil 2 OA Node;            !- Name

Fan:VariableVolume,
  AirSys09 Fan,                           !- Name
  AirSys09_Fan_Sch,                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  AirSys09 Fan Inlet Node,                !- Air Inlet Node Name
  AirSys09 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  AirSys10_OA Heat Recovery,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  AirSys10_OAInlet Node,                  !- Supply Air Inlet Node Name
  AirSys10 OA Mixer Outdoor Air Stream Node, !- Supply Air Outlet Node Name
  AirSys10 OA Mixer Relief Air Stream Node, !- Exhaust Air Inlet Node Name
  AirSys10 OA Heat Recovery Exhaust Air Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  AirSys10 Heat Recovery Mixed Air Temp Mgr, !- Name
  Temperature,                            !- Control Variable
  AirSys10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys10 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys10 OA Mixer Outdoor Air Stream Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys10 Mixed Air Temp Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys10 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys10 Htg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

Coil:Heating:Gas,
  AirSys10 Htg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys10 Htg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys10 Htg Coil 2 Inlet Node,         !- Air Outlet Node Name
  AirSys10 Htg Coil 2 Inlet Node;         !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  AirSys10 Htg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys10 Htg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys10 Clg Coil 1 Inlet Node,         !- Air Outlet Node Name
  AirSys10 Clg Coil 1 Inlet Node;         !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  AirSys10 Clg Coil Sys 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys10 Clg Coil 1 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys10 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Outlet Node Name
  AirSys10 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys10 Clg Coil 1;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys10 Clg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys10 Clg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys10 Clg Coil 2 Inlet Node,         !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys10 Clg Coil 1 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys10 Clg Coil 1 OA Node;            !- Name

CoilSystem:Cooling:DX,
  AirSys10 Clg Coil Sys 2,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys10 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys10 Fan Inlet Node,                !- DX Cooling Coil System Outlet Node Name
  AirSys10 Fan Inlet Node,                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys10 Clg Coil 2;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys10 Clg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys10 Clg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys10 Fan Inlet Node,                !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys10 Clg Coil 2 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys10 Clg Coil 2 OA Node;            !- Name

Fan:VariableVolume,
  AirSys10 Fan,                           !- Name
  AirSys10_Fan_Sch,                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  AirSys10 Fan Inlet Node,                !- Air Inlet Node Name
  AirSys10 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  AirSys11_OA Heat Recovery,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  AirSys11_OAInlet Node,                  !- Supply Air Inlet Node Name
  AirSys11 OA Mixer Outdoor Air Stream Node, !- Supply Air Outlet Node Name
  AirSys11 OA Mixer Relief Air Stream Node, !- Exhaust Air Inlet Node Name
  AirSys11 OA Heat Recovery Exhaust Air Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  AirSys11 Heat Recovery Mixed Air Temp Mgr, !- Name
  Temperature,                            !- Control Variable
  AirSys11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys11 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys11 OA Mixer Outdoor Air Stream Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys11 Mixed Air Temp Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys11 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys11 Htg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

Coil:Heating:Gas,
  AirSys11 Htg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys11 Htg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys11 Htg Coil 2 Inlet Node,         !- Air Outlet Node Name
  AirSys11 Htg Coil 2 Inlet Node;         !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  AirSys11 Htg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys11 Htg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys11 Clg Coil 1 Inlet Node,         !- Air Outlet Node Name
  AirSys11 Clg Coil 1 Inlet Node;         !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  AirSys11 Clg Coil Sys 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys11 Clg Coil 1 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys11 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Outlet Node Name
  AirSys11 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys11 Clg Coil 1;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys11 Clg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys11 Clg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys11 Clg Coil 2 Inlet Node,         !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys11 Clg Coil 1 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys11 Clg Coil 1 OA Node;            !- Name

CoilSystem:Cooling:DX,
  AirSys11 Clg Coil Sys 2,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys11 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys11 Fan Inlet Node,                !- DX Cooling Coil System Outlet Node Name
  AirSys11 Fan Inlet Node,                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys11 Clg Coil 2;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys11 Clg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys11 Clg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys11 Fan Inlet Node,                !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys11 Clg Coil 2 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys11 Clg Coil 2 OA Node;            !- Name

Fan:VariableVolume,
  AirSys11 Fan,                           !- Name
  AirSys11_Fan_Sch,                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  AirSys11 Fan Inlet Node,                !- Air Inlet Node Name
  AirSys11 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  AirSys12_OA Heat Recovery,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  AirSys12_OAInlet Node,                  !- Supply Air Inlet Node Name
  AirSys12 OA Mixer Outdoor Air Stream Node, !- Supply Air Outlet Node Name
  AirSys12 OA Mixer Relief Air Stream Node, !- Exhaust Air Inlet Node Name
  AirSys12 OA Heat Recovery Exhaust Air Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  AirSys12 Heat Recovery Mixed Air Temp Mgr, !- Name
  Temperature,                            !- Control Variable
  AirSys12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys12 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys12 OA Mixer Outdoor Air Stream Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys12 Mixed Air Temp Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys12 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys12 Htg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

Coil:Heating:Gas,
  AirSys12 Htg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys12 Htg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys12 Htg Coil 2 Inlet Node,         !- Air Outlet Node Name
  AirSys12 Htg Coil 2 Inlet Node;         !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  AirSys12 Htg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys12 Htg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys12 Clg Coil 1 Inlet Node,         !- Air Outlet Node Name
  AirSys12 Clg Coil 1 Inlet Node;         !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  AirSys12 Clg Coil Sys 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys12 Clg Coil 1 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys12 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Outlet Node Name
  AirSys12 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys12 Clg Coil 1;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys12 Clg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys12 Clg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys12 Clg Coil 2 Inlet Node,         !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys12 Clg Coil 1 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys12 Clg Coil 1 OA Node;            !- Name

CoilSystem:Cooling:DX,
  AirSys12 Clg Coil Sys 2,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys12 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys12 Fan Inlet Node,                !- DX Cooling Coil System Outlet Node Name
  AirSys12 Fan Inlet Node,                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys12 Clg Coil 2;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys12 Clg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys12 Clg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys12 Fan Inlet Node,                !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys12 Clg Coil 2 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys12 Clg Coil 2 OA Node;            !- Name

Fan:VariableVolume,
  AirSys12 Fan,                           !- Name
  AirSys12_Fan_Sch,                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  AirSys12 Fan Inlet Node,                !- Air Inlet Node Name
  AirSys12 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  AirSys13_OA Heat Recovery,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  AirSys13_OAInlet Node,                  !- Supply Air Inlet Node Name
  AirSys13 OA Mixer Outdoor Air Stream Node, !- Supply Air Outlet Node Name
  AirSys13 OA Mixer Relief Air Stream Node, !- Exhaust Air Inlet Node Name
  AirSys13 OA Heat Recovery Exhaust Air Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  AirSys13 Heat Recovery Mixed Air Temp Mgr, !- Name
  Temperature,                            !- Control Variable
  AirSys13 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys13 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys13 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys13 OA Mixer Outdoor Air Stream Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys13 Mixed Air Temp Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys13 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys13 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys13 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys13 Htg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

Coil:Heating:Gas,
  AirSys13 Htg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys13 Htg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys13 Htg Coil 2 Inlet Node,         !- Air Outlet Node Name
  AirSys13 Htg Coil 2 Inlet Node;         !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  AirSys13 Htg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys13 Htg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys13 Clg Coil 1 Inlet Node,         !- Air Outlet Node Name
  AirSys13 Clg Coil 1 Inlet Node;         !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  AirSys13 Clg Coil Sys 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys13 Clg Coil 1 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys13 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Outlet Node Name
  AirSys13 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys13 Clg Coil 1;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys13 Clg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys13 Clg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys13 Clg Coil 2 Inlet Node,         !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys13 Clg Coil 1 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys13 Clg Coil 1 OA Node;            !- Name

CoilSystem:Cooling:DX,
  AirSys13 Clg Coil Sys 2,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys13 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys13 Fan Inlet Node,                !- DX Cooling Coil System Outlet Node Name
  AirSys13 Fan Inlet Node,                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys13 Clg Coil 2;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys13 Clg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys13 Clg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys13 Fan Inlet Node,                !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys13 Clg Coil 2 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys13 Clg Coil 2 OA Node;            !- Name

Fan:VariableVolume,
  AirSys13 Fan,                           !- Name
  AirSys13_Fan_Sch,                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  AirSys13 Fan Inlet Node,                !- Air Inlet Node Name
  AirSys13 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
  AirSys14_OA Heat Recovery,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  AirSys14_OAInlet Node,                  !- Supply Air Inlet Node Name
  AirSys14 OA Mixer Outdoor Air Stream Node, !- Supply Air Outlet Node Name
  AirSys14 OA Mixer Relief Air Stream Node, !- Exhaust Air Inlet Node Name
  AirSys14 OA Heat Recovery Exhaust Air Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  AirSys14 Heat Recovery Mixed Air Temp Mgr, !- Name
  Temperature,                            !- Control Variable
  AirSys14 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys14 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys14 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys14 OA Mixer Outdoor Air Stream Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AirSys14 Mixed Air Temp Mgr,            !- Name
  Temperature,                            !- Control Variable
  AirSys14 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys14 Fan Inlet Node,                !- Fan Inlet Node Name
  AirSys14 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  AirSys14 Htg Coil 1 Inlet Node;         !- Setpoint Node or NodeList Name

Coil:Heating:Gas,
  AirSys14 Htg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys14 Htg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys14 Htg Coil 2 Inlet Node,         !- Air Outlet Node Name
  AirSys14 Htg Coil 2 Inlet Node;         !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  AirSys14 Htg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys14 Htg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys14 Clg Coil 1 Inlet Node,         !- Air Outlet Node Name
  AirSys14 Clg Coil 1 Inlet Node;         !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  AirSys14 Clg Coil Sys 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys14 Clg Coil 1 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys14 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Outlet Node Name
  AirSys14 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys14 Clg Coil 1;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys14 Clg Coil 1,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys14 Clg Coil 1 Inlet Node,         !- Air Inlet Node Name
  AirSys14 Clg Coil 2 Inlet Node,         !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys14 Clg Coil 1 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys14 Clg Coil 1 OA Node;            !- Name

CoilSystem:Cooling:DX,
  AirSys14 Clg Coil Sys 2,                !- Name
  Always_On,                              !- Availability Schedule Name
  AirSys14 Clg Coil 2 Inlet Node,         !- DX Cooling Coil System Inlet Node Name
  AirSys14 Fan Inlet Node,                !- DX Cooling Coil System Outlet Node Name
  AirSys14 Fan Inlet Node,                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  AirSys14 Clg Coil 2;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  AirSys14 Clg Coil 2,                    !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  AirSys14 Clg Coil 2 Inlet Node,         !- Air Inlet Node Name
  AirSys14 Fan Inlet Node,                !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  AirSys14 Clg Coil 2 OA Node,            !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  AirSys14 Clg Coil 2 OA Node;            !- Name

Fan:VariableVolume,
  AirSys14 Fan,                           !- Name
  AirSys14_Fan_Sch,                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  AirSys14 Fan Inlet Node,                !- Air Inlet Node Name
  AirSys14 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Schedule:Compact,
  AirSys01_SAT_Sch,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  AirSys01_Fan_Sch,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Sensor,
  AirSys01_OA_Enth,                       !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Enthalpy;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys01_OA_Tdb,                        !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys01_OA_Pb,                         !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys01_RA_Enth,                       !- Name
  AirSys01 Supply Equipment Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Enthalpy;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys01_Heat_Load,                     !- Name
  WestPerimeterSales,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys01_FanFraction,                   !- Name
  WestPerimeterSales Terminal Unit,       !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys01_MinFlowFraction,               !- Name
  WestPerimeterSales Terminal Unit,       !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal Minimum Air Flow Fraction; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  WestPerimeterSales_RH,                  !- Name
  WestPerimeterSales,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Air Relative Humidity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys01_Tdp,                           !- Name
  WestPerimeterSales,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys01_ClgSetP,                       !- Name
  ClgSetP_Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys01_SAT,                           !- Name
  VAV SAT Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys01_Econ,                          !- Name
  Econ SAT Sch,                           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:TrendVariable,
  AirSys01_FanFractionLog,                !- Name
  AirSys01_FanFraction,                   !- EMS Variable Name
  4;                                      !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
  AirSys01_SAT_Value;                     !- Erl Variable Name 1

EnergyManagementSystem:Actuator,
  AirSys01_SAT_Sch_Act,                   !- Name
  AirSys01_SAT_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  AirSys01_Fan_Sch_Act,                   !- Name
  AirSys01_Fan_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  WestPerimeterSales_PTAC_Fan_Sch_Act,    !- Name
  WestPerimeterSales_PTAC_Fan_Sch,        !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  AirSys01_Initialize_Globals_Call,       !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  AirSys01_Initialize_Globals;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  AirSys01_SAT_Reset_Call,                !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  AirSys01_SAT_Reset;                     !- Program Name 1

EnergyManagementSystem:Program,
  AirSys01_Initialize_Globals,            !- Name
  SET AirSys01_SAT_Value = AirSys01_SAT;  !- Program Line 1

EnergyManagementSystem:Program,
  AirSys01_SAT_Reset,                     !- Name
  IF AirSys01_Heat_Load > 0,              !- Program Line 1
  SET AirSys01_Fan_Sch_Act = 0,           !- Program Line 2
  SET WestPerimeterSales_PTAC_Fan_Sch_Act = 1, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET AirSys01_Fan_Sch_Act = 1,           !- Program Line 5
  SET WestPerimeterSales_PTAC_Fan_Sch_Act = 0, !- Program Line 6
  IF AirSys01_OA_Tdb > AirSys01_SAT_Value, !- Program Line 7
  IF AirSys01_OA_Enth < AirSys01_RA_Enth, !- Program Line 8
  SET AirSys01_SAT_Sch_Act = AirSys01_SAT_Econ, !- Program Line 9
  SET AirSys01_SAT_Value = AirSys01_SAT_Econ, !- Program Line 10
  ENDIF,                                  !- Program Line 11
  ELSE,                                   !- Program Line 12
  SET AirSys01_Sch_Act = AirSys01_SAT_Value, !- Program Line 13
  ENDIF,                                  !- Program Line 14
  IF (@TrendSum AirSys01_FanFractionLog 3) < 3 * (AirSys01_MinFlowFraction + 0.01), !- Program Line 15
  SET AirSys01_SAT_Sch_Act = AirSys01_SAT + 2.78, !- Program Line 16
  SET AirSys01_SAT_Value = AirSys01_SAT + 2.78, !- Program Line 17
  ELSE,                                   !- Program Line 18
  SET AirSys01_SAT_Sch_Act = AirSys01_SAT_Value, !- Program Line 19
  ENDIF,                                  !- Program Line 20
  IF WestPerimeterSales_Tdb > (AirSys01_ClgSetP - 1.0), !- Program Line 21
  SET AirSys01_SAT_Sch_Act = AirSys01_SAT, !- Program Line 22
  SET AirSys01_SAT_Value = AirSys01_SAT,  !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET AirSys01_SAT_Sch_Act = AirSys01_SAT_Value, !- Program Line 25
  ENDIF,                                  !- Program Line 26
  ENDIF,                                  !- Program Line 27
  SET AirSys01_W = @WFnTdbRhPb 23.89 0.6 AirSys01_Pb, !- Program Line 28
  SET AirSys01_Tdp = @TdpFnWPb AirSys01_W AirSys01_Pb, !- Program Line 29
  SET WestPerimeterSales_W = @WFnTdbRhPb WestPerimeterSales_Tdb WestPerimeterSales_RH/100 AirSys01_Pb, !- Program Line 30
  SET WestPerimeterSales_Tdp = @TdpFnWPb WestPerimeterSales_W AirSys01_Pb, !- Program Line 31
  IF WestPerimeterSales_Tdp > AirSys01_Tdp, !- Program Line 32
  SET AirSys01_SAT_Sch_Act = AirSys01_SAT, !- Program Line 33
  SET AirSys01_SAT_Value = AirSys01_SAT,  !- Program Line 34
  ELSE,                                   !- Program Line 35
  SET AirSys01_SAT_Sch_Act = AirSys01_SAT_Value, !- Program Line 36
  ENDIF;                                  !- Program Line 37

Schedule:Compact,
  AirSys02_SAT_Sch,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  AirSys02_Fan_Sch,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Sensor,
  AirSys02_OA_Enth,                       !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Enthalpy;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys02_OA_Tdb,                        !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys02_OA_Pb,                         !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys02_RA_Enth,                       !- Name
  AirSys02 Supply Equipment Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Enthalpy;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys02_Heat_Load,                     !- Name
  Bakery,                                 !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys02_FanFraction,                   !- Name
  Bakery Terminal Unit,                   !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys02_MinFlowFraction,               !- Name
  Bakery Terminal Unit,                   !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal Minimum Air Flow Fraction; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Bakery_RH,                              !- Name
  Bakery,                                 !- Output:Variable or Output:Meter Index Key Name
  Zone Air Relative Humidity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys02_Tdp,                           !- Name
  Bakery,                                 !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys02_ClgSetP,                       !- Name
  ClgSetP_Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys02_SAT,                           !- Name
  VAV SAT Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys02_Econ,                          !- Name
  Econ SAT Sch,                           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:TrendVariable,
  AirSys02_FanFractionLog,                !- Name
  AirSys02_FanFraction,                   !- EMS Variable Name
  4;                                      !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
  AirSys02_SAT_Value;                     !- Erl Variable Name 1

EnergyManagementSystem:Actuator,
  AirSys02_SAT_Sch_Act,                   !- Name
  AirSys02_SAT_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  AirSys02_Fan_Sch_Act,                   !- Name
  AirSys02_Fan_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Bakery_PTAC_Fan_Sch_Act,                !- Name
  Bakery_PTAC_Fan_Sch,                    !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  AirSys02_Initialize_Globals_Call,       !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  AirSys02_Initialize_Globals;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  AirSys02_SAT_Reset_Call,                !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  AirSys02_SAT_Reset;                     !- Program Name 1

EnergyManagementSystem:Program,
  AirSys02_Initialize_Globals,            !- Name
  SET AirSys02_SAT_Value = AirSys02_SAT;  !- Program Line 1

EnergyManagementSystem:Program,
  AirSys02_SAT_Reset,                     !- Name
  IF AirSys02_Heat_Load > 0,              !- Program Line 1
  SET AirSys02_Fan_Sch_Act = 0,           !- Program Line 2
  SET Bakery_PTAC_Fan_Sch_Act = 1,        !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET AirSys02_Fan_Sch_Act = 1,           !- Program Line 5
  SET Bakery_PTAC_Fan_Sch_Act = 0,        !- Program Line 6
  IF AirSys02_OA_Tdb > AirSys02_SAT_Value, !- Program Line 7
  IF AirSys02_OA_Enth < AirSys02_RA_Enth, !- Program Line 8
  SET AirSys02_SAT_Sch_Act = AirSys02_SAT_Econ, !- Program Line 9
  SET AirSys02_SAT_Value = AirSys02_SAT_Econ, !- Program Line 10
  ENDIF,                                  !- Program Line 11
  ELSE,                                   !- Program Line 12
  SET AirSys02_Sch_Act = AirSys02_SAT_Value, !- Program Line 13
  ENDIF,                                  !- Program Line 14
  IF (@TrendSum AirSys02_FanFractionLog 3) < 3 * (AirSys02_MinFlowFraction + 0.01), !- Program Line 15
  SET AirSys02_SAT_Sch_Act = AirSys02_SAT + 2.78, !- Program Line 16
  SET AirSys02_SAT_Value = AirSys02_SAT + 2.78, !- Program Line 17
  ELSE,                                   !- Program Line 18
  SET AirSys02_SAT_Sch_Act = AirSys02_SAT_Value, !- Program Line 19
  ENDIF,                                  !- Program Line 20
  IF Bakery_Tdb > (AirSys02_ClgSetP - 1.0), !- Program Line 21
  SET AirSys02_SAT_Sch_Act = AirSys02_SAT, !- Program Line 22
  SET AirSys02_SAT_Value = AirSys02_SAT,  !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET AirSys02_SAT_Sch_Act = AirSys02_SAT_Value, !- Program Line 25
  ENDIF,                                  !- Program Line 26
  ENDIF,                                  !- Program Line 27
  SET AirSys02_W = @WFnTdbRhPb 23.89 0.6 AirSys02_Pb, !- Program Line 28
  SET AirSys02_Tdp = @TdpFnWPb AirSys02_W AirSys02_Pb, !- Program Line 29
  SET Bakery_W = @WFnTdbRhPb Bakery_Tdb Bakery_RH/100 AirSys02_Pb, !- Program Line 30
  SET Bakery_Tdp = @TdpFnWPb Bakery_W AirSys02_Pb, !- Program Line 31
  IF Bakery_Tdp > AirSys02_Tdp,           !- Program Line 32
  SET AirSys02_SAT_Sch_Act = AirSys02_SAT, !- Program Line 33
  SET AirSys02_SAT_Value = AirSys02_SAT,  !- Program Line 34
  ELSE,                                   !- Program Line 35
  SET AirSys02_SAT_Sch_Act = AirSys02_SAT_Value, !- Program Line 36
  ENDIF;                                  !- Program Line 37

Schedule:Compact,
  AirSys03_SAT_Sch,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  AirSys03_Fan_Sch,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Sensor,
  AirSys03_OA_Enth,                       !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Enthalpy;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys03_OA_Tdb,                        !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys03_OA_Pb,                         !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys03_RA_Enth,                       !- Name
  AirSys03 Supply Equipment Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Enthalpy;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys03_Heat_Load,                     !- Name
  Produce,                                !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys03_FanFraction,                   !- Name
  Produce Terminal Unit,                  !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys03_MinFlowFraction,               !- Name
  Produce Terminal Unit,                  !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal Minimum Air Flow Fraction; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Produce_RH,                             !- Name
  Produce,                                !- Output:Variable or Output:Meter Index Key Name
  Zone Air Relative Humidity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys03_Tdp,                           !- Name
  Produce,                                !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys03_ClgSetP,                       !- Name
  ClgSetP_Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys03_SAT,                           !- Name
  VAV SAT Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys03_Econ,                          !- Name
  Econ SAT Sch,                           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:TrendVariable,
  AirSys03_FanFractionLog,                !- Name
  AirSys03_FanFraction,                   !- EMS Variable Name
  4;                                      !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
  AirSys03_SAT_Value;                     !- Erl Variable Name 1

EnergyManagementSystem:Actuator,
  AirSys03_SAT_Sch_Act,                   !- Name
  AirSys03_SAT_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  AirSys03_Fan_Sch_Act,                   !- Name
  AirSys03_Fan_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Produce_PTAC_Fan_Sch_Act,               !- Name
  Produce_PTAC_Fan_Sch,                   !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  AirSys03_Initialize_Globals_Call,       !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  AirSys03_Initialize_Globals;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  AirSys03_SAT_Reset_Call,                !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  AirSys03_SAT_Reset;                     !- Program Name 1

EnergyManagementSystem:Program,
  AirSys03_Initialize_Globals,            !- Name
  SET AirSys03_SAT_Value = AirSys03_SAT;  !- Program Line 1

EnergyManagementSystem:Program,
  AirSys03_SAT_Reset,                     !- Name
  IF AirSys03_Heat_Load > 0,              !- Program Line 1
  SET AirSys03_Fan_Sch_Act = 0,           !- Program Line 2
  SET Produce_PTAC_Fan_Sch_Act = 1,       !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET AirSys03_Fan_Sch_Act = 1,           !- Program Line 5
  SET Produce_PTAC_Fan_Sch_Act = 0,       !- Program Line 6
  IF AirSys03_OA_Tdb > AirSys03_SAT_Value, !- Program Line 7
  IF AirSys03_OA_Enth < AirSys03_RA_Enth, !- Program Line 8
  SET AirSys03_SAT_Sch_Act = AirSys03_SAT_Econ, !- Program Line 9
  SET AirSys03_SAT_Value = AirSys03_SAT_Econ, !- Program Line 10
  ENDIF,                                  !- Program Line 11
  ELSE,                                   !- Program Line 12
  SET AirSys03_Sch_Act = AirSys03_SAT_Value, !- Program Line 13
  ENDIF,                                  !- Program Line 14
  IF (@TrendSum AirSys03_FanFractionLog 3) < 3 * (AirSys03_MinFlowFraction + 0.01), !- Program Line 15
  SET AirSys03_SAT_Sch_Act = AirSys03_SAT + 2.78, !- Program Line 16
  SET AirSys03_SAT_Value = AirSys03_SAT + 2.78, !- Program Line 17
  ELSE,                                   !- Program Line 18
  SET AirSys03_SAT_Sch_Act = AirSys03_SAT_Value, !- Program Line 19
  ENDIF,                                  !- Program Line 20
  IF Produce_Tdb > (AirSys03_ClgSetP - 1.0), !- Program Line 21
  SET AirSys03_SAT_Sch_Act = AirSys03_SAT, !- Program Line 22
  SET AirSys03_SAT_Value = AirSys03_SAT,  !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET AirSys03_SAT_Sch_Act = AirSys03_SAT_Value, !- Program Line 25
  ENDIF,                                  !- Program Line 26
  ENDIF,                                  !- Program Line 27
  SET AirSys03_W = @WFnTdbRhPb 23.89 0.6 AirSys03_Pb, !- Program Line 28
  SET AirSys03_Tdp = @TdpFnWPb AirSys03_W AirSys03_Pb, !- Program Line 29
  SET Produce_W = @WFnTdbRhPb Produce_Tdb Produce_RH/100 AirSys03_Pb, !- Program Line 30
  SET Produce_Tdp = @TdpFnWPb Produce_W AirSys03_Pb, !- Program Line 31
  IF Produce_Tdp > AirSys03_Tdp,          !- Program Line 32
  SET AirSys03_SAT_Sch_Act = AirSys03_SAT, !- Program Line 33
  SET AirSys03_SAT_Value = AirSys03_SAT,  !- Program Line 34
  ELSE,                                   !- Program Line 35
  SET AirSys03_SAT_Sch_Act = AirSys03_SAT_Value, !- Program Line 36
  ENDIF;                                  !- Program Line 37

Schedule:Compact,
  AirSys04_SAT_Sch,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  AirSys04_Fan_Sch,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Sensor,
  AirSys04_OA_Enth,                       !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Enthalpy;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys04_OA_Tdb,                        !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys04_OA_Pb,                         !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys04_RA_Enth,                       !- Name
  AirSys04 Supply Equipment Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Enthalpy;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys04_Heat_Load,                     !- Name
  Deli,                                   !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys04_FanFraction,                   !- Name
  Deli Terminal Unit,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys04_MinFlowFraction,               !- Name
  Deli Terminal Unit,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal Minimum Air Flow Fraction; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Deli_RH,                                !- Name
  Deli,                                   !- Output:Variable or Output:Meter Index Key Name
  Zone Air Relative Humidity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys04_Tdp,                           !- Name
  Deli,                                   !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys04_ClgSetP,                       !- Name
  ClgSetP_Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys04_SAT,                           !- Name
  VAV SAT Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys04_Econ,                          !- Name
  Econ SAT Sch,                           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:TrendVariable,
  AirSys04_FanFractionLog,                !- Name
  AirSys04_FanFraction,                   !- EMS Variable Name
  4;                                      !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
  AirSys04_SAT_Value;                     !- Erl Variable Name 1

EnergyManagementSystem:Actuator,
  AirSys04_SAT_Sch_Act,                   !- Name
  AirSys04_SAT_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  AirSys04_Fan_Sch_Act,                   !- Name
  AirSys04_Fan_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Deli_PTAC_Fan_Sch_Act,                  !- Name
  Deli_PTAC_Fan_Sch,                      !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  AirSys04_Initialize_Globals_Call,       !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  AirSys04_Initialize_Globals;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  AirSys04_SAT_Reset_Call,                !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  AirSys04_SAT_Reset;                     !- Program Name 1

EnergyManagementSystem:Program,
  AirSys04_Initialize_Globals,            !- Name
  SET AirSys04_SAT_Value = AirSys04_SAT;  !- Program Line 1

EnergyManagementSystem:Program,
  AirSys04_SAT_Reset,                     !- Name
  IF AirSys04_Heat_Load > 0,              !- Program Line 1
  SET AirSys04_Fan_Sch_Act = 0,           !- Program Line 2
  SET Deli_PTAC_Fan_Sch_Act = 1,          !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET AirSys04_Fan_Sch_Act = 1,           !- Program Line 5
  SET Deli_PTAC_Fan_Sch_Act = 0,          !- Program Line 6
  IF AirSys04_OA_Tdb > AirSys04_SAT_Value, !- Program Line 7
  IF AirSys04_OA_Enth < AirSys04_RA_Enth, !- Program Line 8
  SET AirSys04_SAT_Sch_Act = AirSys04_SAT_Econ, !- Program Line 9
  SET AirSys04_SAT_Value = AirSys04_SAT_Econ, !- Program Line 10
  ENDIF,                                  !- Program Line 11
  ELSE,                                   !- Program Line 12
  SET AirSys04_Sch_Act = AirSys04_SAT_Value, !- Program Line 13
  ENDIF,                                  !- Program Line 14
  IF (@TrendSum AirSys04_FanFractionLog 3) < 3 * (AirSys04_MinFlowFraction + 0.01), !- Program Line 15
  SET AirSys04_SAT_Sch_Act = AirSys04_SAT + 2.78, !- Program Line 16
  SET AirSys04_SAT_Value = AirSys04_SAT + 2.78, !- Program Line 17
  ELSE,                                   !- Program Line 18
  SET AirSys04_SAT_Sch_Act = AirSys04_SAT_Value, !- Program Line 19
  ENDIF,                                  !- Program Line 20
  IF Deli_Tdb > (AirSys04_ClgSetP - 1.0), !- Program Line 21
  SET AirSys04_SAT_Sch_Act = AirSys04_SAT, !- Program Line 22
  SET AirSys04_SAT_Value = AirSys04_SAT,  !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET AirSys04_SAT_Sch_Act = AirSys04_SAT_Value, !- Program Line 25
  ENDIF,                                  !- Program Line 26
  ENDIF,                                  !- Program Line 27
  SET AirSys04_W = @WFnTdbRhPb 23.89 0.6 AirSys04_Pb, !- Program Line 28
  SET AirSys04_Tdp = @TdpFnWPb AirSys04_W AirSys04_Pb, !- Program Line 29
  SET Deli_W = @WFnTdbRhPb Deli_Tdb Deli_RH/100 AirSys04_Pb, !- Program Line 30
  SET Deli_Tdp = @TdpFnWPb Deli_W AirSys04_Pb, !- Program Line 31
  IF Deli_Tdp > AirSys04_Tdp,             !- Program Line 32
  SET AirSys04_SAT_Sch_Act = AirSys04_SAT, !- Program Line 33
  SET AirSys04_SAT_Value = AirSys04_SAT,  !- Program Line 34
  ELSE,                                   !- Program Line 35
  SET AirSys04_SAT_Sch_Act = AirSys04_SAT_Value, !- Program Line 36
  ENDIF;                                  !- Program Line 37

Schedule:Compact,
  AirSys05_SAT_Sch,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  AirSys05_Fan_Sch,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Sensor,
  AirSys05_OA_Enth,                       !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Enthalpy;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys05_OA_Tdb,                        !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys05_OA_Pb,                         !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys05_RA_Enth,                       !- Name
  AirSys05 Supply Equipment Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Enthalpy;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys05_Heat_Load,                     !- Name
  MainSales,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys05_FanFraction,                   !- Name
  MainSales Terminal Unit,                !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys05_MinFlowFraction,               !- Name
  MainSales Terminal Unit,                !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal Minimum Air Flow Fraction; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MainSales_RH,                           !- Name
  MainSales,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Air Relative Humidity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys05_Tdp,                           !- Name
  MainSales,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys05_ClgSetP,                       !- Name
  ClgSetP_Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys05_SAT,                           !- Name
  VAV SAT Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys05_Econ,                          !- Name
  Econ SAT Sch,                           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:TrendVariable,
  AirSys05_FanFractionLog,                !- Name
  AirSys05_FanFraction,                   !- EMS Variable Name
  4;                                      !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
  AirSys05_SAT_Value;                     !- Erl Variable Name 1

EnergyManagementSystem:Actuator,
  AirSys05_SAT_Sch_Act,                   !- Name
  AirSys05_SAT_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  AirSys05_Fan_Sch_Act,                   !- Name
  AirSys05_Fan_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  MainSales_PTAC_Fan_Sch_Act,             !- Name
  MainSales_PTAC_Fan_Sch,                 !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  AirSys05_Initialize_Globals_Call,       !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  AirSys05_Initialize_Globals;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  AirSys05_SAT_Reset_Call,                !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  AirSys05_SAT_Reset;                     !- Program Name 1

EnergyManagementSystem:Program,
  AirSys05_Initialize_Globals,            !- Name
  SET AirSys05_SAT_Value = AirSys05_SAT;  !- Program Line 1

EnergyManagementSystem:Program,
  AirSys05_SAT_Reset,                     !- Name
  IF AirSys05_Heat_Load > 0,              !- Program Line 1
  SET AirSys05_Fan_Sch_Act = 0,           !- Program Line 2
  SET MainSales_PTAC_Fan_Sch_Act = 1,     !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET AirSys05_Fan_Sch_Act = 1,           !- Program Line 5
  SET MainSales_PTAC_Fan_Sch_Act = 0,     !- Program Line 6
  IF AirSys05_OA_Tdb > AirSys05_SAT_Value, !- Program Line 7
  IF AirSys05_OA_Enth < AirSys05_RA_Enth, !- Program Line 8
  SET AirSys05_SAT_Sch_Act = AirSys05_SAT_Econ, !- Program Line 9
  SET AirSys05_SAT_Value = AirSys05_SAT_Econ, !- Program Line 10
  ENDIF,                                  !- Program Line 11
  ELSE,                                   !- Program Line 12
  SET AirSys05_Sch_Act = AirSys05_SAT_Value, !- Program Line 13
  ENDIF,                                  !- Program Line 14
  IF (@TrendSum AirSys05_FanFractionLog 3) < 3 * (AirSys05_MinFlowFraction + 0.01), !- Program Line 15
  SET AirSys05_SAT_Sch_Act = AirSys05_SAT + 2.78, !- Program Line 16
  SET AirSys05_SAT_Value = AirSys05_SAT + 2.78, !- Program Line 17
  ELSE,                                   !- Program Line 18
  SET AirSys05_SAT_Sch_Act = AirSys05_SAT_Value, !- Program Line 19
  ENDIF,                                  !- Program Line 20
  IF MainSales_Tdb > (AirSys05_ClgSetP - 1.0), !- Program Line 21
  SET AirSys05_SAT_Sch_Act = AirSys05_SAT, !- Program Line 22
  SET AirSys05_SAT_Value = AirSys05_SAT,  !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET AirSys05_SAT_Sch_Act = AirSys05_SAT_Value, !- Program Line 25
  ENDIF,                                  !- Program Line 26
  ENDIF,                                  !- Program Line 27
  SET AirSys05_W = @WFnTdbRhPb 23.89 0.6 AirSys05_Pb, !- Program Line 28
  SET AirSys05_Tdp = @TdpFnWPb AirSys05_W AirSys05_Pb, !- Program Line 29
  SET MainSales_W = @WFnTdbRhPb MainSales_Tdb MainSales_RH/100 AirSys05_Pb, !- Program Line 30
  SET MainSales_Tdp = @TdpFnWPb MainSales_W AirSys05_Pb, !- Program Line 31
  IF MainSales_Tdp > AirSys05_Tdp,        !- Program Line 32
  SET AirSys05_SAT_Sch_Act = AirSys05_SAT, !- Program Line 33
  SET AirSys05_SAT_Value = AirSys05_SAT,  !- Program Line 34
  ELSE,                                   !- Program Line 35
  SET AirSys05_SAT_Sch_Act = AirSys05_SAT_Value, !- Program Line 36
  ENDIF;                                  !- Program Line 37

Schedule:Compact,
  AirSys06_SAT_Sch,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  AirSys06_Fan_Sch,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Sensor,
  AirSys06_OA_Enth,                       !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Enthalpy;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys06_OA_Tdb,                        !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys06_OA_Pb,                         !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys06_RA_Enth,                       !- Name
  AirSys06 Supply Equipment Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Enthalpy;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys06_Heat_Load,                     !- Name
  Corridor,                               !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys06_FanFraction,                   !- Name
  Corridor Terminal Unit,                 !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys06_MinFlowFraction,               !- Name
  Corridor Terminal Unit,                 !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal Minimum Air Flow Fraction; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Corridor_RH,                            !- Name
  Corridor,                               !- Output:Variable or Output:Meter Index Key Name
  Zone Air Relative Humidity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys06_Tdp,                           !- Name
  Corridor,                               !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys06_ClgSetP,                       !- Name
  ClgSetP_Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys06_SAT,                           !- Name
  VAV SAT Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys06_Econ,                          !- Name
  Econ SAT Sch,                           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:TrendVariable,
  AirSys06_FanFractionLog,                !- Name
  AirSys06_FanFraction,                   !- EMS Variable Name
  4;                                      !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
  AirSys06_SAT_Value;                     !- Erl Variable Name 1

EnergyManagementSystem:Actuator,
  AirSys06_SAT_Sch_Act,                   !- Name
  AirSys06_SAT_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  AirSys06_Fan_Sch_Act,                   !- Name
  AirSys06_Fan_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Corridor_PTAC_Fan_Sch_Act,              !- Name
  Corridor_PTAC_Fan_Sch,                  !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  AirSys06_Initialize_Globals_Call,       !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  AirSys06_Initialize_Globals;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  AirSys06_SAT_Reset_Call,                !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  AirSys06_SAT_Reset;                     !- Program Name 1

EnergyManagementSystem:Program,
  AirSys06_Initialize_Globals,            !- Name
  SET AirSys06_SAT_Value = AirSys06_SAT;  !- Program Line 1

EnergyManagementSystem:Program,
  AirSys06_SAT_Reset,                     !- Name
  IF AirSys06_Heat_Load > 0,              !- Program Line 1
  SET AirSys06_Fan_Sch_Act = 0,           !- Program Line 2
  SET Corridor_PTAC_Fan_Sch_Act = 1,      !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET AirSys06_Fan_Sch_Act = 1,           !- Program Line 5
  SET Corridor_PTAC_Fan_Sch_Act = 0,      !- Program Line 6
  IF AirSys06_OA_Tdb > AirSys06_SAT_Value, !- Program Line 7
  IF AirSys06_OA_Enth < AirSys06_RA_Enth, !- Program Line 8
  SET AirSys06_SAT_Sch_Act = AirSys06_SAT_Econ, !- Program Line 9
  SET AirSys06_SAT_Value = AirSys06_SAT_Econ, !- Program Line 10
  ENDIF,                                  !- Program Line 11
  ELSE,                                   !- Program Line 12
  SET AirSys06_Sch_Act = AirSys06_SAT_Value, !- Program Line 13
  ENDIF,                                  !- Program Line 14
  IF (@TrendSum AirSys06_FanFractionLog 3) < 3 * (AirSys06_MinFlowFraction + 0.01), !- Program Line 15
  SET AirSys06_SAT_Sch_Act = AirSys06_SAT + 2.78, !- Program Line 16
  SET AirSys06_SAT_Value = AirSys06_SAT + 2.78, !- Program Line 17
  ELSE,                                   !- Program Line 18
  SET AirSys06_SAT_Sch_Act = AirSys06_SAT_Value, !- Program Line 19
  ENDIF,                                  !- Program Line 20
  IF Corridor_Tdb > (AirSys06_ClgSetP - 1.0), !- Program Line 21
  SET AirSys06_SAT_Sch_Act = AirSys06_SAT, !- Program Line 22
  SET AirSys06_SAT_Value = AirSys06_SAT,  !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET AirSys06_SAT_Sch_Act = AirSys06_SAT_Value, !- Program Line 25
  ENDIF,                                  !- Program Line 26
  ENDIF,                                  !- Program Line 27
  SET AirSys06_W = @WFnTdbRhPb 23.89 0.6 AirSys06_Pb, !- Program Line 28
  SET AirSys06_Tdp = @TdpFnWPb AirSys06_W AirSys06_Pb, !- Program Line 29
  SET Corridor_W = @WFnTdbRhPb Corridor_Tdb Corridor_RH/100 AirSys06_Pb, !- Program Line 30
  SET Corridor_Tdp = @TdpFnWPb Corridor_W AirSys06_Pb, !- Program Line 31
  IF Corridor_Tdp > AirSys06_Tdp,         !- Program Line 32
  SET AirSys06_SAT_Sch_Act = AirSys06_SAT, !- Program Line 33
  SET AirSys06_SAT_Value = AirSys06_SAT,  !- Program Line 34
  ELSE,                                   !- Program Line 35
  SET AirSys06_SAT_Sch_Act = AirSys06_SAT_Value, !- Program Line 36
  ENDIF;                                  !- Program Line 37

Schedule:Compact,
  AirSys07_SAT_Sch,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  AirSys07_Fan_Sch,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Sensor,
  AirSys07_OA_Enth,                       !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Enthalpy;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys07_OA_Tdb,                        !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys07_OA_Pb,                         !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys07_RA_Enth,                       !- Name
  AirSys07 Supply Equipment Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Enthalpy;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys07_Heat_Load,                     !- Name
  Restroom,                               !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys07_FanFraction,                   !- Name
  Restroom Terminal Unit,                 !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys07_MinFlowFraction,               !- Name
  Restroom Terminal Unit,                 !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal Minimum Air Flow Fraction; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Restroom_RH,                            !- Name
  Restroom,                               !- Output:Variable or Output:Meter Index Key Name
  Zone Air Relative Humidity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys07_Tdp,                           !- Name
  Restroom,                               !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys07_ClgSetP,                       !- Name
  ClgSetP_Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys07_SAT,                           !- Name
  VAV SAT Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys07_Econ,                          !- Name
  Econ SAT Sch,                           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:TrendVariable,
  AirSys07_FanFractionLog,                !- Name
  AirSys07_FanFraction,                   !- EMS Variable Name
  4;                                      !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
  AirSys07_SAT_Value;                     !- Erl Variable Name 1

EnergyManagementSystem:Actuator,
  AirSys07_SAT_Sch_Act,                   !- Name
  AirSys07_SAT_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  AirSys07_Fan_Sch_Act,                   !- Name
  AirSys07_Fan_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Restroom_PTAC_Fan_Sch_Act,              !- Name
  Restroom_PTAC_Fan_Sch,                  !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  AirSys07_Initialize_Globals_Call,       !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  AirSys07_Initialize_Globals;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  AirSys07_SAT_Reset_Call,                !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  AirSys07_SAT_Reset;                     !- Program Name 1

EnergyManagementSystem:Program,
  AirSys07_Initialize_Globals,            !- Name
  SET AirSys07_SAT_Value = AirSys07_SAT;  !- Program Line 1

EnergyManagementSystem:Program,
  AirSys07_SAT_Reset,                     !- Name
  IF AirSys07_Heat_Load > 0,              !- Program Line 1
  SET AirSys07_Fan_Sch_Act = 0,           !- Program Line 2
  SET Restroom_PTAC_Fan_Sch_Act = 1,      !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET AirSys07_Fan_Sch_Act = 1,           !- Program Line 5
  SET Restroom_PTAC_Fan_Sch_Act = 0,      !- Program Line 6
  IF AirSys07_OA_Tdb > AirSys07_SAT_Value, !- Program Line 7
  IF AirSys07_OA_Enth < AirSys07_RA_Enth, !- Program Line 8
  SET AirSys07_SAT_Sch_Act = AirSys07_SAT_Econ, !- Program Line 9
  SET AirSys07_SAT_Value = AirSys07_SAT_Econ, !- Program Line 10
  ENDIF,                                  !- Program Line 11
  ELSE,                                   !- Program Line 12
  SET AirSys07_Sch_Act = AirSys07_SAT_Value, !- Program Line 13
  ENDIF,                                  !- Program Line 14
  IF (@TrendSum AirSys07_FanFractionLog 3) < 3 * (AirSys07_MinFlowFraction + 0.01), !- Program Line 15
  SET AirSys07_SAT_Sch_Act = AirSys07_SAT + 2.78, !- Program Line 16
  SET AirSys07_SAT_Value = AirSys07_SAT + 2.78, !- Program Line 17
  ELSE,                                   !- Program Line 18
  SET AirSys07_SAT_Sch_Act = AirSys07_SAT_Value, !- Program Line 19
  ENDIF,                                  !- Program Line 20
  IF Restroom_Tdb > (AirSys07_ClgSetP - 1.0), !- Program Line 21
  SET AirSys07_SAT_Sch_Act = AirSys07_SAT, !- Program Line 22
  SET AirSys07_SAT_Value = AirSys07_SAT,  !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET AirSys07_SAT_Sch_Act = AirSys07_SAT_Value, !- Program Line 25
  ENDIF,                                  !- Program Line 26
  ENDIF,                                  !- Program Line 27
  SET AirSys07_W = @WFnTdbRhPb 23.89 0.6 AirSys07_Pb, !- Program Line 28
  SET AirSys07_Tdp = @TdpFnWPb AirSys07_W AirSys07_Pb, !- Program Line 29
  SET Restroom_W = @WFnTdbRhPb Restroom_Tdb Restroom_RH/100 AirSys07_Pb, !- Program Line 30
  SET Restroom_Tdp = @TdpFnWPb Restroom_W AirSys07_Pb, !- Program Line 31
  IF Restroom_Tdp > AirSys07_Tdp,         !- Program Line 32
  SET AirSys07_SAT_Sch_Act = AirSys07_SAT, !- Program Line 33
  SET AirSys07_SAT_Value = AirSys07_SAT,  !- Program Line 34
  ELSE,                                   !- Program Line 35
  SET AirSys07_SAT_Sch_Act = AirSys07_SAT_Value, !- Program Line 36
  ENDIF;                                  !- Program Line 37

Schedule:Compact,
  AirSys08_SAT_Sch,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  AirSys08_Fan_Sch,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Sensor,
  AirSys08_OA_Enth,                       !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Enthalpy;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys08_OA_Tdb,                        !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys08_OA_Pb,                         !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys08_RA_Enth,                       !- Name
  AirSys08 Supply Equipment Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Enthalpy;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys08_Heat_Load,                     !- Name
  MechanicalRoom,                         !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys08_FanFraction,                   !- Name
  MechanicalRoom Terminal Unit,           !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys08_MinFlowFraction,               !- Name
  MechanicalRoom Terminal Unit,           !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal Minimum Air Flow Fraction; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MechanicalRoom_RH,                      !- Name
  MechanicalRoom,                         !- Output:Variable or Output:Meter Index Key Name
  Zone Air Relative Humidity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys08_Tdp,                           !- Name
  MechanicalRoom,                         !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys08_ClgSetP,                       !- Name
  ClgSetP_Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys08_SAT,                           !- Name
  VAV SAT Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys08_Econ,                          !- Name
  Econ SAT Sch,                           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:TrendVariable,
  AirSys08_FanFractionLog,                !- Name
  AirSys08_FanFraction,                   !- EMS Variable Name
  4;                                      !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
  AirSys08_SAT_Value;                     !- Erl Variable Name 1

EnergyManagementSystem:Actuator,
  AirSys08_SAT_Sch_Act,                   !- Name
  AirSys08_SAT_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  AirSys08_Fan_Sch_Act,                   !- Name
  AirSys08_Fan_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  MechanicalRoom_PTAC_Fan_Sch_Act,        !- Name
  MechanicalRoom_PTAC_Fan_Sch,            !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  AirSys08_Initialize_Globals_Call,       !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  AirSys08_Initialize_Globals;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  AirSys08_SAT_Reset_Call,                !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  AirSys08_SAT_Reset;                     !- Program Name 1

EnergyManagementSystem:Program,
  AirSys08_Initialize_Globals,            !- Name
  SET AirSys08_SAT_Value = AirSys08_SAT;  !- Program Line 1

EnergyManagementSystem:Program,
  AirSys08_SAT_Reset,                     !- Name
  IF AirSys08_Heat_Load > 0,              !- Program Line 1
  SET AirSys08_Fan_Sch_Act = 0,           !- Program Line 2
  SET MechanicalRoom_PTAC_Fan_Sch_Act = 1, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET AirSys08_Fan_Sch_Act = 1,           !- Program Line 5
  SET MechanicalRoom_PTAC_Fan_Sch_Act = 0, !- Program Line 6
  IF AirSys08_OA_Tdb > AirSys08_SAT_Value, !- Program Line 7
  IF AirSys08_OA_Enth < AirSys08_RA_Enth, !- Program Line 8
  SET AirSys08_SAT_Sch_Act = AirSys08_SAT_Econ, !- Program Line 9
  SET AirSys08_SAT_Value = AirSys08_SAT_Econ, !- Program Line 10
  ENDIF,                                  !- Program Line 11
  ELSE,                                   !- Program Line 12
  SET AirSys08_Sch_Act = AirSys08_SAT_Value, !- Program Line 13
  ENDIF,                                  !- Program Line 14
  IF (@TrendSum AirSys08_FanFractionLog 3) < 3 * (AirSys08_MinFlowFraction + 0.01), !- Program Line 15
  SET AirSys08_SAT_Sch_Act = AirSys08_SAT + 2.78, !- Program Line 16
  SET AirSys08_SAT_Value = AirSys08_SAT + 2.78, !- Program Line 17
  ELSE,                                   !- Program Line 18
  SET AirSys08_SAT_Sch_Act = AirSys08_SAT_Value, !- Program Line 19
  ENDIF,                                  !- Program Line 20
  IF MechanicalRoom_Tdb > (AirSys08_ClgSetP - 1.0), !- Program Line 21
  SET AirSys08_SAT_Sch_Act = AirSys08_SAT, !- Program Line 22
  SET AirSys08_SAT_Value = AirSys08_SAT,  !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET AirSys08_SAT_Sch_Act = AirSys08_SAT_Value, !- Program Line 25
  ENDIF,                                  !- Program Line 26
  ENDIF,                                  !- Program Line 27
  SET AirSys08_W = @WFnTdbRhPb 23.89 0.6 AirSys08_Pb, !- Program Line 28
  SET AirSys08_Tdp = @TdpFnWPb AirSys08_W AirSys08_Pb, !- Program Line 29
  SET MechanicalRoom_W = @WFnTdbRhPb MechanicalRoom_Tdb MechanicalRoom_RH/100 AirSys08_Pb, !- Program Line 30
  SET MechanicalRoom_Tdp = @TdpFnWPb MechanicalRoom_W AirSys08_Pb, !- Program Line 31
  IF MechanicalRoom_Tdp > AirSys08_Tdp,   !- Program Line 32
  SET AirSys08_SAT_Sch_Act = AirSys08_SAT, !- Program Line 33
  SET AirSys08_SAT_Value = AirSys08_SAT,  !- Program Line 34
  ELSE,                                   !- Program Line 35
  SET AirSys08_SAT_Sch_Act = AirSys08_SAT_Value, !- Program Line 36
  ENDIF;                                  !- Program Line 37

Schedule:Compact,
  AirSys09_SAT_Sch,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  AirSys09_Fan_Sch,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Sensor,
  AirSys09_OA_Enth,                       !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Enthalpy;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys09_OA_Tdb,                        !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys09_OA_Pb,                         !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys09_RA_Enth,                       !- Name
  AirSys09 Supply Equipment Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Enthalpy;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys09_Heat_Load,                     !- Name
  Vestibule,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys09_FanFraction,                   !- Name
  Vestibule Terminal Unit,                !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys09_MinFlowFraction,               !- Name
  Vestibule Terminal Unit,                !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal Minimum Air Flow Fraction; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Vestibule_RH,                           !- Name
  Vestibule,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Air Relative Humidity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys09_Tdp,                           !- Name
  Vestibule,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys09_ClgSetP,                       !- Name
  ClgSetP_Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys09_SAT,                           !- Name
  VAV SAT Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys09_Econ,                          !- Name
  Econ SAT Sch,                           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:TrendVariable,
  AirSys09_FanFractionLog,                !- Name
  AirSys09_FanFraction,                   !- EMS Variable Name
  4;                                      !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
  AirSys09_SAT_Value;                     !- Erl Variable Name 1

EnergyManagementSystem:Actuator,
  AirSys09_SAT_Sch_Act,                   !- Name
  AirSys09_SAT_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  AirSys09_Fan_Sch_Act,                   !- Name
  AirSys09_Fan_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Vestibule_PTAC_Fan_Sch_Act,             !- Name
  Vestibule_PTAC_Fan_Sch,                 !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  AirSys09_Initialize_Globals_Call,       !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  AirSys09_Initialize_Globals;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  AirSys09_SAT_Reset_Call,                !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  AirSys09_SAT_Reset;                     !- Program Name 1

EnergyManagementSystem:Program,
  AirSys09_Initialize_Globals,            !- Name
  SET AirSys09_SAT_Value = AirSys09_SAT;  !- Program Line 1

EnergyManagementSystem:Program,
  AirSys09_SAT_Reset,                     !- Name
  IF AirSys09_Heat_Load > 0,              !- Program Line 1
  SET AirSys09_Fan_Sch_Act = 0,           !- Program Line 2
  SET Vestibule_PTAC_Fan_Sch_Act = 1,     !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET AirSys09_Fan_Sch_Act = 1,           !- Program Line 5
  SET Vestibule_PTAC_Fan_Sch_Act = 0,     !- Program Line 6
  IF AirSys09_OA_Tdb > AirSys09_SAT_Value, !- Program Line 7
  IF AirSys09_OA_Enth < AirSys09_RA_Enth, !- Program Line 8
  SET AirSys09_SAT_Sch_Act = AirSys09_SAT_Econ, !- Program Line 9
  SET AirSys09_SAT_Value = AirSys09_SAT_Econ, !- Program Line 10
  ENDIF,                                  !- Program Line 11
  ELSE,                                   !- Program Line 12
  SET AirSys09_Sch_Act = AirSys09_SAT_Value, !- Program Line 13
  ENDIF,                                  !- Program Line 14
  IF (@TrendSum AirSys09_FanFractionLog 3) < 3 * (AirSys09_MinFlowFraction + 0.01), !- Program Line 15
  SET AirSys09_SAT_Sch_Act = AirSys09_SAT + 2.78, !- Program Line 16
  SET AirSys09_SAT_Value = AirSys09_SAT + 2.78, !- Program Line 17
  ELSE,                                   !- Program Line 18
  SET AirSys09_SAT_Sch_Act = AirSys09_SAT_Value, !- Program Line 19
  ENDIF,                                  !- Program Line 20
  IF Vestibule_Tdb > (AirSys09_ClgSetP - 1.0), !- Program Line 21
  SET AirSys09_SAT_Sch_Act = AirSys09_SAT, !- Program Line 22
  SET AirSys09_SAT_Value = AirSys09_SAT,  !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET AirSys09_SAT_Sch_Act = AirSys09_SAT_Value, !- Program Line 25
  ENDIF,                                  !- Program Line 26
  ENDIF,                                  !- Program Line 27
  SET AirSys09_W = @WFnTdbRhPb 23.89 0.6 AirSys09_Pb, !- Program Line 28
  SET AirSys09_Tdp = @TdpFnWPb AirSys09_W AirSys09_Pb, !- Program Line 29
  SET Vestibule_W = @WFnTdbRhPb Vestibule_Tdb Vestibule_RH/100 AirSys09_Pb, !- Program Line 30
  SET Vestibule_Tdp = @TdpFnWPb Vestibule_W AirSys09_Pb, !- Program Line 31
  IF Vestibule_Tdp > AirSys09_Tdp,        !- Program Line 32
  SET AirSys09_SAT_Sch_Act = AirSys09_SAT, !- Program Line 33
  SET AirSys09_SAT_Value = AirSys09_SAT,  !- Program Line 34
  ELSE,                                   !- Program Line 35
  SET AirSys09_SAT_Sch_Act = AirSys09_SAT_Value, !- Program Line 36
  ENDIF;                                  !- Program Line 37

Schedule:Compact,
  AirSys10_SAT_Sch,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  AirSys10_Fan_Sch,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Sensor,
  AirSys10_OA_Enth,                       !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Enthalpy;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys10_OA_Tdb,                        !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys10_OA_Pb,                         !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys10_RA_Enth,                       !- Name
  AirSys10 Supply Equipment Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Enthalpy;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys10_Heat_Load,                     !- Name
  EastPerimeterSales,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys10_FanFraction,                   !- Name
  EastPerimeterSales Terminal Unit,       !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys10_MinFlowFraction,               !- Name
  EastPerimeterSales Terminal Unit,       !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal Minimum Air Flow Fraction; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  EastPerimeterSales_RH,                  !- Name
  EastPerimeterSales,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Air Relative Humidity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys10_Tdp,                           !- Name
  EastPerimeterSales,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys10_ClgSetP,                       !- Name
  ClgSetP_Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys10_SAT,                           !- Name
  VAV SAT Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys10_Econ,                          !- Name
  Econ SAT Sch,                           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:TrendVariable,
  AirSys10_FanFractionLog,                !- Name
  AirSys10_FanFraction,                   !- EMS Variable Name
  4;                                      !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
  AirSys10_SAT_Value;                     !- Erl Variable Name 1

EnergyManagementSystem:Actuator,
  AirSys10_SAT_Sch_Act,                   !- Name
  AirSys10_SAT_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  AirSys10_Fan_Sch_Act,                   !- Name
  AirSys10_Fan_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  EastPerimeterSales_PTAC_Fan_Sch_Act,    !- Name
  EastPerimeterSales_PTAC_Fan_Sch,        !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  AirSys10_Initialize_Globals_Call,       !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  AirSys10_Initialize_Globals;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  AirSys10_SAT_Reset_Call,                !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  AirSys10_SAT_Reset;                     !- Program Name 1

EnergyManagementSystem:Program,
  AirSys10_Initialize_Globals,            !- Name
  SET AirSys10_SAT_Value = AirSys10_SAT;  !- Program Line 1

EnergyManagementSystem:Program,
  AirSys10_SAT_Reset,                     !- Name
  IF AirSys10_Heat_Load > 0,              !- Program Line 1
  SET AirSys10_Fan_Sch_Act = 0,           !- Program Line 2
  SET EastPerimeterSales_PTAC_Fan_Sch_Act = 1, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET AirSys10_Fan_Sch_Act = 1,           !- Program Line 5
  SET EastPerimeterSales_PTAC_Fan_Sch_Act = 0, !- Program Line 6
  IF AirSys10_OA_Tdb > AirSys10_SAT_Value, !- Program Line 7
  IF AirSys10_OA_Enth < AirSys10_RA_Enth, !- Program Line 8
  SET AirSys10_SAT_Sch_Act = AirSys10_SAT_Econ, !- Program Line 9
  SET AirSys10_SAT_Value = AirSys10_SAT_Econ, !- Program Line 10
  ENDIF,                                  !- Program Line 11
  ELSE,                                   !- Program Line 12
  SET AirSys10_Sch_Act = AirSys10_SAT_Value, !- Program Line 13
  ENDIF,                                  !- Program Line 14
  IF (@TrendSum AirSys10_FanFractionLog 3) < 3 * (AirSys10_MinFlowFraction + 0.01), !- Program Line 15
  SET AirSys10_SAT_Sch_Act = AirSys10_SAT + 2.78, !- Program Line 16
  SET AirSys10_SAT_Value = AirSys10_SAT + 2.78, !- Program Line 17
  ELSE,                                   !- Program Line 18
  SET AirSys10_SAT_Sch_Act = AirSys10_SAT_Value, !- Program Line 19
  ENDIF,                                  !- Program Line 20
  IF EastPerimeterSales_Tdb > (AirSys10_ClgSetP - 1.0), !- Program Line 21
  SET AirSys10_SAT_Sch_Act = AirSys10_SAT, !- Program Line 22
  SET AirSys10_SAT_Value = AirSys10_SAT,  !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET AirSys10_SAT_Sch_Act = AirSys10_SAT_Value, !- Program Line 25
  ENDIF,                                  !- Program Line 26
  ENDIF,                                  !- Program Line 27
  SET AirSys10_W = @WFnTdbRhPb 23.89 0.6 AirSys10_Pb, !- Program Line 28
  SET AirSys10_Tdp = @TdpFnWPb AirSys10_W AirSys10_Pb, !- Program Line 29
  SET EastPerimeterSales_W = @WFnTdbRhPb EastPerimeterSales_Tdb EastPerimeterSales_RH/100 AirSys10_Pb, !- Program Line 30
  SET EastPerimeterSales_Tdp = @TdpFnWPb EastPerimeterSales_W AirSys10_Pb, !- Program Line 31
  IF EastPerimeterSales_Tdp > AirSys10_Tdp, !- Program Line 32
  SET AirSys10_SAT_Sch_Act = AirSys10_SAT, !- Program Line 33
  SET AirSys10_SAT_Value = AirSys10_SAT,  !- Program Line 34
  ELSE,                                   !- Program Line 35
  SET AirSys10_SAT_Sch_Act = AirSys10_SAT_Value, !- Program Line 36
  ENDIF;                                  !- Program Line 37

Schedule:Compact,
  AirSys11_SAT_Sch,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  AirSys11_Fan_Sch,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Sensor,
  AirSys11_OA_Enth,                       !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Enthalpy;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys11_OA_Tdb,                        !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys11_OA_Pb,                         !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys11_RA_Enth,                       !- Name
  AirSys11 Supply Equipment Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Enthalpy;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys11_Heat_Load,                     !- Name
  ActiveStorage,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys11_FanFraction,                   !- Name
  ActiveStorage Terminal Unit,            !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys11_MinFlowFraction,               !- Name
  ActiveStorage Terminal Unit,            !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal Minimum Air Flow Fraction; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ActiveStorage_RH,                       !- Name
  ActiveStorage,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Air Relative Humidity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys11_Tdp,                           !- Name
  ActiveStorage,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys11_ClgSetP,                       !- Name
  ClgSetP_Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys11_SAT,                           !- Name
  VAV SAT Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys11_Econ,                          !- Name
  Econ SAT Sch,                           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:TrendVariable,
  AirSys11_FanFractionLog,                !- Name
  AirSys11_FanFraction,                   !- EMS Variable Name
  4;                                      !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
  AirSys11_SAT_Value;                     !- Erl Variable Name 1

EnergyManagementSystem:Actuator,
  AirSys11_SAT_Sch_Act,                   !- Name
  AirSys11_SAT_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  AirSys11_Fan_Sch_Act,                   !- Name
  AirSys11_Fan_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ActiveStorage_PTAC_Fan_Sch_Act,         !- Name
  ActiveStorage_PTAC_Fan_Sch,             !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  AirSys11_Initialize_Globals_Call,       !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  AirSys11_Initialize_Globals;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  AirSys11_SAT_Reset_Call,                !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  AirSys11_SAT_Reset;                     !- Program Name 1

EnergyManagementSystem:Program,
  AirSys11_Initialize_Globals,            !- Name
  SET AirSys11_SAT_Value = AirSys11_SAT;  !- Program Line 1

EnergyManagementSystem:Program,
  AirSys11_SAT_Reset,                     !- Name
  IF AirSys11_Heat_Load > 0,              !- Program Line 1
  SET AirSys11_Fan_Sch_Act = 0,           !- Program Line 2
  SET ActiveStorage_PTAC_Fan_Sch_Act = 1, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET AirSys11_Fan_Sch_Act = 1,           !- Program Line 5
  SET ActiveStorage_PTAC_Fan_Sch_Act = 0, !- Program Line 6
  IF AirSys11_OA_Tdb > AirSys11_SAT_Value, !- Program Line 7
  IF AirSys11_OA_Enth < AirSys11_RA_Enth, !- Program Line 8
  SET AirSys11_SAT_Sch_Act = AirSys11_SAT_Econ, !- Program Line 9
  SET AirSys11_SAT_Value = AirSys11_SAT_Econ, !- Program Line 10
  ENDIF,                                  !- Program Line 11
  ELSE,                                   !- Program Line 12
  SET AirSys11_Sch_Act = AirSys11_SAT_Value, !- Program Line 13
  ENDIF,                                  !- Program Line 14
  IF (@TrendSum AirSys11_FanFractionLog 3) < 3 * (AirSys11_MinFlowFraction + 0.01), !- Program Line 15
  SET AirSys11_SAT_Sch_Act = AirSys11_SAT + 2.78, !- Program Line 16
  SET AirSys11_SAT_Value = AirSys11_SAT + 2.78, !- Program Line 17
  ELSE,                                   !- Program Line 18
  SET AirSys11_SAT_Sch_Act = AirSys11_SAT_Value, !- Program Line 19
  ENDIF,                                  !- Program Line 20
  IF ActiveStorage_Tdb > (AirSys11_ClgSetP - 1.0), !- Program Line 21
  SET AirSys11_SAT_Sch_Act = AirSys11_SAT, !- Program Line 22
  SET AirSys11_SAT_Value = AirSys11_SAT,  !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET AirSys11_SAT_Sch_Act = AirSys11_SAT_Value, !- Program Line 25
  ENDIF,                                  !- Program Line 26
  ENDIF,                                  !- Program Line 27
  SET AirSys11_W = @WFnTdbRhPb 23.89 0.6 AirSys11_Pb, !- Program Line 28
  SET AirSys11_Tdp = @TdpFnWPb AirSys11_W AirSys11_Pb, !- Program Line 29
  SET ActiveStorage_W = @WFnTdbRhPb ActiveStorage_Tdb ActiveStorage_RH/100 AirSys11_Pb, !- Program Line 30
  SET ActiveStorage_Tdp = @TdpFnWPb ActiveStorage_W AirSys11_Pb, !- Program Line 31
  IF ActiveStorage_Tdp > AirSys11_Tdp,    !- Program Line 32
  SET AirSys11_SAT_Sch_Act = AirSys11_SAT, !- Program Line 33
  SET AirSys11_SAT_Value = AirSys11_SAT,  !- Program Line 34
  ELSE,                                   !- Program Line 35
  SET AirSys11_SAT_Sch_Act = AirSys11_SAT_Value, !- Program Line 36
  ENDIF;                                  !- Program Line 37

Schedule:Compact,
  AirSys12_SAT_Sch,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  AirSys12_Fan_Sch,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Sensor,
  AirSys12_OA_Enth,                       !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Enthalpy;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys12_OA_Tdb,                        !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys12_OA_Pb,                         !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys12_RA_Enth,                       !- Name
  AirSys12 Supply Equipment Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Enthalpy;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys12_Heat_Load,                     !- Name
  DiningRoom,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys12_FanFraction,                   !- Name
  DiningRoom Terminal Unit,               !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys12_MinFlowFraction,               !- Name
  DiningRoom Terminal Unit,               !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal Minimum Air Flow Fraction; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DiningRoom_RH,                          !- Name
  DiningRoom,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Air Relative Humidity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys12_Tdp,                           !- Name
  DiningRoom,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys12_ClgSetP,                       !- Name
  ClgSetP_Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys12_SAT,                           !- Name
  VAV SAT Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys12_Econ,                          !- Name
  Econ SAT Sch,                           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:TrendVariable,
  AirSys12_FanFractionLog,                !- Name
  AirSys12_FanFraction,                   !- EMS Variable Name
  4;                                      !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
  AirSys12_SAT_Value;                     !- Erl Variable Name 1

EnergyManagementSystem:Actuator,
  AirSys12_SAT_Sch_Act,                   !- Name
  AirSys12_SAT_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  AirSys12_Fan_Sch_Act,                   !- Name
  AirSys12_Fan_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  DiningRoom_PTAC_Fan_Sch_Act,            !- Name
  DiningRoom_PTAC_Fan_Sch,                !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  AirSys12_Initialize_Globals_Call,       !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  AirSys12_Initialize_Globals;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  AirSys12_SAT_Reset_Call,                !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  AirSys12_SAT_Reset;                     !- Program Name 1

EnergyManagementSystem:Program,
  AirSys12_Initialize_Globals,            !- Name
  SET AirSys12_SAT_Value = AirSys12_SAT;  !- Program Line 1

EnergyManagementSystem:Program,
  AirSys12_SAT_Reset,                     !- Name
  IF AirSys12_Heat_Load > 0,              !- Program Line 1
  SET AirSys12_Fan_Sch_Act = 0,           !- Program Line 2
  SET DiningRoom_PTAC_Fan_Sch_Act = 1,    !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET AirSys12_Fan_Sch_Act = 1,           !- Program Line 5
  SET DiningRoom_PTAC_Fan_Sch_Act = 0,    !- Program Line 6
  IF AirSys12_OA_Tdb > AirSys12_SAT_Value, !- Program Line 7
  IF AirSys12_OA_Enth < AirSys12_RA_Enth, !- Program Line 8
  SET AirSys12_SAT_Sch_Act = AirSys12_SAT_Econ, !- Program Line 9
  SET AirSys12_SAT_Value = AirSys12_SAT_Econ, !- Program Line 10
  ENDIF,                                  !- Program Line 11
  ELSE,                                   !- Program Line 12
  SET AirSys12_Sch_Act = AirSys12_SAT_Value, !- Program Line 13
  ENDIF,                                  !- Program Line 14
  IF (@TrendSum AirSys12_FanFractionLog 3) < 3 * (AirSys12_MinFlowFraction + 0.01), !- Program Line 15
  SET AirSys12_SAT_Sch_Act = AirSys12_SAT + 2.78, !- Program Line 16
  SET AirSys12_SAT_Value = AirSys12_SAT + 2.78, !- Program Line 17
  ELSE,                                   !- Program Line 18
  SET AirSys12_SAT_Sch_Act = AirSys12_SAT_Value, !- Program Line 19
  ENDIF,                                  !- Program Line 20
  IF DiningRoom_Tdb > (AirSys12_ClgSetP - 1.0), !- Program Line 21
  SET AirSys12_SAT_Sch_Act = AirSys12_SAT, !- Program Line 22
  SET AirSys12_SAT_Value = AirSys12_SAT,  !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET AirSys12_SAT_Sch_Act = AirSys12_SAT_Value, !- Program Line 25
  ENDIF,                                  !- Program Line 26
  ENDIF,                                  !- Program Line 27
  SET AirSys12_W = @WFnTdbRhPb 23.89 0.6 AirSys12_Pb, !- Program Line 28
  SET AirSys12_Tdp = @TdpFnWPb AirSys12_W AirSys12_Pb, !- Program Line 29
  SET DiningRoom_W = @WFnTdbRhPb DiningRoom_Tdb DiningRoom_RH/100 AirSys12_Pb, !- Program Line 30
  SET DiningRoom_Tdp = @TdpFnWPb DiningRoom_W AirSys12_Pb, !- Program Line 31
  IF DiningRoom_Tdp > AirSys12_Tdp,       !- Program Line 32
  SET AirSys12_SAT_Sch_Act = AirSys12_SAT, !- Program Line 33
  SET AirSys12_SAT_Value = AirSys12_SAT,  !- Program Line 34
  ELSE,                                   !- Program Line 35
  SET AirSys12_SAT_Sch_Act = AirSys12_SAT_Value, !- Program Line 36
  ENDIF;                                  !- Program Line 37

Schedule:Compact,
  AirSys13_SAT_Sch,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  AirSys13_Fan_Sch,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Sensor,
  AirSys13_OA_Enth,                       !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Enthalpy;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys13_OA_Tdb,                        !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys13_OA_Pb,                         !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys13_RA_Enth,                       !- Name
  AirSys13 Supply Equipment Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Enthalpy;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys13_Heat_Load,                     !- Name
  MeetingRoom,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys13_FanFraction,                   !- Name
  MeetingRoom Terminal Unit,              !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys13_MinFlowFraction,               !- Name
  MeetingRoom Terminal Unit,              !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal Minimum Air Flow Fraction; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MeetingRoom_RH,                         !- Name
  MeetingRoom,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Air Relative Humidity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys13_Tdp,                           !- Name
  MeetingRoom,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys13_ClgSetP,                       !- Name
  ClgSetP_Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys13_SAT,                           !- Name
  VAV SAT Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys13_Econ,                          !- Name
  Econ SAT Sch,                           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:TrendVariable,
  AirSys13_FanFractionLog,                !- Name
  AirSys13_FanFraction,                   !- EMS Variable Name
  4;                                      !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
  AirSys13_SAT_Value;                     !- Erl Variable Name 1

EnergyManagementSystem:Actuator,
  AirSys13_SAT_Sch_Act,                   !- Name
  AirSys13_SAT_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  AirSys13_Fan_Sch_Act,                   !- Name
  AirSys13_Fan_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  MeetingRoom_PTAC_Fan_Sch_Act,           !- Name
  MeetingRoom_PTAC_Fan_Sch,               !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  AirSys13_Initialize_Globals_Call,       !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  AirSys13_Initialize_Globals;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  AirSys13_SAT_Reset_Call,                !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  AirSys13_SAT_Reset;                     !- Program Name 1

EnergyManagementSystem:Program,
  AirSys13_Initialize_Globals,            !- Name
  SET AirSys13_SAT_Value = AirSys13_SAT;  !- Program Line 1

EnergyManagementSystem:Program,
  AirSys13_SAT_Reset,                     !- Name
  IF AirSys13_Heat_Load > 0,              !- Program Line 1
  SET AirSys13_Fan_Sch_Act = 0,           !- Program Line 2
  SET MeetingRoom_PTAC_Fan_Sch_Act = 1,   !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET AirSys13_Fan_Sch_Act = 1,           !- Program Line 5
  SET MeetingRoom_PTAC_Fan_Sch_Act = 0,   !- Program Line 6
  IF AirSys13_OA_Tdb > AirSys13_SAT_Value, !- Program Line 7
  IF AirSys13_OA_Enth < AirSys13_RA_Enth, !- Program Line 8
  SET AirSys13_SAT_Sch_Act = AirSys13_SAT_Econ, !- Program Line 9
  SET AirSys13_SAT_Value = AirSys13_SAT_Econ, !- Program Line 10
  ENDIF,                                  !- Program Line 11
  ELSE,                                   !- Program Line 12
  SET AirSys13_Sch_Act = AirSys13_SAT_Value, !- Program Line 13
  ENDIF,                                  !- Program Line 14
  IF (@TrendSum AirSys13_FanFractionLog 3) < 3 * (AirSys13_MinFlowFraction + 0.01), !- Program Line 15
  SET AirSys13_SAT_Sch_Act = AirSys13_SAT + 2.78, !- Program Line 16
  SET AirSys13_SAT_Value = AirSys13_SAT + 2.78, !- Program Line 17
  ELSE,                                   !- Program Line 18
  SET AirSys13_SAT_Sch_Act = AirSys13_SAT_Value, !- Program Line 19
  ENDIF,                                  !- Program Line 20
  IF MeetingRoom_Tdb > (AirSys13_ClgSetP - 1.0), !- Program Line 21
  SET AirSys13_SAT_Sch_Act = AirSys13_SAT, !- Program Line 22
  SET AirSys13_SAT_Value = AirSys13_SAT,  !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET AirSys13_SAT_Sch_Act = AirSys13_SAT_Value, !- Program Line 25
  ENDIF,                                  !- Program Line 26
  ENDIF,                                  !- Program Line 27
  SET AirSys13_W = @WFnTdbRhPb 23.89 0.6 AirSys13_Pb, !- Program Line 28
  SET AirSys13_Tdp = @TdpFnWPb AirSys13_W AirSys13_Pb, !- Program Line 29
  SET MeetingRoom_W = @WFnTdbRhPb MeetingRoom_Tdb MeetingRoom_RH/100 AirSys13_Pb, !- Program Line 30
  SET MeetingRoom_Tdp = @TdpFnWPb MeetingRoom_W AirSys13_Pb, !- Program Line 31
  IF MeetingRoom_Tdp > AirSys13_Tdp,      !- Program Line 32
  SET AirSys13_SAT_Sch_Act = AirSys13_SAT, !- Program Line 33
  SET AirSys13_SAT_Value = AirSys13_SAT,  !- Program Line 34
  ELSE,                                   !- Program Line 35
  SET AirSys13_SAT_Sch_Act = AirSys13_SAT_Value, !- Program Line 36
  ENDIF;                                  !- Program Line 37

Schedule:Compact,
  AirSys14_SAT_Sch,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  AirSys14_Fan_Sch,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Sensor,
  AirSys14_OA_Enth,                       !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Enthalpy;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys14_OA_Tdb,                        !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys14_OA_Pb,                         !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys14_RA_Enth,                       !- Name
  AirSys14 Supply Equipment Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Enthalpy;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys14_Heat_Load,                     !- Name
  EnclosedOffice,                         !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys14_FanFraction,                   !- Name
  EnclosedOffice Terminal Unit,           !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys14_MinFlowFraction,               !- Name
  EnclosedOffice Terminal Unit,           !- Output:Variable or Output:Meter Index Key Name
  Zone Air Terminal Minimum Air Flow Fraction; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  EnclosedOffice_RH,                      !- Name
  EnclosedOffice,                         !- Output:Variable or Output:Meter Index Key Name
  Zone Air Relative Humidity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys14_Tdp,                           !- Name
  EnclosedOffice,                         !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys14_ClgSetP,                       !- Name
  ClgSetP_Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys14_SAT,                           !- Name
  VAV SAT Sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AirSys14_Econ,                          !- Name
  Econ SAT Sch,                           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:TrendVariable,
  AirSys14_FanFractionLog,                !- Name
  AirSys14_FanFraction,                   !- EMS Variable Name
  4;                                      !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
  AirSys14_SAT_Value;                     !- Erl Variable Name 1

EnergyManagementSystem:Actuator,
  AirSys14_SAT_Sch_Act,                   !- Name
  AirSys14_SAT_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  AirSys14_Fan_Sch_Act,                   !- Name
  AirSys14_Fan_Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  EnclosedOffice_PTAC_Fan_Sch_Act,        !- Name
  EnclosedOffice_PTAC_Fan_Sch,            !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  AirSys14_Initialize_Globals_Call,       !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  AirSys14_Initialize_Globals;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  AirSys14_SAT_Reset_Call,                !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  AirSys14_SAT_Reset;                     !- Program Name 1

EnergyManagementSystem:Program,
  AirSys14_Initialize_Globals,            !- Name
  SET AirSys14_SAT_Value = AirSys14_SAT;  !- Program Line 1

EnergyManagementSystem:Program,
  AirSys14_SAT_Reset,                     !- Name
  IF AirSys14_Heat_Load > 0,              !- Program Line 1
  SET AirSys14_Fan_Sch_Act = 0,           !- Program Line 2
  SET EnclosedOffice_PTAC_Fan_Sch_Act = 1, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET AirSys14_Fan_Sch_Act = 1,           !- Program Line 5
  SET EnclosedOffice_PTAC_Fan_Sch_Act = 0, !- Program Line 6
  IF AirSys14_OA_Tdb > AirSys14_SAT_Value, !- Program Line 7
  IF AirSys14_OA_Enth < AirSys14_RA_Enth, !- Program Line 8
  SET AirSys14_SAT_Sch_Act = AirSys14_SAT_Econ, !- Program Line 9
  SET AirSys14_SAT_Value = AirSys14_SAT_Econ, !- Program Line 10
  ENDIF,                                  !- Program Line 11
  ELSE,                                   !- Program Line 12
  SET AirSys14_Sch_Act = AirSys14_SAT_Value, !- Program Line 13
  ENDIF,                                  !- Program Line 14
  IF (@TrendSum AirSys14_FanFractionLog 3) < 3 * (AirSys14_MinFlowFraction + 0.01), !- Program Line 15
  SET AirSys14_SAT_Sch_Act = AirSys14_SAT + 2.78, !- Program Line 16
  SET AirSys14_SAT_Value = AirSys14_SAT + 2.78, !- Program Line 17
  ELSE,                                   !- Program Line 18
  SET AirSys14_SAT_Sch_Act = AirSys14_SAT_Value, !- Program Line 19
  ENDIF,                                  !- Program Line 20
  IF EnclosedOffice_Tdb > (AirSys14_ClgSetP - 1.0), !- Program Line 21
  SET AirSys14_SAT_Sch_Act = AirSys14_SAT, !- Program Line 22
  SET AirSys14_SAT_Value = AirSys14_SAT,  !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET AirSys14_SAT_Sch_Act = AirSys14_SAT_Value, !- Program Line 25
  ENDIF,                                  !- Program Line 26
  ENDIF,                                  !- Program Line 27
  SET AirSys14_W = @WFnTdbRhPb 23.89 0.6 AirSys14_Pb, !- Program Line 28
  SET AirSys14_Tdp = @TdpFnWPb AirSys14_W AirSys14_Pb, !- Program Line 29
  SET EnclosedOffice_W = @WFnTdbRhPb EnclosedOffice_Tdb EnclosedOffice_RH/100 AirSys14_Pb, !- Program Line 30
  SET EnclosedOffice_Tdp = @TdpFnWPb EnclosedOffice_W AirSys14_Pb, !- Program Line 31
  IF EnclosedOffice_Tdp > AirSys14_Tdp,   !- Program Line 32
  SET AirSys14_SAT_Sch_Act = AirSys14_SAT, !- Program Line 33
  SET AirSys14_SAT_Value = AirSys14_SAT,  !- Program Line 34
  ELSE,                                   !- Program Line 35
  SET AirSys14_SAT_Sch_Act = AirSys14_SAT_Value, !- Program Line 36
  ENDIF;                                  !- Program Line 37

Schedule:Compact,
  VAV SAT Sch,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  11.11;                                  !- Field 4

Schedule:Compact,
  Econ SAT Sch,                           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.78;                                  !- Field 4

Schedule:Compact,
  Min_Flow_Frac_Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.3;                                    !- Field 4

Curve:Biquadratic,
  Clg-Cap-fT,                             !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Clg-Cap-fFF,                            !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Clg-EIR-fT,                             !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Clg-EIR-fFF,                            !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Clg-PLF-fPLR,                           !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Schedule:Compact,
  Always Off,                             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Refrigeration:CaseAndWalkInList,
  Rack B Case and Walk-In List,           !- Name
  B01 Frozen Food Reach-Ins,              !- Case or WalkIn Name 1
  B02 Frozen Food Reach-Ins,              !- Case or WalkIn Name 2
  B03 Frozen Food Reach-Ins;              !- Case or WalkIn Name 3

Refrigeration:CaseAndWalkInList,
  Rack D Case and Walk-In List,           !- Name
  C09 Service Meat Cases,                 !- Case or WalkIn Name 1
  C10 Dairy Cooler,                       !- Case or WalkIn Name 2
  C11 Beer Cooler,                        !- Case or WalkIn Name 3
  D02 Service Deli Cases,                 !- Case or WalkIn Name 4
  D06 Produce Islands,                    !- Case or WalkIn Name 5
  D08 Service Bakery Cases,               !- Case or WalkIn Name 6
  D11 Meat Cooler,                        !- Case or WalkIn Name 7
  D12 Meat Prep,                          !- Case or WalkIn Name 8
  D13 Bloom Box,                          !- Case or WalkIn Name 9
  D14 Deli Cooler,                        !- Case or WalkIn Name 10
  D15 Produce Cooler,                     !- Case or WalkIn Name 11
  D16 Fish Cooler;                        !- Case or WalkIn Name 12

Refrigeration:Subcooler,
  Rack A MSC,                             !- Name
  Mechanical,                             !- Subcooler Type
  ,                                       !- Liquid Suction Design Subcooling Temperature Difference {deltaC}
  ,                                       !- Design Liquid Inlet Temperature {C}
  ,                                       !- Design Vapor Inlet Temperature {C}
  Rack C,                                 !- Capacity-Providing System
  10;                                     !- Outlet Control Temperature {C}

Refrigeration:Subcooler,
  Rack A LSHx,                            !- Name
  LiquidSuction,                          !- Subcooler Type
  11.1,                                   !- Liquid Suction Design Subcooling Temperature Difference {deltaC}
  21.1,                                   !- Design Liquid Inlet Temperature {C}
  -13.3,                                  !- Design Vapor Inlet Temperature {C}
  ,                                       !- Capacity-Providing System
  10;                                     !- Outlet Control Temperature {C}

Refrigeration:Subcooler,
  Rack B MSC,                             !- Name
  Mechanical,                             !- Subcooler Type
  ,                                       !- Liquid Suction Design Subcooling Temperature Difference {deltaC}
  ,                                       !- Design Liquid Inlet Temperature {C}
  ,                                       !- Design Vapor Inlet Temperature {C}
  Rack C,                                 !- Capacity-Providing System
  10;                                     !- Outlet Control Temperature {C}

Refrigeration:Subcooler,
  Rack B LSHx,                            !- Name
  LiquidSuction,                          !- Subcooler Type
  11.1,                                   !- Liquid Suction Design Subcooling Temperature Difference {deltaC}
  21.1,                                   !- Design Liquid Inlet Temperature {C}
  -4.4,                                   !- Design Vapor Inlet Temperature {C}
  ,                                       !- Capacity-Providing System
  10;                                     !- Outlet Control Temperature {C}

Refrigeration:Subcooler,
  Rack C LSHx,                            !- Name
  LiquidSuction,                          !- Subcooler Type
  11.1,                                   !- Liquid Suction Design Subcooling Temperature Difference {deltaC}
  21.1,                                   !- Design Liquid Inlet Temperature {C}
  10.6,                                   !- Design Vapor Inlet Temperature {C}
  ,                                       !- Capacity-Providing System
  10;                                     !- Outlet Control Temperature {C}

Refrigeration:Subcooler,
  Rack D MSC,                             !- Name
  Mechanical,                             !- Subcooler Type
  ,                                       !- Liquid Suction Design Subcooling Temperature Difference {deltaC}
  ,                                       !- Design Liquid Inlet Temperature {C}
  ,                                       !- Design Vapor Inlet Temperature {C}
  Rack C,                                 !- Capacity-Providing System
  10;                                     !- Outlet Control Temperature {C}

Refrigeration:Subcooler,
  Rack D LSHx,                            !- Name
  LiquidSuction,                          !- Subcooler Type
  11.1,                                   !- Liquid Suction Design Subcooling Temperature Difference {deltaC}
  21.1,                                   !- Design Liquid Inlet Temperature {C}
  5,                                      !- Design Vapor Inlet Temperature {C}
  ,                                       !- Capacity-Providing System
  10;                                     !- Outlet Control Temperature {C}

EnergyManagementSystem:Sensor,
  OutdoorDB,                              !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  Rack_A_CondenserSP,                     !- Name
  Rack A,                                 !- Actuated Component Unique Name
  Refrigeration:System,                   !- Actuated Component Type
  Minimum Condensing Temperature;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Rack_B_CondenserSP,                     !- Name
  Rack B,                                 !- Actuated Component Unique Name
  Refrigeration:System,                   !- Actuated Component Type
  Minimum Condensing Temperature;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Rack_C_CondenserSP,                     !- Name
  Rack C,                                 !- Actuated Component Unique Name
  Refrigeration:System,                   !- Actuated Component Type
  Minimum Condensing Temperature;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Rack_D_CondenserSP,                     !- Name
  Rack D,                                 !- Actuated Component Unique Name
  Refrigeration:System,                   !- Actuated Component Type
  Minimum Condensing Temperature;         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  Refrig Condenser Follow Outdoor,        !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  RefrigCondFollowOA;                     !- Program Name 1

EnergyManagementSystem:Program,
  RefrigCondFollowOA,                     !- Name
  Set SetpointTemp = OutdoorDB + 5.56,    !- Program Line 1
  Set SetpointTemp = @Max SetpointTemp 21.1, !- Program Line 2
  Set Rack_A_CondenserSP = SetpointTemp,  !- Program Line 3
  Set Rack_B_CondenserSP = SetpointTemp,  !- Program Line 4
  Set SetpointTemp = OutdoorDB + 8.33,    !- Program Line 5
  Set SetpointTemp = @Max SetpointTemp 21.1, !- Program Line 6
  Set Rack_C_CondenserSP = SetpointTemp,  !- Program Line 7
  Set Rack_D_CondenserSP = SetpointTemp;  !- Program Line 8

