!-Generator IDFEditor 1.48
!-Option SortedOrder UseSpecialFormat ViewInIPunits

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,8.6;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    NoeValleyWFM,            !- Name
    356.172647632627,        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30,                      !- Calculation Frequency
    3000;                    !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction,200,0.1,1000;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,AnalyticalSolution;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========


ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    San Francisco Intl Ap_CA_USA Design_Conditions,  !- Name
    37.62,                   !- Latitude {deg}
    -122.40,                 !- Longitude {deg}
    -8.00,                   !- Time Zone {hr}
    2.00;                    !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    SAN_FRANCISCO Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    3.2,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    3.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,                 !- Barometric Pressure {Pa}
    2.4,                     !- Wind Speed {m/s}
    140,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    SAN_FRANCISCO Ann Clg .4% Condns WB=>MDB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.7,                    !- Maximum Dry-Bulb Temperature {C}
    9,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,                 !- Barometric Pressure {Pa}
    5.8,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Simulation,              !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,19.905,19.922,19.910,19.932,19.949,20.038,20.327,20.062,20.443,20.088,19.986,19.948;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========


ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    L1S1-Checkout Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -140,                    !- Lower Limit Value
    300,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    L1S1-Loading Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    L1S1-PreparedFoods Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    L1S1-PreparedFoodsPrep Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    L1S1-Produce Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    L1S1-SalesAisle1 Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    L1S1-SalesNorth Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    L1S1-SalesSouth Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    L1S1-SpecialtyService Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Capacity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    capacity;                !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ControlMode,             !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    DeltaTemperature,        !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    deltatemperature;        !- Unit Type

ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,         !- Name
    -1,                      !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,         !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    LinearPowerDensity,      !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

ScheduleTypeLimits,
    Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

ScheduleTypeLimits,
    VolumetricFlowRate,      !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6000003814697,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6000003814697;        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6000003814697;        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    24,                      !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    29.9999980926514,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    24;                      !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.9999980926514;        !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Schedule:Week:Daily {e560cc63-bda5-4bbf-a679-93ac803cdf5b},  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {572569d1-4d4f-44fd-825a-43dd7b9226f6},  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 2,          !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Schedule Day 2,          !- Wednesday Schedule:Day Name
    Schedule Day 2,          !- Thursday Schedule:Day Name
    Schedule Day 2,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 2,          !- Holiday Schedule:Day Name
    Schedule Day 2,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 2,          !- CustomDay1 Schedule:Day Name
    Schedule Day 2;          !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {e560cc63-bda5-4bbf-a679-93ac803cdf5b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {572569d1-4d4f-44fd-825a-43dd7b9226f6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Lighting - Night Switched 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00, 0.037,      !- Field 4
    Until: 2:00, 0.036,      !- Field 6
    Until: 3:00, 0.037,      !- Field 8
    Until: 4:00, 0.037,      !- Field 10
    Until: 5:00, 0.065,      !- Field 12
    Until: 6:00, 0.072,      !- Field 14
    Until: 7:00, 0.292,      !- Field 16
    Until: 8:00, 0.639,      !- Field 18
    Until: 9:00, 0.895,      !- Field 20
    Until: 10:00, 0.89,      !- Field 22
    Until: 11:00, 0.89,      !- Field 24
    Until: 12:00, 0.888,     !- Field 26
    Until: 13:00, 0.887,     !- Field 28
    Until: 14:00, 0.885,     !- Field 30
    Until: 15:00, 0.888,     !- Field 32
    Until: 16:00, 0.888,     !- Field 34
    Until: 17:00, 0.892,     !- Field 36
    Until: 18:00, 0.891,     !- Field 38
    Until: 19:00, 0.895,     !- Field 40
    Until: 20:00, 0.894,     !- Field 42
    Until: 21:00, 0.904,     !- Field 44
    Until: 22:00, 0.902,     !- Field 46
    Until: 23:00, 0.383,     !- Field 48
    Until: 24:00, 0.037;     !- Field 50

Schedule:Compact,
    Lighting - Night Dimmed 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00, 0.451,      !- Field 4
    Until: 2:00, 0.49,       !- Field 6
    Until: 3:00, 0.518,      !- Field 8
    Until: 4:00, 0.575,      !- Field 10
    Until: 5:00, 0.591,      !- Field 12
    Until: 6:00, 0.675,      !- Field 14
    Until: 7:00, 0.78,       !- Field 16
    Until: 8:00, 0.863,      !- Field 18
    Until: 9:00, 0.856,      !- Field 20
    Until: 10:00, 0.882,     !- Field 22
    Until: 11:00, 0.85,      !- Field 24
    Until: 12:00, 0.835,     !- Field 26
    Until: 13:00, 0.864,     !- Field 28
    Until: 14:00, 0.844,     !- Field 30
    Until: 15:00, 0.846,     !- Field 32
    Until: 16:00, 0.841,     !- Field 34
    Until: 17:00, 0.843,     !- Field 36
    Until: 18:00, 0.863,     !- Field 38
    Until: 19:00, 0.844,     !- Field 40
    Until: 20:00, 0.81,      !- Field 42
    Until: 21:00, 0.809,     !- Field 44
    Until: 22:00, 0.819,     !- Field 46
    Until: 23:00, 0.746,     !- Field 48
    Until: 24:00, 0.568;     !- Field 50

Schedule:Compact,
    Lighting - BOH Variable 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00, 0,          !- Field 4
    Until: 2:00, 0,          !- Field 6
    Until: 3:00, 0,          !- Field 8
    Until: 4:00, 0,          !- Field 10
    Until: 5:00, 0,          !- Field 12
    Until: 6:00, 0,          !- Field 14
    Until: 7:00, 0.036,      !- Field 16
    Until: 8:00, 0.135,      !- Field 18
    Until: 9:00, 0.193,      !- Field 20
    Until: 10:00, 0.191,     !- Field 22
    Until: 11:00, 0.191,     !- Field 24
    Until: 12:00, 0.191,     !- Field 26
    Until: 13:00, 0.191,     !- Field 28
    Until: 14:00, 0.191,     !- Field 30
    Until: 15:00, 0.191,     !- Field 32
    Until: 16:00, 0.19,      !- Field 34
    Until: 17:00, 0.191,     !- Field 36
    Until: 18:00, 0.191,     !- Field 38
    Until: 19:00, 0.192,     !- Field 40
    Until: 20:00, 0.192,     !- Field 42
    Until: 21:00, 0.195,     !- Field 44
    Until: 22:00, 0.194,     !- Field 46
    Until: 23:00, 0.091,     !- Field 48
    Until: 24:00, 0;         !- Field 50

Schedule:Compact,
    Lighting - Day Switched 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00, 0.93,       !- Field 4
    Until: 2:00, 0.932,      !- Field 6
    Until: 3:00, 0.929,      !- Field 8
    Until: 4:00, 0.925,      !- Field 10
    Until: 5:00, 0.925,      !- Field 12
    Until: 6:00, 0.919,      !- Field 14
    Until: 7:00, 0.918,      !- Field 16
    Until: 8:00, 0.761,      !- Field 18
    Until: 9:00, 0.027,      !- Field 20
    Until: 10:00, 0.027,     !- Field 22
    Until: 11:00, 0.027,     !- Field 24
    Until: 12:00, 0.027,     !- Field 26
    Until: 13:00, 0.028,     !- Field 28
    Until: 14:00, 0.028,     !- Field 30
    Until: 15:00, 0.028,     !- Field 32
    Until: 16:00, 0.205,     !- Field 34
    Until: 17:00, 0.41,      !- Field 36
    Until: 18:00, 0.911,     !- Field 38
    Until: 19:00, 0.916,     !- Field 40
    Until: 20:00, 0.92,      !- Field 42
    Until: 21:00, 0.923,     !- Field 44
    Until: 22:00, 0.92,      !- Field 46
    Until: 23:00, 0.921,     !- Field 48
    Until: 24:00, 0.928;     !- Field 50

Schedule:Compact,
    Lighting - Day Dimmed 1, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00, 0.905,      !- Field 4
    Until: 2:00, 0.908,      !- Field 6
    Until: 3:00, 0.907,      !- Field 8
    Until: 4:00, 0.906,      !- Field 10
    Until: 5:00, 0.902,      !- Field 12
    Until: 6:00, 0.9,        !- Field 14
    Until: 7:00, 0.894,      !- Field 16
    Until: 8:00, 0.893,      !- Field 18
    Until: 9:00, 0.683,      !- Field 20
    Until: 10:00, 0.367,     !- Field 22
    Until: 11:00, 0.22,      !- Field 24
    Until: 12:00, 0.137,     !- Field 26
    Until: 13:00, 0.094,     !- Field 28
    Until: 14:00, 0.082,     !- Field 30
    Until: 15:00, 0.176,     !- Field 32
    Until: 16:00, 0.327,     !- Field 34
    Until: 17:00, 0.754,     !- Field 36
    Until: 18:00, 0.919,     !- Field 38
    Until: 19:00, 0.915,     !- Field 40
    Until: 20:00, 0.921,     !- Field 42
    Until: 21:00, 0.885,     !- Field 44
    Until: 22:00, 0.893,     !- Field 46
    Until: 23:00, 0.9,       !- Field 48
    Until: 24:00, 0.91;      !- Field 50

Schedule:Compact,
    Parking Lighting (w/ daylight sensing),  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00, 0,          !- Field 4
    Until: 2:00, 0,          !- Field 6
    Until: 3:00, 0,          !- Field 8
    Until: 4:00, 0,          !- Field 10
    Until: 5:00, 0,          !- Field 12
    Until: 6:00, 1,          !- Field 14
    Until: 7:00, 1,          !- Field 16
    Until: 8:00, 1,          !- Field 18
    Until: 9:00, 1,          !- Field 20
    Until: 10:00, 1,         !- Field 22
    Until: 11:00, 1,         !- Field 24
    Until: 12:00, 1,         !- Field 26
    Until: 13:00, 0,         !- Field 28
    Until: 14:00, 0,         !- Field 30
    Until: 15:00, 1,         !- Field 32
    Until: 16:00, 1,         !- Field 34
    Until: 17:00, 1,         !- Field 36
    Until: 18:00, 1,         !- Field 38
    Until: 19:00, 1,         !- Field 40
    Until: 20:00, 1,         !- Field 42
    Until: 21:00, 1,         !- Field 44
    Until: 22:00, 1,         !- Field 46
    Until: 23:00, 1,         !- Field 48
    Until: 24:00, 1;         !- Field 50

Schedule:Compact,
    Always ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    Always OFF,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0;         !- Field 4

Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0,       !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0.5,       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 1.0;       !- Field 12

Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120.;      !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.2;       !- Field 4

Schedule:Compact,
    Occupancy_Sales,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 08:00, 0.1,       !- Field 6
    Until: 09:00, 0.2,       !- Field 8
    Until: 11:00, 0.5,       !- Field 10
    Until: 15:00, 0.7,       !- Field 12
    Until: 16:00, 0.8,       !- Field 14
    Until: 17:00, 0.7,       !- Field 16
    Until: 19:00, 0.5,       !- Field 18
    Until: 22:00, 0.3,       !- Field 20
    Until: 24:00, 0.0,       !- Field 22
    For: SummerDesignDay,    !- Field 23
    Until: 24:00, 1.0,       !- Field 25
    For: Saturday,           !- Field 26
    Until: 06:00, 0.0,       !- Field 28
    Until: 08:00, 0.1,       !- Field 30
    Until: 09:00, 0.2,       !- Field 32
    Until: 10:00, 0.5,       !- Field 34
    Until: 11:00, 0.6,       !- Field 36
    Until: 17:00, 0.8,       !- Field 38
    Until: 18:00, 0.6,       !- Field 40
    Until: 21:00, 0.2,       !- Field 42
    Until: 22:00, 0.1,       !- Field 44
    Until: 24:00, 0.0,       !- Field 46
    For: WinterDesignDay,    !- Field 47
    Until: 24:00, 0.0,       !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 06:00, 0.0,       !- Field 52
    Until: 10:00, 0.1,       !- Field 54
    Until: 12:00, 0.2,       !- Field 56
    Until: 17:00, 0.4,       !- Field 58
    Until: 18:00, 0.2,       !- Field 60
    Until: 22:00, 0.1,       !- Field 62
    Until: 24:00, 0.0;       !- Field 64

Schedule:Compact,
    Occupancy_Checkout,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 08:00, 0.1,       !- Field 6
    Until: 09:00, 0.2,       !- Field 8
    Until: 11:00, 0.5,       !- Field 10
    Until: 15:00, 0.7,       !- Field 12
    Until: 16:00, 0.8,       !- Field 14
    Until: 17:00, 0.7,       !- Field 16
    Until: 19:00, 0.5,       !- Field 18
    Until: 22:00, 0.3,       !- Field 20
    Until: 24:00, 0.0,       !- Field 22
    For: SummerDesignDay,    !- Field 23
    Until: 24:00, 1.0,       !- Field 25
    For: Saturday,           !- Field 26
    Until: 06:00, 0.0,       !- Field 28
    Until: 08:00, 0.1,       !- Field 30
    Until: 09:00, 0.2,       !- Field 32
    Until: 10:00, 0.5,       !- Field 34
    Until: 11:00, 0.6,       !- Field 36
    Until: 17:00, 0.8,       !- Field 38
    Until: 18:00, 0.6,       !- Field 40
    Until: 21:00, 0.2,       !- Field 42
    Until: 22:00, 0.1,       !- Field 44
    Until: 24:00, 0.0,       !- Field 46
    For: WinterDesignDay,    !- Field 47
    Until: 24:00, 0.0,       !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 06:00, 0.0,       !- Field 52
    Until: 10:00, 0.1,       !- Field 54
    Until: 12:00, 0.2,       !- Field 56
    Until: 17:00, 0.4,       !- Field 58
    Until: 18:00, 0.2,       !- Field 60
    Until: 22:00, 0.1,       !- Field 62
    Until: 24:00, 0.0;       !- Field 64

Schedule:Compact,
    Occupancy_Office,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 08:00, 0.1,       !- Field 6
    Until: 09:00, 0.2,       !- Field 8
    Until: 11:00, 0.5,       !- Field 10
    Until: 15:00, 0.7,       !- Field 12
    Until: 16:00, 0.8,       !- Field 14
    Until: 17:00, 0.7,       !- Field 16
    Until: 19:00, 0.5,       !- Field 18
    Until: 22:00, 0.3,       !- Field 20
    Until: 24:00, 0.0,       !- Field 22
    For: SummerDesignDay,    !- Field 23
    Until: 24:00, 1.0,       !- Field 25
    For: Saturday,           !- Field 26
    Until: 06:00, 0.0,       !- Field 28
    Until: 08:00, 0.1,       !- Field 30
    Until: 09:00, 0.2,       !- Field 32
    Until: 10:00, 0.5,       !- Field 34
    Until: 11:00, 0.6,       !- Field 36
    Until: 17:00, 0.8,       !- Field 38
    Until: 18:00, 0.6,       !- Field 40
    Until: 21:00, 0.2,       !- Field 42
    Until: 22:00, 0.1,       !- Field 44
    Until: 24:00, 0.0,       !- Field 46
    For: WinterDesignDay,    !- Field 47
    Until: 24:00, 0.0,       !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 06:00, 0.0,       !- Field 52
    Until: 10:00, 0.1,       !- Field 54
    Until: 12:00, 0.2,       !- Field 56
    Until: 17:00, 0.4,       !- Field 58
    Until: 18:00, 0.2,       !- Field 60
    Until: 22:00, 0.1,       !- Field 62
    Until: 24:00, 0.0;       !- Field 64

Schedule:Compact,
    Occupancy_BOH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 08:00, 0.1,       !- Field 6
    Until: 09:00, 0.2,       !- Field 8
    Until: 11:00, 0.5,       !- Field 10
    Until: 15:00, 0.7,       !- Field 12
    Until: 16:00, 0.8,       !- Field 14
    Until: 17:00, 0.7,       !- Field 16
    Until: 19:00, 0.5,       !- Field 18
    Until: 22:00, 0.3,       !- Field 20
    Until: 24:00, 0.0,       !- Field 22
    For: SummerDesignDay,    !- Field 23
    Until: 24:00, 1.0,       !- Field 25
    For: Saturday,           !- Field 26
    Until: 06:00, 0.0,       !- Field 28
    Until: 08:00, 0.1,       !- Field 30
    Until: 09:00, 0.2,       !- Field 32
    Until: 10:00, 0.5,       !- Field 34
    Until: 11:00, 0.6,       !- Field 36
    Until: 17:00, 0.8,       !- Field 38
    Until: 18:00, 0.6,       !- Field 40
    Until: 21:00, 0.2,       !- Field 42
    Until: 22:00, 0.1,       !- Field 44
    Until: 24:00, 0.0,       !- Field 46
    For: WinterDesignDay,    !- Field 47
    Until: 24:00, 0.0,       !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 06:00, 0.0,       !- Field 52
    Until: 10:00, 0.1,       !- Field 54
    Until: 12:00, 0.2,       !- Field 56
    Until: 17:00, 0.4,       !- Field 58
    Until: 18:00, 0.2,       !- Field 60
    Until: 22:00, 0.1,       !- Field 62
    Until: 24:00, 0.0;       !- Field 64

Schedule:Compact,
    Equipment_Cashier,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.2,       !- Field 4
    Until: 08:00, 0.4,       !- Field 6
    Until: 09:00, 0.7,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.8,       !- Field 12
    Until: 21:00, 0.7,       !- Field 14
    Until: 22:00, 0.4,       !- Field 16
    Until: 24:00, 0.2,       !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.15,      !- Field 21
    Until: 08:00, 0.3,       !- Field 23
    Until: 09:00, 0.5,       !- Field 25
    Until: 10:00, 0.8,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.7,       !- Field 31
    Until: 21:00, 0.5,       !- Field 33
    Until: 22:00, 0.3,       !- Field 35
    Until: 24:00, 0.15,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.15,      !- Field 46
    Until: 10:00, 0.3,       !- Field 48
    Until: 12:00, 0.6,       !- Field 50
    Until: 17:00, 0.8,       !- Field 52
    Until: 18:00, 0.6,       !- Field 54
    Until: 22:00, 0.4,       !- Field 56
    Until: 24:00, 0.15;      !- Field 58

Schedule:Compact,
    Equipment_Misc1,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.2,       !- Field 4
    Until: 08:00, 0.4,       !- Field 6
    Until: 09:00, 0.7,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.8,       !- Field 12
    Until: 21:00, 0.7,       !- Field 14
    Until: 22:00, 0.4,       !- Field 16
    Until: 24:00, 0.2,       !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.15,      !- Field 21
    Until: 08:00, 0.3,       !- Field 23
    Until: 09:00, 0.5,       !- Field 25
    Until: 10:00, 0.8,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.7,       !- Field 31
    Until: 21:00, 0.5,       !- Field 33
    Until: 22:00, 0.3,       !- Field 35
    Until: 24:00, 0.15,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.15,      !- Field 46
    Until: 10:00, 0.3,       !- Field 48
    Until: 12:00, 0.6,       !- Field 50
    Until: 17:00, 0.8,       !- Field 52
    Until: 18:00, 0.6,       !- Field 54
    Until: 22:00, 0.4,       !- Field 56
    Until: 24:00, 0.15;      !- Field 58

Schedule:Compact,
    Equipment_Misc2,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.2,       !- Field 4
    Until: 08:00, 0.4,       !- Field 6
    Until: 09:00, 0.7,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.8,       !- Field 12
    Until: 21:00, 0.7,       !- Field 14
    Until: 22:00, 0.4,       !- Field 16
    Until: 24:00, 0.2,       !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.15,      !- Field 21
    Until: 08:00, 0.3,       !- Field 23
    Until: 09:00, 0.5,       !- Field 25
    Until: 10:00, 0.8,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.7,       !- Field 31
    Until: 21:00, 0.5,       !- Field 33
    Until: 22:00, 0.3,       !- Field 35
    Until: 24:00, 0.15,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.15,      !- Field 46
    Until: 10:00, 0.3,       !- Field 48
    Until: 12:00, 0.6,       !- Field 50
    Until: 17:00, 0.8,       !- Field 52
    Until: 18:00, 0.6,       !- Field 54
    Until: 22:00, 0.4,       !- Field 56
    Until: 24:00, 0.15;      !- Field 58

Schedule:Compact,
    Equipment_Misc3,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.2,       !- Field 4
    Until: 08:00, 0.4,       !- Field 6
    Until: 09:00, 0.7,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.8,       !- Field 12
    Until: 21:00, 0.7,       !- Field 14
    Until: 22:00, 0.4,       !- Field 16
    Until: 24:00, 0.2,       !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.15,      !- Field 21
    Until: 08:00, 0.3,       !- Field 23
    Until: 09:00, 0.5,       !- Field 25
    Until: 10:00, 0.8,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.7,       !- Field 31
    Until: 21:00, 0.5,       !- Field 33
    Until: 22:00, 0.3,       !- Field 35
    Until: 24:00, 0.15,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.15,      !- Field 46
    Until: 10:00, 0.3,       !- Field 48
    Until: 12:00, 0.6,       !- Field 50
    Until: 17:00, 0.8,       !- Field 52
    Until: 18:00, 0.6,       !- Field 54
    Until: 22:00, 0.4,       !- Field 56
    Until: 24:00, 0.15;      !- Field 58

Schedule:Compact,
    Equipment_Office,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.2,       !- Field 4
    Until: 08:00, 0.4,       !- Field 6
    Until: 09:00, 0.7,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.8,       !- Field 12
    Until: 21:00, 0.7,       !- Field 14
    Until: 22:00, 0.4,       !- Field 16
    Until: 24:00, 0.2,       !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.15,      !- Field 21
    Until: 08:00, 0.3,       !- Field 23
    Until: 09:00, 0.5,       !- Field 25
    Until: 10:00, 0.8,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.7,       !- Field 31
    Until: 21:00, 0.5,       !- Field 33
    Until: 22:00, 0.3,       !- Field 35
    Until: 24:00, 0.15,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.15,      !- Field 46
    Until: 10:00, 0.3,       !- Field 48
    Until: 12:00, 0.6,       !- Field 50
    Until: 17:00, 0.8,       !- Field 52
    Until: 18:00, 0.6,       !- Field 54
    Until: 22:00, 0.4,       !- Field 56
    Until: 24:00, 0.15;      !- Field 58

Schedule:Compact,
    Lighting_Outdoor,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.05,      !- Field 4
    Until: 08:00, 0.2,       !- Field 6
    Until: 09:00, 0.5,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.6,       !- Field 12
    Until: 21:00, 0.5,       !- Field 14
    Until: 22:00, 0.2,       !- Field 16
    Until: 24:00, 0.05,      !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.05,      !- Field 21
    Until: 08:00, 0.1,       !- Field 23
    Until: 09:00, 0.3,       !- Field 25
    Until: 10:00, 0.6,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.5,       !- Field 31
    Until: 21:00, 0.3,       !- Field 33
    Until: 22:00, 0.1,       !- Field 35
    Until: 24:00, 0.05,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.05,      !- Field 46
    Until: 10:00, 0.1,       !- Field 48
    Until: 12:00, 0.4,       !- Field 50
    Until: 17:00, 0.6,       !- Field 52
    Until: 18:00, 0.4,       !- Field 54
    Until: 22:00, 0.2,       !- Field 56
    Until: 24:00, 0.05;      !- Field 58

Schedule:Compact,
    Lighting_Ambient,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.05,      !- Field 4
    Until: 08:00, 0.2,       !- Field 6
    Until: 09:00, 0.5,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.6,       !- Field 12
    Until: 21:00, 0.5,       !- Field 14
    Until: 22:00, 0.2,       !- Field 16
    Until: 24:00, 0.05,      !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.05,      !- Field 21
    Until: 08:00, 0.1,       !- Field 23
    Until: 09:00, 0.3,       !- Field 25
    Until: 10:00, 0.6,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.5,       !- Field 31
    Until: 21:00, 0.3,       !- Field 33
    Until: 22:00, 0.1,       !- Field 35
    Until: 24:00, 0.05,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.05,      !- Field 46
    Until: 10:00, 0.1,       !- Field 48
    Until: 12:00, 0.4,       !- Field 50
    Until: 17:00, 0.6,       !- Field 52
    Until: 18:00, 0.4,       !- Field 54
    Until: 22:00, 0.2,       !- Field 56
    Until: 24:00, 0.05;      !- Field 58

Schedule:Compact,
    Lighting_Task,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.05,      !- Field 4
    Until: 08:00, 0.2,       !- Field 6
    Until: 09:00, 0.5,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.6,       !- Field 12
    Until: 21:00, 0.5,       !- Field 14
    Until: 22:00, 0.2,       !- Field 16
    Until: 24:00, 0.05,      !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.05,      !- Field 21
    Until: 08:00, 0.1,       !- Field 23
    Until: 09:00, 0.3,       !- Field 25
    Until: 10:00, 0.6,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.5,       !- Field 31
    Until: 21:00, 0.3,       !- Field 33
    Until: 22:00, 0.1,       !- Field 35
    Until: 24:00, 0.05,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.05,      !- Field 46
    Until: 10:00, 0.1,       !- Field 48
    Until: 12:00, 0.4,       !- Field 50
    Until: 17:00, 0.6,       !- Field 52
    Until: 18:00, 0.4,       !- Field 54
    Until: 22:00, 0.2,       !- Field 56
    Until: 24:00, 0.05;      !- Field 58

Schedule:Compact,
    Lighting_BOH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.05,      !- Field 4
    Until: 08:00, 0.2,       !- Field 6
    Until: 09:00, 0.5,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.6,       !- Field 12
    Until: 21:00, 0.5,       !- Field 14
    Until: 22:00, 0.2,       !- Field 16
    Until: 24:00, 0.05,      !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.05,      !- Field 21
    Until: 08:00, 0.1,       !- Field 23
    Until: 09:00, 0.3,       !- Field 25
    Until: 10:00, 0.6,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.5,       !- Field 31
    Until: 21:00, 0.3,       !- Field 33
    Until: 22:00, 0.1,       !- Field 35
    Until: 24:00, 0.05,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.05,      !- Field 46
    Until: 10:00, 0.1,       !- Field 48
    Until: 12:00, 0.4,       !- Field 50
    Until: 17:00, 0.6,       !- Field 52
    Until: 18:00, 0.4,       !- Field 54
    Until: 22:00, 0.2,       !- Field 56
    Until: 24:00, 0.05;      !- Field 58

Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

Schedule:Compact,
    L1S1-Checkout Thermal Zone Thermostat Schedule,  !- Name
    L1S1-Checkout Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    L1S1-Loading Thermal Zone Thermostat Schedule,  !- Name
    L1S1-Loading Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    L1S1-PreparedFoods Thermal Zone Thermostat Schedule,  !- Name
    L1S1-PreparedFoods Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    L1S1-PreparedFoodsPrep Thermal Zone Thermostat Schedule,  !- Name
    L1S1-PreparedFoodsPrep Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    L1S1-Produce Thermal Zone Thermostat Schedule,  !- Name
    L1S1-Produce Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    L1S1-SalesAisle1 Thermal Zone Thermostat Schedule,  !- Name
    L1S1-SalesAisle1 Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    L1S1-SalesNorth Thermal Zone Thermostat Schedule,  !- Name
    L1S1-SalesNorth Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    L1S1-SalesSouth Thermal Zone Thermostat Schedule,  !- Name
    L1S1-SalesSouth Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    L1S1-SpecialtyService Thermal Zone Thermostat Schedule,  !- Name
    L1S1-SpecialtyService Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    CaseOperatingSched,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    CaseLightingSched2,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00, 0.0,        !- Field 4
    Until: 7:00, 1.0,        !- Field 6
    Until: 11:00, 0.0,       !- Field 8
    Until: 13:00, 0.5,       !- Field 10
    Until: 19:00, 0.0,       !- Field 12
    Until: 20:00, 1.0,       !- Field 14
    Until: 24:00, 0.0;       !- Field 16

Schedule:Compact,
    CaseDefrostSched3,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00, 0,         !- Field 5
    Until: 11:20, 1,         !- Field 7
    Until: 23:00, 0,         !- Field 9
    Until: 23:20, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseDripDownSched3,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00, 0,         !- Field 5
    Until: 11:30, 1,         !- Field 7
    Until: 23:00, 0,         !- Field 9
    Until: 23:30, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseLightingSched,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00, 0.0,        !- Field 4
    Until: 21:00, 1.0,       !- Field 6
    Until: 24:00, 0.0;       !- Field 8

Schedule:Compact,
    CaseDefrostSched,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 4:00, 0,          !- Field 5
    Until: 4:17, 1,          !- Field 7
    Until: 14:00, 0,         !- Field 9
    Until: 14:17, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseDripDownSched,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 4:00, 0,          !- Field 5
    Until: 4:22, 1,          !- Field 7
    Until: 14:00, 0,         !- Field 9
    Until: 14:22, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseCreditReductionSched,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00, 0.2,        !- Field 5
    Until: 21:00, 1.0,       !- Field 7
    Until: 24:00, 0.2;       !- Field 9

Schedule:Compact,
    CaseStockingSched,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 13:00, 0.0,       !- Field 4
    Until: 14:00, 50.0,      !- Field 6
    Until: 15:00, 35.0,      !- Field 8
    Until: 24:00, 0.0;       !- Field 10

Schedule:Compact,
    WalkInStockingSched,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00, 0.0,        !- Field 4
    Until: 5:00, 725.0,      !- Field 6
    Until: 6:00, 417.0,      !- Field 8
    Until: 7:00, 290.0,      !- Field 10
    Until: 24:00, 0.0,       !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 4:00, 0.0,        !- Field 15
    Until: 5:00, 125.0,      !- Field 17
    Until: 6:00, 117.0,      !- Field 19
    Until: 7:00, 90.0,       !- Field 21
    Until: 19:00, 0.0,       !- Field 23
    Until: 20:00, 125.0,     !- Field 25
    Until: 21:00, 117.0,     !- Field 27
    Until: 22:00, 90.0,      !- Field 29
    Until: 24:00, 0.0;       !- Field 31

Schedule:Compact,
    CaseCleanedOnMonday,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 5:00, 1.0,        !- Field 4
    Until: 7:00, 0.0,        !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00, 1.0;       !- Field 11

Schedule:Compact,
    CaseCleanedOnTuesday,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday,            !- Field 2
    Until: 5:00, 1.0,        !- Field 4
    Until: 7:00, 0.0,        !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00, 1.0;       !- Field 11

Schedule:Compact,
    LightingOnSched,         !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    CaseDefrostSched4,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 07:00, 0,         !- Field 5
    Until: 07:17, 1,         !- Field 7
    Until: 17:00, 0,         !- Field 9
    Until: 17:17, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseDefrostSched5,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 06:00, 0,         !- Field 5
    Until: 06:17, 1,         !- Field 7
    Until: 16:00, 0,         !- Field 9
    Until: 16:17, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseDefrostSched2,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 08:00, 0,         !- Field 5
    Until: 08:17, 1,         !- Field 7
    Until: 18:00, 0,         !- Field 9
    Until: 18:17, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseDripDownSched2,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 08:00, 0,         !- Field 5
    Until: 08:22, 1,         !- Field 7
    Until: 18:00, 0,         !- Field 9
    Until: 18:22, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseDripDownSched5,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 06:00, 0,         !- Field 5
    Until: 06:22, 1,         !- Field 7
    Until: 16:00, 0,         !- Field 9
    Until: 16:22, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseDripDownSched4,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 07:00, 0,         !- Field 5
    Until: 07:22, 1,         !- Field 7
    Until: 17:00, 0,         !- Field 9
    Until: 17:22, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    DairyCaseCreditReductionSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00, 0.2,        !- Field 5
    Until: 21:00, 0.6,       !- Field 7
    Until: 24:00, 0.2;       !- Field 9

Schedule:Compact,
    SelfContainedCaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00, 0.0,        !- Field 4
    Until: 7:00, 50.0,       !- Field 6
    Until: 9:00, 70.0,       !- Field 8
    Until: 10:00, 80.0,      !- Field 10
    Until: 11:00, 70.0,      !- Field 12
    Until: 13:00, 50.0,      !- Field 14
    Until: 14:00, 80.0,      !- Field 16
    Until: 15:00, 90.0,      !- Field 18
    Until: 16:00, 80.0,      !- Field 20
    Until: 24:00, 0.0;       !- Field 22

Schedule:Compact,
    WIStockDoorOpenSch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00, 0.02,       !- Field 5
    Until: 21:00, 0.2,       !- Field 7
    Until: 24:00, 0.02;      !- Field 9

Schedule:Compact,
    RegisterComputer,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,Always On Discrete,OnOff,1;
Schedule:Constant,Always On Discrete 1,Schedule Type Limits 1,1;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========


Material,
    ConcreteSlab 8in,        !- Name
    MediumSmooth,            !- Roughness
    0.2032,                  !- Thickness {m}
    1.3997494,               !- Conductivity {W/m-K}
    2100.00320369065,        !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Composite 2x6 Wood Stud R19 #1,  !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.137,                   !- Conductivity {W/m-K}
    640.0,                   !- Density {kg/m3}
    1006,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Composite 2x6 Wood Stud R19 #2,  !- Name
    Smooth,                  !- Roughness
    0.133,                   !- Thickness {m}
    0.047,                   !- Conductivity {W/m-K}
    93.84,                   !- Density {kg/m3}
    1006,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Composite 2x6 Wood Stud R19 #3,  !- Name
    Smooth,                  !- Roughness
    0.025,                   !- Thickness {m}
    0.246,                   !- Conductivity {W/m-K}
    492.67,                  !- Density {kg/m3}
    1006,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Insulation: Cellular glass - 75mm,  !- Name
    MediumRough,             !- Roughness
    0.075,                   !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750;                     !- Specific Heat {J/kg-K}

Material,
    Plywood (Douglas Fir) - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    F14 Slate or tile,       !- Name
    VeryRough,               !- Roughness
    0.0127,                  !- Thickness {m}
    1.59,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Vaporseal - plastic film,!- Name
    Rough,                   !- Roughness
    0.002;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Air,                     !- Name
    VeryRough,               !- Roughness
    1.58499174835685E-03,    !- Thermal Resistance {m2-K/W}
    0.001,                   !- Thermal Absorptance
    0.001,                   !- Solar Absorptance
    0.001;                   !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    ExistingGlass,           !- Name
    1.1356526,               !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Glass_Existing,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003175,                !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Air_Glazing,             !- Name
    Air,                     !- Gas Type
    0.00635;                 !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Floor_Slab,              !- Name
    ConcreteSlab 8in;        !- Outside Layer

Construction,
    Roof_Sales,              !- Name
    Vaporseal - plastic film,!- Outside Layer
    Insulation: Cellular glass - 75mm,  !- Layer 2
    Plywood (Douglas Fir) - 12.7mm;  !- Layer 3

Construction,
    Roof_BOH,                !- Name
    Vaporseal - plastic film,!- Outside Layer
    Insulation: Cellular glass - 75mm,  !- Layer 2
    Plywood (Douglas Fir) - 12.7mm;  !- Layer 3

Construction,
    Wall_Exterior,           !- Name
    F14 Slate or tile,       !- Outside Layer
    Vaporseal - plastic film,!- Layer 2
    Insulation: Cellular glass - 75mm,  !- Layer 3
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Medium Partitions,       !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Heavy Partitions,        !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    M05 200mm concrete block,!- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Composite 2x6 Wood Stud R19,  !- Name
    Composite 2x6 Wood Stud R19 #3,  !- Outside Layer
    Composite 2x6 Wood Stud R19 #2,  !- Layer 2
    Composite 2x6 Wood Stud R19 #1;  !- Layer 3

Construction,
    Hole,                    !- Name
    Air;                     !- Outside Layer

Construction,
    Glass,                   !- Name
    Glass_Existing,          !- Outside Layer
    Air_Glazing,             !- Layer 2
    Glass_Existing;          !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    L1-101-EntranceExit Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle10 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle5 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle6 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle7 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle8 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle9 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisleBulk Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation10 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation5 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation6 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation7 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation8 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation9 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesWine Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-102-Checkout1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-102-Checkout2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-102-Checkout3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-102-Checkout4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-102-CheckoutBagging Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-102-Exit Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-102-ReceivingOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-102-SelfCheckout Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-103-Floral Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-104-Produce Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-104-ProduceCirculation Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-104-ProduceCoolers1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-104-ProduceCoolers2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-104-ProduceCoolers3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-106-Receiving Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-106-ReceivingTransformers2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-108-ProduceCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-109-Corridor Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-110-ProducePrep Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-111-GroceryFreezer Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-112-DairyCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-113-BeerCage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-114-Backstock Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-116-MeatService Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-117-SeafoodSurface Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-119-DeliCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-120-Women Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-121-Men Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-122-Corridor Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-123-Stairs Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-124-SpecialtyService Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-125-PreparedFoods1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-125-PreparedFoods2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-126-BakeryService Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-127-Coffee Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-Shaft Thermal Zone,   !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-Stairs Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Backstock Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-BeerCage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Checkout Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Coffee Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Corridor Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-DairyCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-DeliCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Loading Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Men Thermal Zone,   !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-PreparedFoods Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Produce Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SalesAisle1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SalesAisle4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SalesNorth Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SalesSouth Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SeafoodSurface Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Shaft Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SpecialtyService Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Stairs Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Women Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S2-AislesEast Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S2-AislesWest Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S2-Bakery Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S2-Checkout Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S2-LoadingBOH Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S2-ReachInPrepared Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S2-Shaft Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S2-Shaft2 Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L2-201-Corridor Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L2-201-ExgStorage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L2-201-Stairs1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L2-201-Storage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L2-201-Walkins Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-123-Stairs Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-151-Stairs1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-152-MDF Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-153-CashRoom Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-154-ExgOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-155-ExgOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-156-StlOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-157-ExgOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-158-BreakRoom Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-159-ExgVest Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-161-Men Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-162-PrepRoom Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-163-MeatPrep Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-164-MeatCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-201-ExgStorage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-BakeryFreezer Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-ExgWomen Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Sales Circulation Zones, !- Name
    L1-101-EntranceExit Thermal Zone,  !- Zone 1 Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone 2 Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone 3 Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone 4 Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone 5 Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone 6 Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone 7 Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone 8 Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone 9 Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone 10 Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone 11 Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone 12 Name
    L1-101-SalesWine Thermal Zone,  !- Zone 13 Name
    L1-102-Exit Thermal Zone,!- Zone 14 Name
    L1-103-Floral Thermal Zone,  !- Zone 15 Name
    L1-104-Produce Thermal Zone;  !- Zone 16 Name

ZoneList,
    Sales Aisle Zones,       !- Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone 1 Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone 2 Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone 3 Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone 4 Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone 5 Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone 6 Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone 7 Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone 8 Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone 9 Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone 10 Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone 11 Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone 12 Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone 13 Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone 14 Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone 15 Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone 16 Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone 17 Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone 18 Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone 19 Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone 20 Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone 21 Name
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Zone 22 Name
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Zone 23 Name
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Zone 24 Name
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Zone 25 Name
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone 26 Name
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Zone 27 Name
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Zone 28 Name
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Zone 29 Name
    L1-104-ProduceCoolers1 Thermal Zone,  !- Zone 30 Name
    L1-104-ProduceCoolers2 Thermal Zone,  !- Zone 31 Name
    L1-104-ProduceCoolers3 Thermal Zone,  !- Zone 32 Name
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone 33 Name
    L1-119-DeliCooler Thermal Zone;  !- Zone 34 Name

ZoneList,
    Service Bar Zones,       !- Name
    L1-116-MeatService Thermal Zone,  !- Zone 1 Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone 2 Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone 3 Name
    L1-126-BakeryService Thermal Zone,  !- Zone 4 Name
    L1-127-Coffee Thermal Zone;  !- Zone 5 Name

ZoneList,
    BOH Receiving Zones,     !- Name
    L1-106-Receiving Thermal Zone,  !- Zone 1 Name
    L1-109-Corridor Thermal Zone;  !- Zone 2 Name

ZoneList,
    BOH Prep Zones,          !- Name
    L1-110-ProducePrep Thermal Zone,  !- Zone 1 Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone 2 Name
    M-162-PrepRoom Thermal Zone,  !- Zone 3 Name
    M-163-MeatPrep Thermal Zone,  !- Zone 4 Name
    M-164-MeatCooler Thermal Zone;  !- Zone 5 Name

ZoneList,
    BOH Office Zones,        !- Name
    L1-102-ReceivingOffice Thermal Zone,  !- Zone 1 Name
    M-153-CashRoom Thermal Zone,  !- Zone 2 Name
    M-154-ExgOffice Thermal Zone,  !- Zone 3 Name
    M-155-ExgOffice Thermal Zone,  !- Zone 4 Name
    M-156-StlOffice Thermal Zone,  !- Zone 5 Name
    M-157-ExgOffice Thermal Zone;  !- Zone 6 Name

ZoneList,
    BOH Storage Zones,       !- Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone 1 Name
    L1-112-DairyCooler Thermal Zone,  !- Zone 2 Name
    L1-113-BeerCage Thermal Zone,  !- Zone 3 Name
    L1-114-Backstock Thermal Zone,  !- Zone 4 Name
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone 5 Name
    L1-119-DeliCooler Thermal Zone,  !- Zone 6 Name
    L2-201-ExgStorage Thermal Zone;  !- Zone 7 Name

ZoneList,
    BOH Lounge Zones,        !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone 1 Name
    M-158-BreakRoom Thermal Zone;  !- Zone 2 Name

ZoneList,
    Checkout Zones,          !- Name
    L1-102-Checkout1 Thermal Zone,  !- Zone 1 Name
    L1-102-Checkout2 Thermal Zone,  !- Zone 2 Name
    L1-102-Checkout3 Thermal Zone,  !- Zone 3 Name
    L1-102-Checkout4 Thermal Zone,  !- Zone 4 Name
    L1-102-SelfCheckout Thermal Zone;  !- Zone 5 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.059, 26.949, 0,                  !- X,Y,Z  1 {m}
    57.059, 25.878, 0,                  !- X,Y,Z  2 {m}
    52.192, 25.878, 0,                  !- X,Y,Z  3 {m}
    52.182, 26.949, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.192, 25.878, 2.134,              !- X,Y,Z  1 {m}
    52.192, 25.878, 0,                  !- X,Y,Z  2 {m}
    57.059, 25.878, 0,                  !- X,Y,Z  3 {m}
    57.059, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.059, 25.878, 2.134,              !- X,Y,Z  1 {m}
    57.059, 25.878, 0,                  !- X,Y,Z  2 {m}
    57.059, 26.949, 0,                  !- X,Y,Z  3 {m}
    57.059, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.059, 26.949, 2.134,              !- X,Y,Z  1 {m}
    57.059, 26.949, 0,                  !- X,Y,Z  2 {m}
    55.809, 26.949, 0,                  !- X,Y,Z  3 {m}
    55.809, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.809, 26.949, 2.134,              !- X,Y,Z  1 {m}
    55.809, 26.949, 0,                  !- X,Y,Z  2 {m}
    52.182, 26.949, 0,                  !- X,Y,Z  3 {m}
    52.182, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.182, 26.949, 2.134,              !- X,Y,Z  1 {m}
    52.182, 26.949, 0,                  !- X,Y,Z  2 {m}
    52.192, 25.878, 0,                  !- X,Y,Z  3 {m}
    52.192, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.059, 25.878, 2.134,              !- X,Y,Z  1 {m}
    57.059, 26.949, 2.134,              !- X,Y,Z  2 {m}
    52.182, 26.949, 2.134,              !- X,Y,Z  3 {m}
    52.192, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_0,!- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 53.584, 0,                  !- X,Y,Z  1 {m}
    49.896, 43.769, 0,                  !- X,Y,Z  2 {m}
    48.128, 43.769, 0,                  !- X,Y,Z  3 {m}
    48.128, 53.584, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisleBulk_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.128, 53.584, 2.134,              !- X,Y,Z  1 {m}
    48.128, 53.584, 0,                  !- X,Y,Z  2 {m}
    48.128, 43.769, 0,                  !- X,Y,Z  3 {m}
    48.128, 43.769, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.128, 43.769, 2.134,              !- X,Y,Z  1 {m}
    48.128, 43.769, 0,                  !- X,Y,Z  2 {m}
    49.896, 43.769, 0,                  !- X,Y,Z  3 {m}
    49.896, 43.769, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle2_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 43.769, 2.134,              !- X,Y,Z  1 {m}
    49.896, 43.769, 0,                  !- X,Y,Z  2 {m}
    49.896, 53.584, 0,                  !- X,Y,Z  3 {m}
    49.896, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 53.584, 2.134,              !- X,Y,Z  1 {m}
    49.896, 53.584, 0,                  !- X,Y,Z  2 {m}
    48.128, 53.584, 0,                  !- X,Y,Z  3 {m}
    48.128, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_5,!- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle1_Srf_10, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 43.769, 2.134,              !- X,Y,Z  1 {m}
    49.896, 53.584, 2.134,              !- X,Y,Z  2 {m}
    48.128, 53.584, 2.134,              !- X,Y,Z  3 {m}
    48.128, 43.769, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 52.767, 0,                  !- X,Y,Z  1 {m}
    68.001, 35.296, 0,                  !- X,Y,Z  2 {m}
    66.272, 35.296, 0,                  !- X,Y,Z  3 {m}
    66.272, 52.767, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 50.269, 2.134,              !- X,Y,Z  1 {m}
    66.272, 50.269, 0,                  !- X,Y,Z  2 {m}
    66.272, 46.329, 0,                  !- X,Y,Z  3 {m}
    66.272, 46.329, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 52.767, 2.134,              !- X,Y,Z  1 {m}
    66.272, 52.767, 0,                  !- X,Y,Z  2 {m}
    66.272, 50.269, 0,                  !- X,Y,Z  3 {m}
    66.272, 50.269, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_11,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 35.296, 2.134,              !- X,Y,Z  1 {m}
    68.001, 52.767, 2.134,              !- X,Y,Z  2 {m}
    66.272, 52.767, 2.134,              !- X,Y,Z  3 {m}
    66.272, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 46.329, 2.134,              !- X,Y,Z  1 {m}
    66.272, 46.329, 0,                  !- X,Y,Z  2 {m}
    66.272, 35.296, 0,                  !- X,Y,Z  3 {m}
    66.272, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 35.296, 2.134,              !- X,Y,Z  1 {m}
    66.272, 35.296, 0,                  !- X,Y,Z  2 {m}
    67.026, 35.296, 0,                  !- X,Y,Z  3 {m}
    67.026, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.026, 35.296, 2.134,              !- X,Y,Z  1 {m}
    67.026, 35.296, 0,                  !- X,Y,Z  2 {m}
    68.001, 35.296, 0,                  !- X,Y,Z  3 {m}
    68.001, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 35.296, 2.134,              !- X,Y,Z  1 {m}
    68.001, 35.296, 0,                  !- X,Y,Z  2 {m}
    68.001, 41.605, 0,                  !- X,Y,Z  3 {m}
    68.001, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 41.605, 2.134,              !- X,Y,Z  1 {m}
    68.001, 41.605, 0,                  !- X,Y,Z  2 {m}
    68.001, 50.902, 0,                  !- X,Y,Z  3 {m}
    68.001, 50.902, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 50.902, 2.134,              !- X,Y,Z  1 {m}
    68.001, 50.902, 0,                  !- X,Y,Z  2 {m}
    68.001, 52.767, 0,                  !- X,Y,Z  3 {m}
    68.001, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_19,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 52.767, 2.134,              !- X,Y,Z  1 {m}
    68.001, 52.767, 0,                  !- X,Y,Z  2 {m}
    67.026, 52.767, 0,                  !- X,Y,Z  3 {m}
    67.026, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.026, 52.767, 2.134,              !- X,Y,Z  1 {m}
    67.026, 52.767, 0,                  !- X,Y,Z  2 {m}
    66.272, 52.767, 0,                  !- X,Y,Z  3 {m}
    66.272, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_0,!- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.474, 53.584, 0,                  !- X,Y,Z  1 {m}
    51.474, 42.581, 0,                  !- X,Y,Z  2 {m}
    49.896, 42.581, 0,                  !- X,Y,Z  3 {m}
    49.896, 53.584, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.474, 53.584, 2.134,              !- X,Y,Z  1 {m}
    51.474, 53.584, 0,                  !- X,Y,Z  2 {m}
    49.896, 53.584, 0,                  !- X,Y,Z  3 {m}
    49.896, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle1_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 53.584, 2.134,              !- X,Y,Z  1 {m}
    49.896, 53.584, 0,                  !- X,Y,Z  2 {m}
    49.896, 43.769, 0,                  !- X,Y,Z  3 {m}
    49.896, 43.769, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 43.769, 2.134,              !- X,Y,Z  1 {m}
    49.896, 43.769, 0,                  !- X,Y,Z  2 {m}
    49.896, 42.581, 0,                  !- X,Y,Z  3 {m}
    49.896, 42.581, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 42.581, 2.134,              !- X,Y,Z  1 {m}
    49.896, 42.581, 0,                  !- X,Y,Z  2 {m}
    51.474, 42.581, 0,                  !- X,Y,Z  3 {m}
    51.474, 42.581, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.474, 42.581, 2.134,              !- X,Y,Z  1 {m}
    51.474, 42.581, 0,                  !- X,Y,Z  2 {m}
    51.474, 53.584, 0,                  !- X,Y,Z  3 {m}
    51.474, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_6,!- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle1_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.474, 42.581, 2.134,              !- X,Y,Z  1 {m}
    51.474, 53.584, 2.134,              !- X,Y,Z  2 {m}
    49.896, 53.584, 2.134,              !- X,Y,Z  3 {m}
    49.896, 42.581, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_0,!- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 53.584, 0,                  !- X,Y,Z  1 {m}
    53.005, 42.581, 0,                  !- X,Y,Z  2 {m}
    51.474, 42.581, 0,                  !- X,Y,Z  3 {m}
    51.474, 53.584, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle2_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.474, 53.584, 2.134,              !- X,Y,Z  1 {m}
    51.474, 53.584, 0,                  !- X,Y,Z  2 {m}
    51.474, 42.581, 0,                  !- X,Y,Z  3 {m}
    51.474, 42.581, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.474, 42.581, 2.134,              !- X,Y,Z  1 {m}
    51.474, 42.581, 0,                  !- X,Y,Z  2 {m}
    53.005, 42.581, 0,                  !- X,Y,Z  3 {m}
    53.005, 42.581, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 42.581, 2.134,              !- X,Y,Z  1 {m}
    53.005, 42.581, 0,                  !- X,Y,Z  2 {m}
    53.005, 53.193, 0,                  !- X,Y,Z  3 {m}
    53.005, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 53.193, 2.134,              !- X,Y,Z  1 {m}
    53.005, 53.193, 0,                  !- X,Y,Z  2 {m}
    53.005, 53.584, 0,                  !- X,Y,Z  3 {m}
    53.005, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 53.584, 2.134,              !- X,Y,Z  1 {m}
    53.005, 53.584, 0,                  !- X,Y,Z  2 {m}
    51.474, 53.584, 0,                  !- X,Y,Z  3 {m}
    51.474, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_6,!- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle1_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 42.581, 2.134,              !- X,Y,Z  1 {m}
    53.005, 53.584, 2.134,              !- X,Y,Z  2 {m}
    51.474, 53.584, 2.134,              !- X,Y,Z  3 {m}
    51.474, 42.581, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_0,!- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.451, 53.193, 0,                  !- X,Y,Z  1 {m}
    54.451, 34.869, 0,                  !- X,Y,Z  2 {m}
    53.005, 34.869, 0,                  !- X,Y,Z  3 {m}
    53.005, 53.193, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 53.193, 2.134,              !- X,Y,Z  1 {m}
    53.005, 53.193, 0,                  !- X,Y,Z  2 {m}
    53.005, 42.581, 0,                  !- X,Y,Z  3 {m}
    53.005, 42.581, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 42.581, 2.134,              !- X,Y,Z  1 {m}
    53.005, 42.581, 0,                  !- X,Y,Z  2 {m}
    53.005, 34.869, 0,                  !- X,Y,Z  3 {m}
    53.005, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 34.869, 2.134,              !- X,Y,Z  1 {m}
    53.005, 34.869, 0,                  !- X,Y,Z  2 {m}
    54.451, 34.869, 0,                  !- X,Y,Z  3 {m}
    54.451, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.451, 34.869, 2.134,              !- X,Y,Z  1 {m}
    54.451, 34.869, 0,                  !- X,Y,Z  2 {m}
    54.451, 53.193, 0,                  !- X,Y,Z  3 {m}
    54.451, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.451, 53.193, 2.134,              !- X,Y,Z  1 {m}
    54.451, 53.193, 0,                  !- X,Y,Z  2 {m}
    53.005, 53.193, 0,                  !- X,Y,Z  3 {m}
    53.005, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_6,!- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle4_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.451, 34.869, 2.134,              !- X,Y,Z  1 {m}
    54.451, 53.193, 2.134,              !- X,Y,Z  2 {m}
    53.005, 53.193, 2.134,              !- X,Y,Z  3 {m}
    53.005, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_0,!- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.096, 53.193, 0,                  !- X,Y,Z  1 {m}
    56.096, 34.869, 0,                  !- X,Y,Z  2 {m}
    54.451, 34.869, 0,                  !- X,Y,Z  3 {m}
    54.451, 53.193, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.451, 53.193, 2.134,              !- X,Y,Z  1 {m}
    54.451, 53.193, 0,                  !- X,Y,Z  2 {m}
    54.451, 34.869, 0,                  !- X,Y,Z  3 {m}
    54.451, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.451, 34.869, 2.134,              !- X,Y,Z  1 {m}
    54.451, 34.869, 0,                  !- X,Y,Z  2 {m}
    56.096, 34.869, 0,                  !- X,Y,Z  3 {m}
    56.096, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.096, 34.869, 2.134,              !- X,Y,Z  1 {m}
    56.096, 34.869, 0,                  !- X,Y,Z  2 {m}
    56.096, 53.193, 0,                  !- X,Y,Z  3 {m}
    56.096, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.096, 53.193, 2.134,              !- X,Y,Z  1 {m}
    56.096, 53.193, 0,                  !- X,Y,Z  2 {m}
    54.451, 53.193, 0,                  !- X,Y,Z  3 {m}
    54.451, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_5,!- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle4_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.096, 34.869, 2.134,              !- X,Y,Z  1 {m}
    56.096, 53.193, 2.134,              !- X,Y,Z  2 {m}
    54.451, 53.193, 2.134,              !- X,Y,Z  3 {m}
    54.451, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_0,!- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.844, 53.193, 0,                  !- X,Y,Z  1 {m}
    57.844, 34.869, 0,                  !- X,Y,Z  2 {m}
    56.096, 34.869, 0,                  !- X,Y,Z  3 {m}
    56.096, 53.193, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.096, 53.193, 2.134,              !- X,Y,Z  1 {m}
    56.096, 53.193, 0,                  !- X,Y,Z  2 {m}
    56.096, 34.869, 0,                  !- X,Y,Z  3 {m}
    56.096, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.096, 34.869, 2.134,              !- X,Y,Z  1 {m}
    56.096, 34.869, 0,                  !- X,Y,Z  2 {m}
    57.844, 34.869, 0,                  !- X,Y,Z  3 {m}
    57.844, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.844, 34.869, 2.134,              !- X,Y,Z  1 {m}
    57.844, 34.869, 0,                  !- X,Y,Z  2 {m}
    57.844, 53.193, 0,                  !- X,Y,Z  3 {m}
    57.844, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.844, 53.193, 2.134,              !- X,Y,Z  1 {m}
    57.844, 53.193, 0,                  !- X,Y,Z  2 {m}
    56.096, 53.193, 0,                  !- X,Y,Z  3 {m}
    56.096, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_5,!- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle4_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.844, 34.869, 2.134,              !- X,Y,Z  1 {m}
    57.844, 53.193, 2.134,              !- X,Y,Z  2 {m}
    56.096, 53.193, 2.134,              !- X,Y,Z  3 {m}
    56.096, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_0,!- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.492, 53.193, 0,                  !- X,Y,Z  1 {m}
    59.492, 34.869, 0,                  !- X,Y,Z  2 {m}
    57.844, 34.869, 0,                  !- X,Y,Z  3 {m}
    57.844, 53.193, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.844, 53.193, 2.134,              !- X,Y,Z  1 {m}
    57.844, 53.193, 0,                  !- X,Y,Z  2 {m}
    57.844, 34.869, 0,                  !- X,Y,Z  3 {m}
    57.844, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.844, 34.869, 2.134,              !- X,Y,Z  1 {m}
    57.844, 34.869, 0,                  !- X,Y,Z  2 {m}
    59.492, 34.869, 0,                  !- X,Y,Z  3 {m}
    59.492, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.492, 34.869, 2.134,              !- X,Y,Z  1 {m}
    59.492, 34.869, 0,                  !- X,Y,Z  2 {m}
    59.492, 53.193, 0,                  !- X,Y,Z  3 {m}
    59.492, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.492, 53.193, 2.134,              !- X,Y,Z  1 {m}
    59.492, 53.193, 0,                  !- X,Y,Z  2 {m}
    57.844, 53.193, 0,                  !- X,Y,Z  3 {m}
    57.844, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_5,!- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle4_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.492, 34.869, 2.134,              !- X,Y,Z  1 {m}
    59.492, 53.193, 2.134,              !- X,Y,Z  2 {m}
    57.844, 53.193, 2.134,              !- X,Y,Z  3 {m}
    57.844, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_0,!- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 53.193, 0,                  !- X,Y,Z  1 {m}
    61.239, 34.869, 0,                  !- X,Y,Z  2 {m}
    59.492, 34.869, 0,                  !- X,Y,Z  3 {m}
    59.492, 53.193, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.575, 53.193, 2.134,              !- X,Y,Z  1 {m}
    60.575, 53.193, 0,                  !- X,Y,Z  2 {m}
    59.492, 53.193, 0,                  !- X,Y,Z  3 {m}
    59.492, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_10,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle4_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 34.869, 2.134,              !- X,Y,Z  1 {m}
    61.239, 53.193, 2.134,              !- X,Y,Z  2 {m}
    59.492, 53.193, 2.134,              !- X,Y,Z  3 {m}
    59.492, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.492, 53.193, 2.134,              !- X,Y,Z  1 {m}
    59.492, 53.193, 0,                  !- X,Y,Z  2 {m}
    59.492, 34.869, 0,                  !- X,Y,Z  3 {m}
    59.492, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.492, 34.869, 2.134,              !- X,Y,Z  1 {m}
    59.492, 34.869, 0,                  !- X,Y,Z  2 {m}
    61.239, 34.869, 0,                  !- X,Y,Z  3 {m}
    61.239, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 34.869, 2.134,              !- X,Y,Z  1 {m}
    61.239, 34.869, 0,                  !- X,Y,Z  2 {m}
    61.239, 37.316, 0,                  !- X,Y,Z  3 {m}
    61.239, 37.316, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 37.316, 2.134,              !- X,Y,Z  1 {m}
    61.239, 37.316, 0,                  !- X,Y,Z  2 {m}
    61.239, 41.188, 0,                  !- X,Y,Z  3 {m}
    61.239, 41.188, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_6,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 41.188, 2.134,              !- X,Y,Z  1 {m}
    61.239, 41.188, 0,                  !- X,Y,Z  2 {m}
    61.239, 45.129, 0,                  !- X,Y,Z  3 {m}
    61.239, 45.129, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_7,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 45.129, 2.134,              !- X,Y,Z  1 {m}
    61.239, 45.129, 0,                  !- X,Y,Z  2 {m}
    61.239, 49.002, 0,                  !- X,Y,Z  3 {m}
    61.239, 49.002, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_8,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 49.002, 2.134,              !- X,Y,Z  1 {m}
    61.239, 49.002, 0,                  !- X,Y,Z  2 {m}
    61.239, 53.193, 0,                  !- X,Y,Z  3 {m}
    61.239, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_9,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 53.193, 2.134,              !- X,Y,Z  1 {m}
    61.239, 53.193, 0,                  !- X,Y,Z  2 {m}
    60.575, 53.193, 0,                  !- X,Y,Z  3 {m}
    60.575, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_0,!- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 46.329, 0,                  !- X,Y,Z  1 {m}
    66.272, 35.296, 0,                  !- X,Y,Z  2 {m}
    63.856, 35.296, 0,                  !- X,Y,Z  3 {m}
    63.856, 46.329, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 37.316, 2.134,              !- X,Y,Z  1 {m}
    63.856, 37.316, 0,                  !- X,Y,Z  2 {m}
    63.856, 35.296, 0,                  !- X,Y,Z  3 {m}
    63.856, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_16,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 35.296, 2.134,              !- X,Y,Z  1 {m}
    63.856, 35.296, 0,                  !- X,Y,Z  2 {m}
    65.196, 35.296, 0,                  !- X,Y,Z  3 {m}
    65.196, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.196, 35.296, 2.134,              !- X,Y,Z  1 {m}
    65.196, 35.296, 0,                  !- X,Y,Z  2 {m}
    66.272, 35.296, 0,                  !- X,Y,Z  3 {m}
    66.272, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 35.296, 2.134,              !- X,Y,Z  1 {m}
    66.272, 35.296, 0,                  !- X,Y,Z  2 {m}
    66.272, 46.329, 0,                  !- X,Y,Z  3 {m}
    66.272, 46.329, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 46.329, 2.134,              !- X,Y,Z  1 {m}
    66.272, 46.329, 0,                  !- X,Y,Z  2 {m}
    63.856, 46.329, 0,                  !- X,Y,Z  3 {m}
    63.856, 46.329, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_6,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 46.329, 2.134,              !- X,Y,Z  1 {m}
    63.856, 46.329, 0,                  !- X,Y,Z  2 {m}
    63.856, 45.129, 0,                  !- X,Y,Z  3 {m}
    63.856, 45.129, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_7,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle3_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 45.129, 2.134,              !- X,Y,Z  1 {m}
    63.856, 45.129, 0,                  !- X,Y,Z  2 {m}
    63.856, 41.188, 0,                  !- X,Y,Z  3 {m}
    63.856, 41.188, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_8,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 41.188, 2.134,              !- X,Y,Z  1 {m}
    63.856, 41.188, 0,                  !- X,Y,Z  2 {m}
    63.856, 37.316, 0,                  !- X,Y,Z  3 {m}
    63.856, 37.316, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_9,!- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 35.296, 2.134,              !- X,Y,Z  1 {m}
    66.272, 46.329, 2.134,              !- X,Y,Z  2 {m}
    63.856, 46.329, 2.134,              !- X,Y,Z  3 {m}
    63.856, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.128, 53.584, 0,                  !- X,Y,Z  1 {m}
    48.128, 43.769, 0,                  !- X,Y,Z  2 {m}
    45.872, 43.769, 0,                  !- X,Y,Z  3 {m}
    45.872, 53.584, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.128, 53.584, 2.134,              !- X,Y,Z  1 {m}
    48.128, 53.584, 0,                  !- X,Y,Z  2 {m}
    45.872, 53.584, 0,                  !- X,Y,Z  3 {m}
    45.872, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 53.584, 2.134,              !- X,Y,Z  1 {m}
    45.872, 53.584, 0,                  !- X,Y,Z  2 {m}
    45.872, 50.963, 0,                  !- X,Y,Z  3 {m}
    45.872, 50.963, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 50.963, 2.134,              !- X,Y,Z  1 {m}
    45.872, 50.963, 0,                  !- X,Y,Z  2 {m}
    45.872, 43.769, 0,                  !- X,Y,Z  3 {m}
    45.872, 43.769, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 43.769, 2.134,              !- X,Y,Z  1 {m}
    45.872, 43.769, 0,                  !- X,Y,Z  2 {m}
    48.128, 43.769, 0,                  !- X,Y,Z  3 {m}
    48.128, 43.769, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle1_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.128, 43.769, 2.134,              !- X,Y,Z  1 {m}
    48.128, 43.769, 0,                  !- X,Y,Z  2 {m}
    48.128, 53.584, 0,                  !- X,Y,Z  3 {m}
    48.128, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.128, 43.769, 2.134,              !- X,Y,Z  1 {m}
    48.128, 53.584, 2.134,              !- X,Y,Z  2 {m}
    45.872, 53.584, 2.134,              !- X,Y,Z  3 {m}
    45.872, 43.769, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.809, 31.364, 0,                  !- X,Y,Z  1 {m}
    55.809, 26.949, 0,                  !- X,Y,Z  2 {m}
    52.182, 26.949, 0,                  !- X,Y,Z  3 {m}
    52.182, 28.164, 0,                  !- X,Y,Z  4 {m}
    53.005, 28.164, 0,                  !- X,Y,Z  5 {m}
    53.005, 31.364, 0;                  !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-103-Floral_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.809, 27.645, 2.134,              !- X,Y,Z  1 {m}
    55.809, 27.645, 0,                  !- X,Y,Z  2 {m}
    55.809, 31.364, 0,                  !- X,Y,Z  3 {m}
    55.809, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.809, 31.364, 2.134,              !- X,Y,Z  1 {m}
    55.809, 31.364, 0,                  !- X,Y,Z  2 {m}
    53.005, 31.364, 0,                  !- X,Y,Z  3 {m}
    53.005, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 31.364, 2.134,              !- X,Y,Z  1 {m}
    53.005, 31.364, 0,                  !- X,Y,Z  2 {m}
    53.005, 28.164, 0,                  !- X,Y,Z  3 {m}
    53.005, 28.164, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 28.164, 2.134,              !- X,Y,Z  1 {m}
    53.005, 28.164, 0,                  !- X,Y,Z  2 {m}
    52.182, 28.164, 0,                  !- X,Y,Z  3 {m}
    52.182, 28.164, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.182, 28.164, 2.134,              !- X,Y,Z  1 {m}
    52.182, 28.164, 0,                  !- X,Y,Z  2 {m}
    52.182, 26.949, 0,                  !- X,Y,Z  3 {m}
    52.182, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-EntranceExit_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.182, 26.949, 2.134,              !- X,Y,Z  1 {m}
    52.182, 26.949, 0,                  !- X,Y,Z  2 {m}
    55.809, 26.949, 0,                  !- X,Y,Z  3 {m}
    55.809, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.809, 26.949, 2.134,              !- X,Y,Z  1 {m}
    55.809, 26.949, 0,                  !- X,Y,Z  2 {m}
    55.809, 27.645, 0,                  !- X,Y,Z  3 {m}
    55.809, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_8,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.809, 26.949, 2.134,              !- X,Y,Z  1 {m}
    55.809, 31.364, 2.134,              !- X,Y,Z  2 {m}
    53.005, 31.364, 2.134,              !- X,Y,Z  3 {m}
    53.005, 28.164, 2.134,              !- X,Y,Z  4 {m}
    52.182, 28.164, 2.134,              !- X,Y,Z  5 {m}
    52.182, 26.949, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 31.364, 0,                  !- X,Y,Z  1 {m}
    77.337, 29.209, 0,                  !- X,Y,Z  2 {m}
    71.841, 29.209, 0,                  !- X,Y,Z  3 {m}
    71.841, 26.949, 0,                  !- X,Y,Z  4 {m}
    70.439, 26.949, 0,                  !- X,Y,Z  5 {m}
    70.439, 31.364, 0;                  !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation9_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 31.364, 2.134,              !- X,Y,Z  1 {m}
    77.337, 31.364, 0,                  !- X,Y,Z  2 {m}
    70.439, 31.364, 0,                  !- X,Y,Z  3 {m}
    70.439, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 31.364, 2.134,              !- X,Y,Z  1 {m}
    70.439, 31.364, 0,                  !- X,Y,Z  2 {m}
    70.439, 26.949, 0,                  !- X,Y,Z  3 {m}
    70.439, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Exit_Srf_5,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 26.949, 2.134,              !- X,Y,Z  1 {m}
    70.439, 26.949, 0,                  !- X,Y,Z  2 {m}
    71.841, 26.949, 0,                  !- X,Y,Z  3 {m}
    71.841, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-127-Coffee_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 26.949, 2.134,              !- X,Y,Z  1 {m}
    71.841, 26.949, 0,                  !- X,Y,Z  2 {m}
    71.841, 29.209, 0,                  !- X,Y,Z  3 {m}
    71.841, 29.209, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeverages_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 29.209, 2.134,              !- X,Y,Z  1 {m}
    77.337, 29.209, 0,                  !- X,Y,Z  2 {m}
    77.337, 31.364, 0,                  !- X,Y,Z  3 {m}
    77.337, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Coffee_Srf_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 26.949, 2.134,              !- X,Y,Z  1 {m}
    71.841, 29.209, 2.134,              !- X,Y,Z  2 {m}
    77.337, 29.209, 2.134,              !- X,Y,Z  3 {m}
    77.337, 31.364, 2.134,              !- X,Y,Z  4 {m}
    70.439, 31.364, 2.134,              !- X,Y,Z  5 {m}
    70.439, 26.949, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-127-Coffee_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 29.209, 2.134,              !- X,Y,Z  1 {m}
    71.841, 29.209, 0,                  !- X,Y,Z  2 {m}
    74.227, 29.209, 0,                  !- X,Y,Z  3 {m}
    74.227, 29.209, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-126-BakeryService_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.227, 29.209, 2.134,              !- X,Y,Z  1 {m}
    74.227, 29.209, 0,                  !- X,Y,Z  2 {m}
    77.337, 29.209, 0,                  !- X,Y,Z  3 {m}
    77.337, 29.209, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.196, 35.296, 0,                  !- X,Y,Z  1 {m}
    65.196, 33.284, 0,                  !- X,Y,Z  2 {m}
    66.446, 33.284, 0,                  !- X,Y,Z  3 {m}
    66.446, 31.364, 0,                  !- X,Y,Z  4 {m}
    53.005, 31.364, 0,                  !- X,Y,Z  5 {m}
    53.005, 34.869, 0,                  !- X,Y,Z  6 {m}
    63.856, 34.869, 0,                  !- X,Y,Z  7 {m}
    63.856, 35.296, 0;                  !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 34.869, 2.134,              !- X,Y,Z  1 {m}
    61.239, 34.869, 0,                  !- X,Y,Z  2 {m}
    59.492, 34.869, 0,                  !- X,Y,Z  3 {m}
    59.492, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.046, 31.364, 2.134,              !- X,Y,Z  1 {m}
    60.046, 31.364, 0,                  !- X,Y,Z  2 {m}
    62.21, 31.364, 0,                   !- X,Y,Z  3 {m}
    62.21, 31.364, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.21, 31.364, 2.134,               !- X,Y,Z  1 {m}
    62.21, 31.364, 0,                   !- X,Y,Z  2 {m}
    64.374, 31.364, 0,                  !- X,Y,Z  3 {m}
    64.374, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_12,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout4_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.374, 31.364, 2.134,              !- X,Y,Z  1 {m}
    64.374, 31.364, 0,                  !- X,Y,Z  2 {m}
    66.446, 31.364, 0,                  !- X,Y,Z  3 {m}
    66.446, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_13,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 31.364, 2.134,              !- X,Y,Z  1 {m}
    66.446, 31.364, 0,                  !- X,Y,Z  2 {m}
    66.446, 33.284, 0,                  !- X,Y,Z  3 {m}
    66.446, 33.284, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_14,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 33.284, 2.134,              !- X,Y,Z  1 {m}
    66.446, 33.284, 0,                  !- X,Y,Z  2 {m}
    65.196, 33.284, 0,                  !- X,Y,Z  3 {m}
    65.196, 33.284, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_15,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.196, 33.284, 2.134,              !- X,Y,Z  1 {m}
    65.196, 33.284, 0,                  !- X,Y,Z  2 {m}
    65.196, 35.296, 0,                  !- X,Y,Z  3 {m}
    65.196, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_16,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.196, 35.296, 2.134,              !- X,Y,Z  1 {m}
    65.196, 35.296, 0,                  !- X,Y,Z  2 {m}
    63.856, 35.296, 0,                  !- X,Y,Z  3 {m}
    63.856, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_17,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 35.296, 2.134,              !- X,Y,Z  1 {m}
    63.856, 35.296, 0,                  !- X,Y,Z  2 {m}
    63.856, 34.869, 0,                  !- X,Y,Z  3 {m}
    63.856, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_18,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 34.869, 2.134,              !- X,Y,Z  1 {m}
    63.856, 34.869, 0,                  !- X,Y,Z  2 {m}
    61.239, 34.869, 0,                  !- X,Y,Z  3 {m}
    61.239, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_19,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesSouth_Srf_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 31.364, 2.134,              !- X,Y,Z  1 {m}
    66.446, 33.284, 2.134,              !- X,Y,Z  2 {m}
    65.196, 33.284, 2.134,              !- X,Y,Z  3 {m}
    65.196, 35.296, 2.134,              !- X,Y,Z  4 {m}
    63.856, 35.296, 2.134,              !- X,Y,Z  5 {m}
    63.856, 34.869, 2.134,              !- X,Y,Z  6 {m}
    53.005, 34.869, 2.134,              !- X,Y,Z  7 {m}
    53.005, 31.364, 2.134;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.492, 34.869, 2.134,              !- X,Y,Z  1 {m}
    59.492, 34.869, 0,                  !- X,Y,Z  2 {m}
    57.844, 34.869, 0,                  !- X,Y,Z  3 {m}
    57.844, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.844, 34.869, 2.134,              !- X,Y,Z  1 {m}
    57.844, 34.869, 0,                  !- X,Y,Z  2 {m}
    56.096, 34.869, 0,                  !- X,Y,Z  3 {m}
    56.096, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.096, 34.869, 2.134,              !- X,Y,Z  1 {m}
    56.096, 34.869, 0,                  !- X,Y,Z  2 {m}
    54.451, 34.869, 0,                  !- X,Y,Z  3 {m}
    54.451, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.451, 34.869, 2.134,              !- X,Y,Z  1 {m}
    54.451, 34.869, 0,                  !- X,Y,Z  2 {m}
    53.005, 34.869, 0,                  !- X,Y,Z  3 {m}
    53.005, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 34.869, 2.134,              !- X,Y,Z  1 {m}
    53.005, 34.869, 0,                  !- X,Y,Z  2 {m}
    53.005, 31.364, 0,                  !- X,Y,Z  3 {m}
    53.005, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 31.364, 2.134,              !- X,Y,Z  1 {m}
    53.005, 31.364, 0,                  !- X,Y,Z  2 {m}
    55.809, 31.364, 0,                  !- X,Y,Z  3 {m}
    55.809, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-103-Floral_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.809, 31.364, 2.134,              !- X,Y,Z  1 {m}
    55.809, 31.364, 0,                  !- X,Y,Z  2 {m}
    57.882, 31.364, 0,                  !- X,Y,Z  3 {m}
    57.882, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.882, 31.364, 2.134,              !- X,Y,Z  1 {m}
    57.882, 31.364, 0,                  !- X,Y,Z  2 {m}
    60.046, 31.364, 0,                  !- X,Y,Z  3 {m}
    60.046, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 57.812, 0,                  !- X,Y,Z  1 {m}
    50.688, 55.992, 0,                  !- X,Y,Z  2 {m}
    53.005, 55.992, 0,                  !- X,Y,Z  3 {m}
    53.005, 53.584, 0,                  !- X,Y,Z  4 {m}
    45.872, 53.584, 0,                  !- X,Y,Z  5 {m}
    45.872, 55.474, 0,                  !- X,Y,Z  6 {m}
    49.53, 55.474, 0,                   !- X,Y,Z  7 {m}
    49.53, 57.812, 0;                   !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle1_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.128, 53.584, 2.134,              !- X,Y,Z  1 {m}
    48.128, 53.584, 0,                  !- X,Y,Z  2 {m}
    49.896, 53.584, 0,                  !- X,Y,Z  3 {m}
    49.896, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 55.474, 2.134,              !- X,Y,Z  1 {m}
    45.872, 55.474, 0,                  !- X,Y,Z  2 {m}
    45.872, 53.584, 0,                  !- X,Y,Z  3 {m}
    45.872, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisleBulk_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 53.584, 2.134,              !- X,Y,Z  1 {m}
    45.872, 53.584, 0,                  !- X,Y,Z  2 {m}
    48.128, 53.584, 0,                  !- X,Y,Z  3 {m}
    48.128, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_12,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_6,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 53.584, 2.134,              !- X,Y,Z  1 {m}
    53.005, 55.992, 2.134,              !- X,Y,Z  2 {m}
    50.688, 55.992, 2.134,              !- X,Y,Z  3 {m}
    50.688, 57.812, 2.134,              !- X,Y,Z  4 {m}
    49.53, 57.812, 2.134,               !- X,Y,Z  5 {m}
    49.53, 55.474, 2.134,               !- X,Y,Z  6 {m}
    45.872, 55.474, 2.134,              !- X,Y,Z  7 {m}
    45.872, 53.584, 2.134;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle2_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 53.584, 2.134,              !- X,Y,Z  1 {m}
    49.896, 53.584, 0,                  !- X,Y,Z  2 {m}
    51.474, 53.584, 0,                  !- X,Y,Z  3 {m}
    51.474, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.474, 53.584, 2.134,              !- X,Y,Z  1 {m}
    51.474, 53.584, 0,                  !- X,Y,Z  2 {m}
    53.005, 53.584, 0,                  !- X,Y,Z  3 {m}
    53.005, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 53.584, 2.134,              !- X,Y,Z  1 {m}
    53.005, 53.584, 0,                  !- X,Y,Z  2 {m}
    53.005, 55.992, 0,                  !- X,Y,Z  3 {m}
    53.005, 55.992, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 55.992, 2.134,              !- X,Y,Z  1 {m}
    53.005, 55.992, 0,                  !- X,Y,Z  2 {m}
    50.688, 55.992, 0,                  !- X,Y,Z  3 {m}
    50.688, 55.992, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 55.992, 2.134,              !- X,Y,Z  1 {m}
    50.688, 55.992, 0,                  !- X,Y,Z  2 {m}
    50.688, 57.812, 0,                  !- X,Y,Z  3 {m}
    50.688, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-114-Backstock_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 57.812, 2.134,              !- X,Y,Z  1 {m}
    50.688, 57.812, 0,                  !- X,Y,Z  2 {m}
    49.53, 57.812, 0,                   !- X,Y,Z  3 {m}
    49.53, 57.812, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.53, 57.812, 2.134,               !- X,Y,Z  1 {m}
    49.53, 57.812, 0,                   !- X,Y,Z  2 {m}
    49.53, 55.474, 0,                   !- X,Y,Z  3 {m}
    49.53, 55.474, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.53, 55.474, 2.134,               !- X,Y,Z  1 {m}
    49.53, 55.474, 0,                   !- X,Y,Z  2 {m}
    45.872, 55.474, 0,                  !- X,Y,Z  3 {m}
    45.872, 55.474, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 58.339, 0,                  !- X,Y,Z  1 {m}
    74.219, 53.584, 0,                  !- X,Y,Z  2 {m}
    72.847, 53.584, 0,                  !- X,Y,Z  3 {m}
    72.847, 54.529, 0,                  !- X,Y,Z  4 {m}
    68.001, 54.529, 0,                  !- X,Y,Z  5 {m}
    68.001, 52.767, 0,                  !- X,Y,Z  6 {m}
    67.026, 52.767, 0,                  !- X,Y,Z  7 {m}
    67.026, 54.529, 0,                  !- X,Y,Z  8 {m}
    65.072, 54.529, 0,                  !- X,Y,Z  9 {m}
    65.072, 52.767, 0,                  !- X,Y,Z  10 {m}
    63.856, 52.767, 0,                  !- X,Y,Z  11 {m}
    63.856, 53.193, 0,                  !- X,Y,Z  12 {m}
    62.454, 53.193, 0,                  !- X,Y,Z  13 {m}
    62.454, 55.016, 0,                  !- X,Y,Z  14 {m}
    60.575, 55.016, 0,                  !- X,Y,Z  15 {m}
    60.575, 53.193, 0,                  !- X,Y,Z  16 {m}
    53.005, 53.193, 0,                  !- X,Y,Z  17 {m}
    53.005, 55.992, 0,                  !- X,Y,Z  18 {m}
    72.847, 55.992, 0,                  !- X,Y,Z  19 {m}
    72.847, 58.339, 0;                  !- X,Y,Z  20 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculationMeatSeafood_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 55.992, 2.134,               !- X,Y,Z  1 {m}
    65.46, 55.992, 0,                   !- X,Y,Z  2 {m}
    54.529, 55.992, 0,                  !- X,Y,Z  3 {m}
    54.529, 55.992, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.575, 53.193, 2.134,              !- X,Y,Z  1 {m}
    60.575, 53.193, 0,                  !- X,Y,Z  2 {m}
    60.575, 55.016, 0,                  !- X,Y,Z  3 {m}
    60.575, 55.016, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.575, 55.016, 2.134,              !- X,Y,Z  1 {m}
    60.575, 55.016, 0,                  !- X,Y,Z  2 {m}
    62.454, 55.016, 0,                  !- X,Y,Z  3 {m}
    62.454, 55.016, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_12,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.454, 55.016, 2.134,              !- X,Y,Z  1 {m}
    62.454, 55.016, 0,                  !- X,Y,Z  2 {m}
    62.454, 53.193, 0,                  !- X,Y,Z  3 {m}
    62.454, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_13,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.454, 53.193, 2.134,              !- X,Y,Z  1 {m}
    62.454, 53.193, 0,                  !- X,Y,Z  2 {m}
    63.856, 53.193, 0,                  !- X,Y,Z  3 {m}
    63.856, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_14,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 53.193, 2.134,              !- X,Y,Z  1 {m}
    63.856, 53.193, 0,                  !- X,Y,Z  2 {m}
    63.856, 52.767, 0,                  !- X,Y,Z  3 {m}
    63.856, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_15,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 52.767, 2.134,              !- X,Y,Z  1 {m}
    63.856, 52.767, 0,                  !- X,Y,Z  2 {m}
    65.072, 52.767, 0,                  !- X,Y,Z  3 {m}
    65.072, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_16,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.072, 52.767, 2.134,              !- X,Y,Z  1 {m}
    65.072, 52.767, 0,                  !- X,Y,Z  2 {m}
    65.072, 54.529, 0,                  !- X,Y,Z  3 {m}
    65.072, 54.529, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_17,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.072, 54.529, 2.134,              !- X,Y,Z  1 {m}
    65.072, 54.529, 0,                  !- X,Y,Z  2 {m}
    67.026, 54.529, 0,                  !- X,Y,Z  3 {m}
    67.026, 54.529, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_18,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.026, 54.529, 2.134,              !- X,Y,Z  1 {m}
    67.026, 54.529, 0,                  !- X,Y,Z  2 {m}
    67.026, 52.767, 0,                  !- X,Y,Z  3 {m}
    67.026, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_19,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.026, 52.767, 2.134,              !- X,Y,Z  1 {m}
    67.026, 52.767, 0,                  !- X,Y,Z  2 {m}
    68.001, 52.767, 0,                  !- X,Y,Z  3 {m}
    68.001, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 55.992, 2.134,              !- X,Y,Z  1 {m}
    54.529, 55.992, 0,                  !- X,Y,Z  2 {m}
    53.005, 55.992, 0,                  !- X,Y,Z  3 {m}
    53.005, 55.992, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_20,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 52.767, 2.134,              !- X,Y,Z  1 {m}
    68.001, 52.767, 0,                  !- X,Y,Z  2 {m}
    68.001, 54.529, 0,                  !- X,Y,Z  3 {m}
    68.001, 54.529, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_21,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 54.529, 2.134,              !- X,Y,Z  1 {m}
    68.001, 54.529, 0,                  !- X,Y,Z  2 {m}
    72.847, 54.529, 0,                  !- X,Y,Z  3 {m}
    72.847, 54.529, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_22,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 54.529, 2.134,              !- X,Y,Z  1 {m}
    72.847, 54.529, 0,                  !- X,Y,Z  2 {m}
    72.847, 53.584, 0,                  !- X,Y,Z  3 {m}
    72.847, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_23,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 53.584, 2.134,              !- X,Y,Z  1 {m}
    72.847, 53.584, 0,                  !- X,Y,Z  2 {m}
    74.219, 53.584, 0,                  !- X,Y,Z  3 {m}
    74.219, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_24,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-121-Men_Srf_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 53.584, 2.134,              !- X,Y,Z  1 {m}
    74.219, 53.584, 0,                  !- X,Y,Z  2 {m}
    74.219, 56.218, 0,                  !- X,Y,Z  3 {m}
    74.219, 56.218, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_25,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-120-Women_Srf_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 56.218, 2.134,              !- X,Y,Z  1 {m}
    74.219, 56.218, 0,                  !- X,Y,Z  2 {m}
    74.219, 58.339, 0,                  !- X,Y,Z  3 {m}
    74.219, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_26,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-118-PreparedFoodsPrep_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 58.339, 2.134,              !- X,Y,Z  1 {m}
    74.219, 58.339, 0,                  !- X,Y,Z  2 {m}
    72.847, 58.339, 0,                  !- X,Y,Z  3 {m}
    72.847, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_27,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeer_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 58.339, 2.134,              !- X,Y,Z  1 {m}
    72.847, 58.339, 0,                  !- X,Y,Z  2 {m}
    72.847, 55.992, 0,                  !- X,Y,Z  3 {m}
    72.847, 55.992, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_28,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeer_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 55.992, 2.134,              !- X,Y,Z  1 {m}
    72.847, 55.992, 0,                  !- X,Y,Z  2 {m}
    65.46, 55.992, 0,                   !- X,Y,Z  3 {m}
    65.46, 55.992, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_29,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 52.767, 2.134,              !- X,Y,Z  1 {m}
    68.001, 54.529, 2.134,              !- X,Y,Z  2 {m}
    72.847, 54.529, 2.134,              !- X,Y,Z  3 {m}
    72.847, 53.584, 2.134,              !- X,Y,Z  4 {m}
    74.219, 53.584, 2.134,              !- X,Y,Z  5 {m}
    74.219, 58.339, 2.134,              !- X,Y,Z  6 {m}
    72.847, 58.339, 2.134,              !- X,Y,Z  7 {m}
    72.847, 55.992, 2.134,              !- X,Y,Z  8 {m}
    53.005, 55.992, 2.134,              !- X,Y,Z  9 {m}
    53.005, 53.193, 2.134,              !- X,Y,Z  10 {m}
    60.575, 53.193, 2.134,              !- X,Y,Z  11 {m}
    60.575, 55.016, 2.134,              !- X,Y,Z  12 {m}
    62.454, 55.016, 2.134,              !- X,Y,Z  13 {m}
    62.454, 53.193, 2.134,              !- X,Y,Z  14 {m}
    63.856, 53.193, 2.134,              !- X,Y,Z  15 {m}
    63.856, 52.767, 2.134,              !- X,Y,Z  16 {m}
    65.072, 52.767, 2.134,              !- X,Y,Z  17 {m}
    65.072, 54.529, 2.134,              !- X,Y,Z  18 {m}
    67.026, 54.529, 2.134,              !- X,Y,Z  19 {m}
    67.026, 52.767, 2.134;              !- X,Y,Z  20 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 55.992, 2.134,              !- X,Y,Z  1 {m}
    53.005, 55.992, 0,                  !- X,Y,Z  2 {m}
    53.005, 53.584, 0,                  !- X,Y,Z  3 {m}
    53.005, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 53.584, 2.134,              !- X,Y,Z  1 {m}
    53.005, 53.584, 0,                  !- X,Y,Z  2 {m}
    53.005, 53.193, 0,                  !- X,Y,Z  3 {m}
    53.005, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 53.193, 2.134,              !- X,Y,Z  1 {m}
    53.005, 53.193, 0,                  !- X,Y,Z  2 {m}
    54.451, 53.193, 0,                  !- X,Y,Z  3 {m}
    54.451, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.451, 53.193, 2.134,              !- X,Y,Z  1 {m}
    54.451, 53.193, 0,                  !- X,Y,Z  2 {m}
    56.096, 53.193, 0,                  !- X,Y,Z  3 {m}
    56.096, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.096, 53.193, 2.134,              !- X,Y,Z  1 {m}
    56.096, 53.193, 0,                  !- X,Y,Z  2 {m}
    57.844, 53.193, 0,                  !- X,Y,Z  3 {m}
    57.844, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.844, 53.193, 2.134,              !- X,Y,Z  1 {m}
    57.844, 53.193, 0,                  !- X,Y,Z  2 {m}
    59.492, 53.193, 0,                  !- X,Y,Z  3 {m}
    59.492, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.492, 53.193, 2.134,              !- X,Y,Z  1 {m}
    59.492, 53.193, 0,                  !- X,Y,Z  2 {m}
    60.575, 53.193, 0,                  !- X,Y,Z  3 {m}
    60.575, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 53.584, 0,                  !- X,Y,Z  1 {m}
    76.566, 49.865, 0,                  !- X,Y,Z  2 {m}
    77.337, 49.865, 0,                  !- X,Y,Z  3 {m}
    77.337, 41.605, 0,                  !- X,Y,Z  4 {m}
    74.341, 41.605, 0,                  !- X,Y,Z  5 {m}
    74.341, 47.366, 0,                  !- X,Y,Z  6 {m}
    73.548, 47.366, 0,                  !- X,Y,Z  7 {m}
    73.548, 50.902, 0,                  !- X,Y,Z  8 {m}
    72.847, 50.902, 0,                  !- X,Y,Z  9 {m}
    72.847, 53.584, 0;                  !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInChees_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 44.075, 2.134,              !- X,Y,Z  1 {m}
    77.337, 44.075, 0,                  !- X,Y,Z  2 {m}
    77.337, 49.865, 0,                  !- X,Y,Z  3 {m}
    77.337, 49.865, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.548, 48.463, 2.134,              !- X,Y,Z  1 {m}
    73.548, 48.463, 0,                  !- X,Y,Z  2 {m}
    73.548, 47.366, 0,                  !- X,Y,Z  3 {m}
    73.548, 47.366, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.548, 47.366, 2.134,              !- X,Y,Z  1 {m}
    73.548, 47.366, 0,                  !- X,Y,Z  2 {m}
    74.341, 47.366, 0,                  !- X,Y,Z  3 {m}
    74.341, 47.366, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_12,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.341, 47.366, 2.134,              !- X,Y,Z  1 {m}
    74.341, 47.366, 0,                  !- X,Y,Z  2 {m}
    74.341, 42.367, 0,                  !- X,Y,Z  3 {m}
    74.341, 42.367, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_13,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.341, 42.367, 2.134,              !- X,Y,Z  1 {m}
    74.341, 42.367, 0,                  !- X,Y,Z  2 {m}
    74.341, 41.605, 0,                  !- X,Y,Z  3 {m}
    74.341, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_14,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.341, 41.605, 2.134,              !- X,Y,Z  1 {m}
    74.341, 41.605, 0,                  !- X,Y,Z  2 {m}
    76.291, 41.605, 0,                  !- X,Y,Z  3 {m}
    76.291, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_15,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation8_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.291, 41.605, 2.134,              !- X,Y,Z  1 {m}
    76.291, 41.605, 0,                  !- X,Y,Z  2 {m}
    77.337, 41.605, 0,                  !- X,Y,Z  3 {m}
    77.337, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_16,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInPrepared_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 41.605, 2.134,              !- X,Y,Z  1 {m}
    77.337, 41.605, 0,                  !- X,Y,Z  2 {m}
    77.337, 44.075, 0,                  !- X,Y,Z  3 {m}
    77.337, 44.075, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_17,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 41.605, 2.134,              !- X,Y,Z  1 {m}
    77.337, 49.865, 2.134,              !- X,Y,Z  2 {m}
    76.566, 49.865, 2.134,              !- X,Y,Z  3 {m}
    76.566, 53.584, 2.134,              !- X,Y,Z  4 {m}
    72.847, 53.584, 2.134,              !- X,Y,Z  5 {m}
    72.847, 50.902, 2.134,              !- X,Y,Z  6 {m}
    73.548, 50.902, 2.134,              !- X,Y,Z  7 {m}
    73.548, 47.366, 2.134,              !- X,Y,Z  8 {m}
    74.341, 47.366, 2.134,              !- X,Y,Z  9 {m}
    74.341, 41.605, 2.134;              !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-123-Stairs_Srf_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 49.865, 2.134,              !- X,Y,Z  1 {m}
    77.337, 49.865, 0,                  !- X,Y,Z  2 {m}
    76.566, 49.865, 0,                  !- X,Y,Z  3 {m}
    76.566, 49.865, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-123-Stairs_Srf_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 49.865, 2.134,              !- X,Y,Z  1 {m}
    76.566, 49.865, 0,                  !- X,Y,Z  2 {m}
    76.566, 51.444, 0,                  !- X,Y,Z  3 {m}
    76.566, 51.444, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-122-Corridor_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 51.444, 2.134,              !- X,Y,Z  1 {m}
    76.566, 51.444, 0,                  !- X,Y,Z  2 {m}
    76.566, 53.584, 0,                  !- X,Y,Z  3 {m}
    76.566, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-121-Men_Srf_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 53.584, 2.134,              !- X,Y,Z  1 {m}
    76.566, 53.584, 0,                  !- X,Y,Z  2 {m}
    74.219, 53.584, 0,                  !- X,Y,Z  3 {m}
    74.219, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_23,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 53.584, 2.134,              !- X,Y,Z  1 {m}
    74.219, 53.584, 0,                  !- X,Y,Z  2 {m}
    72.847, 53.584, 0,                  !- X,Y,Z  3 {m}
    72.847, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 53.584, 2.134,              !- X,Y,Z  1 {m}
    72.847, 53.584, 0,                  !- X,Y,Z  2 {m}
    72.847, 50.902, 0,                  !- X,Y,Z  3 {m}
    72.847, 50.902, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 50.902, 2.134,              !- X,Y,Z  1 {m}
    72.847, 50.902, 0,                  !- X,Y,Z  2 {m}
    73.548, 50.902, 0,                  !- X,Y,Z  3 {m}
    73.548, 50.902, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.548, 50.902, 2.134,              !- X,Y,Z  1 {m}
    73.548, 50.902, 0,                  !- X,Y,Z  2 {m}
    73.548, 48.463, 0,                  !- X,Y,Z  3 {m}
    73.548, 48.463, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.548, 50.902, 0,                  !- X,Y,Z  1 {m}
    73.548, 48.463, 0,                  !- X,Y,Z  2 {m}
    69.769, 48.463, 0,                  !- X,Y,Z  3 {m}
    69.769, 41.605, 0,                  !- X,Y,Z  4 {m}
    68.001, 41.605, 0,                  !- X,Y,Z  5 {m}
    68.001, 50.902, 0;                  !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 41.605, 2.134,              !- X,Y,Z  1 {m}
    69.129, 41.605, 0,                  !- X,Y,Z  2 {m}
    69.769, 41.605, 0,                  !- X,Y,Z  3 {m}
    69.769, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.769, 41.605, 2.134,              !- X,Y,Z  1 {m}
    69.769, 41.605, 0,                  !- X,Y,Z  2 {m}
    69.769, 48.463, 0,                  !- X,Y,Z  3 {m}
    69.769, 48.463, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.769, 48.463, 2.134,              !- X,Y,Z  1 {m}
    69.769, 48.463, 0,                  !- X,Y,Z  2 {m}
    73.548, 48.463, 0,                  !- X,Y,Z  3 {m}
    73.548, 48.463, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.548, 48.463, 2.134,              !- X,Y,Z  1 {m}
    73.548, 48.463, 0,                  !- X,Y,Z  2 {m}
    73.548, 50.902, 0,                  !- X,Y,Z  3 {m}
    73.548, 50.902, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.548, 50.902, 2.134,              !- X,Y,Z  1 {m}
    73.548, 50.902, 0,                  !- X,Y,Z  2 {m}
    72.847, 50.902, 0,                  !- X,Y,Z  3 {m}
    72.847, 50.902, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 50.902, 2.134,              !- X,Y,Z  1 {m}
    72.847, 50.902, 0,                  !- X,Y,Z  2 {m}
    68.001, 50.902, 0,                  !- X,Y,Z  3 {m}
    68.001, 50.902, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 50.902, 2.134,              !- X,Y,Z  1 {m}
    68.001, 50.902, 0,                  !- X,Y,Z  2 {m}
    68.001, 41.605, 0,                  !- X,Y,Z  3 {m}
    68.001, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 41.605, 2.134,              !- X,Y,Z  1 {m}
    68.001, 41.605, 0,                  !- X,Y,Z  2 {m}
    69.129, 41.605, 0,                  !- X,Y,Z  3 {m}
    69.129, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_9,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.769, 41.605, 2.134,              !- X,Y,Z  1 {m}
    69.769, 48.463, 2.134,              !- X,Y,Z  2 {m}
    73.548, 48.463, 2.134,              !- X,Y,Z  3 {m}
    73.548, 50.902, 2.134,              !- X,Y,Z  4 {m}
    68.001, 50.902, 2.134,              !- X,Y,Z  5 {m}
    68.001, 41.605, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 41.605, 0,                  !- X,Y,Z  1 {m}
    69.129, 31.364, 0,                  !- X,Y,Z  2 {m}
    66.446, 31.364, 0,                  !- X,Y,Z  3 {m}
    66.446, 33.284, 0,                  !- X,Y,Z  4 {m}
    67.026, 33.284, 0,                  !- X,Y,Z  5 {m}
    67.026, 35.296, 0,                  !- X,Y,Z  6 {m}
    68.001, 35.296, 0,                  !- X,Y,Z  7 {m}
    68.001, 41.605, 0;                  !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 37.856, 2.134,              !- X,Y,Z  1 {m}
    69.129, 37.856, 0,                  !- X,Y,Z  2 {m}
    69.129, 41.605, 0,                  !- X,Y,Z  3 {m}
    69.129, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 34.245, 2.134,              !- X,Y,Z  1 {m}
    69.129, 34.245, 0,                  !- X,Y,Z  2 {m}
    69.129, 37.856, 0,                  !- X,Y,Z  3 {m}
    69.129, 37.856, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_11,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesSouth_Srf_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 31.364, 2.134,              !- X,Y,Z  1 {m}
    69.129, 41.605, 2.134,              !- X,Y,Z  2 {m}
    68.001, 41.605, 2.134,              !- X,Y,Z  3 {m}
    68.001, 35.296, 2.134,              !- X,Y,Z  4 {m}
    67.026, 35.296, 2.134,              !- X,Y,Z  5 {m}
    67.026, 33.284, 2.134,              !- X,Y,Z  6 {m}
    66.446, 33.284, 2.134,              !- X,Y,Z  7 {m}
    66.446, 31.364, 2.134;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 41.605, 2.134,              !- X,Y,Z  1 {m}
    69.129, 41.605, 0,                  !- X,Y,Z  2 {m}
    68.001, 41.605, 0,                  !- X,Y,Z  3 {m}
    68.001, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 41.605, 2.134,              !- X,Y,Z  1 {m}
    68.001, 41.605, 0,                  !- X,Y,Z  2 {m}
    68.001, 35.296, 0,                  !- X,Y,Z  3 {m}
    68.001, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 35.296, 2.134,              !- X,Y,Z  1 {m}
    68.001, 35.296, 0,                  !- X,Y,Z  2 {m}
    67.026, 35.296, 0,                  !- X,Y,Z  3 {m}
    67.026, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.026, 35.296, 2.134,              !- X,Y,Z  1 {m}
    67.026, 35.296, 0,                  !- X,Y,Z  2 {m}
    67.026, 33.284, 0,                  !- X,Y,Z  3 {m}
    67.026, 33.284, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.026, 33.284, 2.134,              !- X,Y,Z  1 {m}
    67.026, 33.284, 0,                  !- X,Y,Z  2 {m}
    66.446, 33.284, 0,                  !- X,Y,Z  3 {m}
    66.446, 33.284, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 33.284, 2.134,              !- X,Y,Z  1 {m}
    66.446, 33.284, 0,                  !- X,Y,Z  2 {m}
    66.446, 31.364, 0,                  !- X,Y,Z  3 {m}
    66.446, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 31.364, 2.134,              !- X,Y,Z  1 {m}
    66.446, 31.364, 0,                  !- X,Y,Z  2 {m}
    69.129, 31.364, 0,                  !- X,Y,Z  3 {m}
    69.129, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation9_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 31.364, 2.134,              !- X,Y,Z  1 {m}
    69.129, 31.364, 0,                  !- X,Y,Z  2 {m}
    69.129, 34.245, 0,                  !- X,Y,Z  3 {m}
    69.129, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 41.605, 0,                  !- X,Y,Z  1 {m}
    77.337, 34.245, 0,                  !- X,Y,Z  2 {m}
    76.291, 34.245, 0,                  !- X,Y,Z  3 {m}
    76.291, 41.605, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_15,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 41.605, 2.134,              !- X,Y,Z  1 {m}
    77.337, 41.605, 0,                  !- X,Y,Z  2 {m}
    76.291, 41.605, 0,                  !- X,Y,Z  3 {m}
    76.291, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.291, 41.605, 2.134,              !- X,Y,Z  1 {m}
    76.291, 41.605, 0,                  !- X,Y,Z  2 {m}
    76.291, 37.856, 0,                  !- X,Y,Z  3 {m}
    76.291, 37.856, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.291, 37.856, 2.134,              !- X,Y,Z  1 {m}
    76.291, 37.856, 0,                  !- X,Y,Z  2 {m}
    76.291, 34.245, 0,                  !- X,Y,Z  3 {m}
    76.291, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation9_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.291, 34.245, 2.134,              !- X,Y,Z  1 {m}
    76.291, 34.245, 0,                  !- X,Y,Z  2 {m}
    77.337, 34.245, 0,                  !- X,Y,Z  3 {m}
    77.337, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInPrepared_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 34.245, 2.134,              !- X,Y,Z  1 {m}
    77.337, 34.245, 0,                  !- X,Y,Z  2 {m}
    77.337, 41.605, 0,                  !- X,Y,Z  3 {m}
    77.337, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoods_Srf_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 34.245, 2.134,              !- X,Y,Z  1 {m}
    77.337, 41.605, 2.134,              !- X,Y,Z  2 {m}
    76.291, 41.605, 2.134,              !- X,Y,Z  3 {m}
    76.291, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 34.245, 0,                  !- X,Y,Z  1 {m}
    77.337, 31.364, 0,                  !- X,Y,Z  2 {m}
    69.129, 31.364, 0,                  !- X,Y,Z  3 {m}
    69.129, 34.245, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation8_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 34.245, 2.134,              !- X,Y,Z  1 {m}
    77.337, 34.245, 0,                  !- X,Y,Z  2 {m}
    76.291, 34.245, 0,                  !- X,Y,Z  3 {m}
    76.291, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.291, 34.245, 2.134,              !- X,Y,Z  1 {m}
    76.291, 34.245, 0,                  !- X,Y,Z  2 {m}
    69.129, 34.245, 0,                  !- X,Y,Z  3 {m}
    69.129, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 34.245, 2.134,              !- X,Y,Z  1 {m}
    69.129, 34.245, 0,                  !- X,Y,Z  2 {m}
    69.129, 31.364, 0,                  !- X,Y,Z  3 {m}
    69.129, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 31.364, 2.134,              !- X,Y,Z  1 {m}
    69.129, 31.364, 0,                  !- X,Y,Z  2 {m}
    70.439, 31.364, 0,                  !- X,Y,Z  3 {m}
    70.439, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation10_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 31.364, 2.134,              !- X,Y,Z  1 {m}
    70.439, 31.364, 0,                  !- X,Y,Z  2 {m}
    77.337, 31.364, 0,                  !- X,Y,Z  3 {m}
    77.337, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeverages_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 31.364, 2.134,              !- X,Y,Z  1 {m}
    77.337, 31.364, 0,                  !- X,Y,Z  2 {m}
    77.337, 34.245, 0,                  !- X,Y,Z  3 {m}
    77.337, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_7,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoods_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 31.364, 2.134,              !- X,Y,Z  1 {m}
    77.337, 34.245, 2.134,              !- X,Y,Z  2 {m}
    69.129, 34.245, 2.134,              !- X,Y,Z  3 {m}
    69.129, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-116-MeatService_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.738, 57.812, 2.134,              !- X,Y,Z  1 {m}
    60.738, 57.812, 0,                  !- X,Y,Z  2 {m}
    54.529, 57.812, 0,                  !- X,Y,Z  3 {m}
    54.529, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_1,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 58.339, 0,                   !- X,Y,Z  1 {m}
    65.46, 55.992, 0,                   !- X,Y,Z  2 {m}
    54.529, 55.992, 0,                  !- X,Y,Z  3 {m}
    54.529, 57.812, 0,                  !- X,Y,Z  4 {m}
    64.557, 57.812, 0,                  !- X,Y,Z  5 {m}
    64.557, 58.339, 0;                  !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeer_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 55.992, 2.134,               !- X,Y,Z  1 {m}
    65.46, 55.992, 0,                   !- X,Y,Z  2 {m}
    65.46, 58.339, 0,                   !- X,Y,Z  3 {m}
    65.46, 58.339, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-117-SeafoodSurface_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 58.339, 2.134,               !- X,Y,Z  1 {m}
    65.46, 58.339, 0,                   !- X,Y,Z  2 {m}
    64.557, 58.339, 0,                  !- X,Y,Z  3 {m}
    64.557, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-117-SeafoodSurface_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.557, 58.339, 2.134,              !- X,Y,Z  1 {m}
    64.557, 58.339, 0,                  !- X,Y,Z  2 {m}
    64.557, 57.812, 0,                  !- X,Y,Z  3 {m}
    64.557, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 57.812, 2.134,              !- X,Y,Z  1 {m}
    54.529, 57.812, 0,                  !- X,Y,Z  2 {m}
    54.529, 55.992, 0,                  !- X,Y,Z  3 {m}
    54.529, 55.992, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 55.992, 2.134,              !- X,Y,Z  1 {m}
    54.529, 55.992, 0,                  !- X,Y,Z  2 {m}
    65.46, 55.992, 0,                   !- X,Y,Z  3 {m}
    65.46, 55.992, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_7,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 55.992, 2.134,               !- X,Y,Z  1 {m}
    65.46, 58.339, 2.134,               !- X,Y,Z  2 {m}
    64.557, 58.339, 2.134,              !- X,Y,Z  3 {m}
    64.557, 57.812, 2.134,              !- X,Y,Z  4 {m}
    54.529, 57.812, 2.134,              !- X,Y,Z  5 {m}
    54.529, 55.992, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-117-SeafoodSurface_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.557, 57.812, 2.134,              !- X,Y,Z  1 {m}
    64.557, 57.812, 0,                  !- X,Y,Z  2 {m}
    60.738, 57.812, 0,                  !- X,Y,Z  3 {m}
    60.738, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 37.316, 0,                  !- X,Y,Z  1 {m}
    63.856, 34.869, 0,                  !- X,Y,Z  2 {m}
    61.239, 34.869, 0,                  !- X,Y,Z  3 {m}
    61.239, 37.316, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_18,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 34.869, 2.134,              !- X,Y,Z  1 {m}
    61.239, 34.869, 0,                  !- X,Y,Z  2 {m}
    63.856, 34.869, 0,                  !- X,Y,Z  3 {m}
    63.856, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_17,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 34.869, 2.134,              !- X,Y,Z  1 {m}
    63.856, 34.869, 0,                  !- X,Y,Z  2 {m}
    63.856, 35.296, 0,                  !- X,Y,Z  3 {m}
    63.856, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 35.296, 2.134,              !- X,Y,Z  1 {m}
    63.856, 35.296, 0,                  !- X,Y,Z  2 {m}
    63.856, 37.316, 0,                  !- X,Y,Z  3 {m}
    63.856, 37.316, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 37.316, 2.134,              !- X,Y,Z  1 {m}
    63.856, 37.316, 0,                  !- X,Y,Z  2 {m}
    61.239, 37.316, 0,                  !- X,Y,Z  3 {m}
    61.239, 37.316, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 37.316, 2.134,              !- X,Y,Z  1 {m}
    61.239, 37.316, 0,                  !- X,Y,Z  2 {m}
    61.239, 34.869, 0,                  !- X,Y,Z  3 {m}
    61.239, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 34.869, 2.134,              !- X,Y,Z  1 {m}
    63.856, 37.316, 2.134,              !- X,Y,Z  2 {m}
    61.239, 37.316, 2.134,              !- X,Y,Z  3 {m}
    61.239, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 41.188, 0,                  !- X,Y,Z  1 {m}
    63.856, 37.316, 0,                  !- X,Y,Z  2 {m}
    61.239, 37.316, 0,                  !- X,Y,Z  3 {m}
    61.239, 41.188, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle3_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 41.188, 2.134,              !- X,Y,Z  1 {m}
    63.856, 41.188, 0,                  !- X,Y,Z  2 {m}
    61.239, 41.188, 0,                  !- X,Y,Z  3 {m}
    61.239, 41.188, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 41.188, 2.134,              !- X,Y,Z  1 {m}
    61.239, 41.188, 0,                  !- X,Y,Z  2 {m}
    61.239, 37.316, 0,                  !- X,Y,Z  3 {m}
    61.239, 37.316, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 37.316, 2.134,              !- X,Y,Z  1 {m}
    61.239, 37.316, 0,                  !- X,Y,Z  2 {m}
    63.856, 37.316, 0,                  !- X,Y,Z  3 {m}
    63.856, 37.316, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_8,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 37.316, 2.134,              !- X,Y,Z  1 {m}
    63.856, 37.316, 0,                  !- X,Y,Z  2 {m}
    63.856, 41.188, 0,                  !- X,Y,Z  3 {m}
    63.856, 41.188, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_5,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 37.316, 2.134,              !- X,Y,Z  1 {m}
    63.856, 41.188, 2.134,              !- X,Y,Z  2 {m}
    61.239, 41.188, 2.134,              !- X,Y,Z  3 {m}
    61.239, 37.316, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 45.129, 0,                  !- X,Y,Z  1 {m}
    63.856, 41.188, 0,                  !- X,Y,Z  2 {m}
    61.239, 41.188, 0,                  !- X,Y,Z  3 {m}
    61.239, 45.129, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 45.129, 2.134,              !- X,Y,Z  1 {m}
    63.856, 45.129, 0,                  !- X,Y,Z  2 {m}
    61.239, 45.129, 0,                  !- X,Y,Z  3 {m}
    61.239, 45.129, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_6,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 45.129, 2.134,              !- X,Y,Z  1 {m}
    61.239, 45.129, 0,                  !- X,Y,Z  2 {m}
    61.239, 41.188, 0,                  !- X,Y,Z  3 {m}
    61.239, 41.188, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 41.188, 2.134,              !- X,Y,Z  1 {m}
    61.239, 41.188, 0,                  !- X,Y,Z  2 {m}
    63.856, 41.188, 0,                  !- X,Y,Z  3 {m}
    63.856, 41.188, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_7,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 41.188, 2.134,              !- X,Y,Z  1 {m}
    63.856, 41.188, 0,                  !- X,Y,Z  2 {m}
    63.856, 45.129, 0,                  !- X,Y,Z  3 {m}
    63.856, 45.129, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_5,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 41.188, 2.134,              !- X,Y,Z  1 {m}
    63.856, 45.129, 2.134,              !- X,Y,Z  2 {m}
    61.239, 45.129, 2.134,              !- X,Y,Z  3 {m}
    61.239, 41.188, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 49.002, 0,                  !- X,Y,Z  1 {m}
    63.856, 45.129, 0,                  !- X,Y,Z  2 {m}
    61.239, 45.129, 0,                  !- X,Y,Z  3 {m}
    61.239, 49.002, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 46.329, 2.134,              !- X,Y,Z  1 {m}
    63.856, 46.329, 0,                  !- X,Y,Z  2 {m}
    63.856, 49.002, 0,                  !- X,Y,Z  3 {m}
    63.856, 49.002, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 49.002, 2.134,              !- X,Y,Z  1 {m}
    63.856, 49.002, 0,                  !- X,Y,Z  2 {m}
    61.239, 49.002, 0,                  !- X,Y,Z  3 {m}
    61.239, 49.002, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_7,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 49.002, 2.134,              !- X,Y,Z  1 {m}
    61.239, 49.002, 0,                  !- X,Y,Z  2 {m}
    61.239, 45.129, 0,                  !- X,Y,Z  3 {m}
    61.239, 45.129, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 45.129, 2.134,              !- X,Y,Z  1 {m}
    61.239, 45.129, 0,                  !- X,Y,Z  2 {m}
    63.856, 45.129, 0,                  !- X,Y,Z  3 {m}
    63.856, 45.129, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_6,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 45.129, 2.134,              !- X,Y,Z  1 {m}
    63.856, 45.129, 0,                  !- X,Y,Z  2 {m}
    63.856, 46.329, 0,                  !- X,Y,Z  3 {m}
    63.856, 46.329, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 45.129, 2.134,              !- X,Y,Z  1 {m}
    63.856, 49.002, 2.134,              !- X,Y,Z  2 {m}
    61.239, 49.002, 2.134,              !- X,Y,Z  3 {m}
    61.239, 45.129, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 53.193, 0,                  !- X,Y,Z  1 {m}
    63.856, 49.002, 0,                  !- X,Y,Z  2 {m}
    61.239, 49.002, 0,                  !- X,Y,Z  3 {m}
    61.239, 53.193, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.454, 53.193, 2.134,              !- X,Y,Z  1 {m}
    62.454, 53.193, 0,                  !- X,Y,Z  2 {m}
    61.239, 53.193, 0,                  !- X,Y,Z  3 {m}
    61.239, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_8,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 53.193, 2.134,              !- X,Y,Z  1 {m}
    61.239, 53.193, 0,                  !- X,Y,Z  2 {m}
    61.239, 49.002, 0,                  !- X,Y,Z  3 {m}
    61.239, 49.002, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 49.002, 2.134,              !- X,Y,Z  1 {m}
    61.239, 49.002, 0,                  !- X,Y,Z  2 {m}
    63.856, 49.002, 0,                  !- X,Y,Z  3 {m}
    63.856, 49.002, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 49.002, 2.134,              !- X,Y,Z  1 {m}
    63.856, 49.002, 0,                  !- X,Y,Z  2 {m}
    63.856, 50.269, 0,                  !- X,Y,Z  3 {m}
    63.856, 50.269, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 50.269, 2.134,              !- X,Y,Z  1 {m}
    63.856, 50.269, 0,                  !- X,Y,Z  2 {m}
    63.856, 52.767, 0,                  !- X,Y,Z  3 {m}
    63.856, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_14,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 52.767, 2.134,              !- X,Y,Z  1 {m}
    63.856, 52.767, 0,                  !- X,Y,Z  2 {m}
    63.856, 53.193, 0,                  !- X,Y,Z  3 {m}
    63.856, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 53.193, 2.134,              !- X,Y,Z  1 {m}
    63.856, 53.193, 0,                  !- X,Y,Z  2 {m}
    62.454, 53.193, 0,                  !- X,Y,Z  3 {m}
    62.454, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_8,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 49.002, 2.134,              !- X,Y,Z  1 {m}
    63.856, 53.193, 2.134,              !- X,Y,Z  2 {m}
    61.239, 53.193, 2.134,              !- X,Y,Z  3 {m}
    61.239, 49.002, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 52.767, 0,                  !- X,Y,Z  1 {m}
    66.272, 50.269, 0,                  !- X,Y,Z  2 {m}
    63.856, 50.269, 0,                  !- X,Y,Z  3 {m}
    63.856, 52.767, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 52.767, 2.134,              !- X,Y,Z  1 {m}
    63.856, 52.767, 0,                  !- X,Y,Z  2 {m}
    63.856, 50.269, 0,                  !- X,Y,Z  3 {m}
    63.856, 50.269, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 50.269, 2.134,              !- X,Y,Z  1 {m}
    63.856, 50.269, 0,                  !- X,Y,Z  2 {m}
    66.272, 50.269, 0,                  !- X,Y,Z  3 {m}
    66.272, 50.269, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 50.269, 2.134,              !- X,Y,Z  1 {m}
    66.272, 50.269, 0,                  !- X,Y,Z  2 {m}
    66.272, 52.767, 0,                  !- X,Y,Z  3 {m}
    66.272, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 52.767, 2.134,              !- X,Y,Z  1 {m}
    66.272, 52.767, 0,                  !- X,Y,Z  2 {m}
    65.072, 52.767, 0,                  !- X,Y,Z  3 {m}
    65.072, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_15,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.072, 52.767, 2.134,              !- X,Y,Z  1 {m}
    65.072, 52.767, 0,                  !- X,Y,Z  2 {m}
    63.856, 52.767, 0,                  !- X,Y,Z  3 {m}
    63.856, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 50.269, 2.134,              !- X,Y,Z  1 {m}
    66.272, 52.767, 2.134,              !- X,Y,Z  2 {m}
    63.856, 52.767, 2.134,              !- X,Y,Z  3 {m}
    63.856, 50.269, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle7_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 50.269, 0,                  !- X,Y,Z  1 {m}
    66.272, 46.329, 0,                  !- X,Y,Z  2 {m}
    63.856, 46.329, 0,                  !- X,Y,Z  3 {m}
    63.856, 50.269, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle7_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 49.002, 2.134,              !- X,Y,Z  1 {m}
    63.856, 49.002, 0,                  !- X,Y,Z  2 {m}
    63.856, 46.329, 0,                  !- X,Y,Z  3 {m}
    63.856, 46.329, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle7_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 46.329, 2.134,              !- X,Y,Z  1 {m}
    63.856, 46.329, 0,                  !- X,Y,Z  2 {m}
    66.272, 46.329, 0,                  !- X,Y,Z  3 {m}
    66.272, 46.329, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle7_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 46.329, 2.134,              !- X,Y,Z  1 {m}
    66.272, 46.329, 0,                  !- X,Y,Z  2 {m}
    66.272, 50.269, 0,                  !- X,Y,Z  3 {m}
    66.272, 50.269, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle7_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 50.269, 2.134,              !- X,Y,Z  1 {m}
    66.272, 50.269, 0,                  !- X,Y,Z  2 {m}
    63.856, 50.269, 0,                  !- X,Y,Z  3 {m}
    63.856, 50.269, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle7_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 50.269, 2.134,              !- X,Y,Z  1 {m}
    63.856, 50.269, 0,                  !- X,Y,Z  2 {m}
    63.856, 49.002, 0,                  !- X,Y,Z  3 {m}
    63.856, 49.002, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle7_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 46.329, 2.134,              !- X,Y,Z  1 {m}
    66.272, 50.269, 2.134,              !- X,Y,Z  2 {m}
    63.856, 50.269, 2.134,              !- X,Y,Z  3 {m}
    63.856, 46.329, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap1_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.454, 55.016, 0,                  !- X,Y,Z  1 {m}
    62.454, 53.193, 0,                  !- X,Y,Z  2 {m}
    60.575, 53.193, 0,                  !- X,Y,Z  3 {m}
    60.575, 55.016, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap1_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 53.193, 2.134,              !- X,Y,Z  1 {m}
    61.239, 53.193, 0,                  !- X,Y,Z  2 {m}
    62.454, 53.193, 0,                  !- X,Y,Z  3 {m}
    62.454, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap1_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.454, 53.193, 2.134,              !- X,Y,Z  1 {m}
    62.454, 53.193, 0,                  !- X,Y,Z  2 {m}
    62.454, 55.016, 0,                  !- X,Y,Z  3 {m}
    62.454, 55.016, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap1_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.454, 55.016, 2.134,              !- X,Y,Z  1 {m}
    62.454, 55.016, 0,                  !- X,Y,Z  2 {m}
    60.575, 55.016, 0,                  !- X,Y,Z  3 {m}
    60.575, 55.016, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap1_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.575, 55.016, 2.134,              !- X,Y,Z  1 {m}
    60.575, 55.016, 0,                  !- X,Y,Z  2 {m}
    60.575, 53.193, 0,                  !- X,Y,Z  3 {m}
    60.575, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap1_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_9,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.575, 53.193, 2.134,              !- X,Y,Z  1 {m}
    60.575, 53.193, 0,                  !- X,Y,Z  2 {m}
    61.239, 53.193, 0,                  !- X,Y,Z  3 {m}
    61.239, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap1_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.454, 53.193, 2.134,              !- X,Y,Z  1 {m}
    62.454, 55.016, 2.134,              !- X,Y,Z  2 {m}
    60.575, 55.016, 2.134,              !- X,Y,Z  3 {m}
    60.575, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.026, 54.529, 0,                  !- X,Y,Z  1 {m}
    67.026, 52.767, 0,                  !- X,Y,Z  2 {m}
    65.072, 52.767, 0,                  !- X,Y,Z  3 {m}
    65.072, 54.529, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap2_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.072, 52.767, 2.134,              !- X,Y,Z  1 {m}
    65.072, 52.767, 0,                  !- X,Y,Z  2 {m}
    66.272, 52.767, 0,                  !- X,Y,Z  3 {m}
    66.272, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap2_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 52.767, 2.134,              !- X,Y,Z  1 {m}
    66.272, 52.767, 0,                  !- X,Y,Z  2 {m}
    67.026, 52.767, 0,                  !- X,Y,Z  3 {m}
    67.026, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap2_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_18,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.026, 52.767, 2.134,              !- X,Y,Z  1 {m}
    67.026, 52.767, 0,                  !- X,Y,Z  2 {m}
    67.026, 54.529, 0,                  !- X,Y,Z  3 {m}
    67.026, 54.529, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap2_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_17,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.026, 54.529, 2.134,              !- X,Y,Z  1 {m}
    67.026, 54.529, 0,                  !- X,Y,Z  2 {m}
    65.072, 54.529, 0,                  !- X,Y,Z  3 {m}
    65.072, 54.529, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap2_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_16,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.072, 54.529, 2.134,              !- X,Y,Z  1 {m}
    65.072, 54.529, 0,                  !- X,Y,Z  2 {m}
    65.072, 52.767, 0,                  !- X,Y,Z  3 {m}
    65.072, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap2_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.026, 52.767, 2.134,              !- X,Y,Z  1 {m}
    67.026, 54.529, 2.134,              !- X,Y,Z  2 {m}
    65.072, 54.529, 2.134,              !- X,Y,Z  3 {m}
    65.072, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap3_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.026, 35.296, 0,                  !- X,Y,Z  1 {m}
    67.026, 33.284, 0,                  !- X,Y,Z  2 {m}
    65.196, 33.284, 0,                  !- X,Y,Z  3 {m}
    65.196, 35.296, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap3_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_15,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.196, 35.296, 2.134,              !- X,Y,Z  1 {m}
    65.196, 35.296, 0,                  !- X,Y,Z  2 {m}
    65.196, 33.284, 0,                  !- X,Y,Z  3 {m}
    65.196, 33.284, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap3_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_14,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.196, 33.284, 2.134,              !- X,Y,Z  1 {m}
    65.196, 33.284, 0,                  !- X,Y,Z  2 {m}
    66.446, 33.284, 0,                  !- X,Y,Z  3 {m}
    66.446, 33.284, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap3_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 33.284, 2.134,              !- X,Y,Z  1 {m}
    66.446, 33.284, 0,                  !- X,Y,Z  2 {m}
    67.026, 33.284, 0,                  !- X,Y,Z  3 {m}
    67.026, 33.284, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap3_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.026, 33.284, 2.134,              !- X,Y,Z  1 {m}
    67.026, 33.284, 0,                  !- X,Y,Z  2 {m}
    67.026, 35.296, 0,                  !- X,Y,Z  3 {m}
    67.026, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap3_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.026, 35.296, 2.134,              !- X,Y,Z  1 {m}
    67.026, 35.296, 0,                  !- X,Y,Z  2 {m}
    66.272, 35.296, 0,                  !- X,Y,Z  3 {m}
    66.272, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap3_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 35.296, 2.134,              !- X,Y,Z  1 {m}
    66.272, 35.296, 0,                  !- X,Y,Z  2 {m}
    65.196, 35.296, 0,                  !- X,Y,Z  3 {m}
    65.196, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap3_Srf_7,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesSouth_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.026, 33.284, 2.134,              !- X,Y,Z  1 {m}
    67.026, 35.296, 2.134,              !- X,Y,Z  2 {m}
    65.196, 35.296, 2.134,              !- X,Y,Z  3 {m}
    65.196, 33.284, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeer_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 58.339, 0,                  !- X,Y,Z  1 {m}
    72.847, 55.992, 0,                  !- X,Y,Z  2 {m}
    65.46, 55.992, 0,                   !- X,Y,Z  3 {m}
    65.46, 58.339, 0;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeer_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculationMeatSeafood_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 58.339, 2.134,               !- X,Y,Z  1 {m}
    65.46, 58.339, 0,                   !- X,Y,Z  2 {m}
    65.46, 55.992, 0,                   !- X,Y,Z  3 {m}
    65.46, 55.992, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeer_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_28,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 55.992, 2.134,               !- X,Y,Z  1 {m}
    65.46, 55.992, 0,                   !- X,Y,Z  2 {m}
    72.847, 55.992, 0,                  !- X,Y,Z  3 {m}
    72.847, 55.992, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeer_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_27,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 55.992, 2.134,              !- X,Y,Z  1 {m}
    72.847, 55.992, 0,                  !- X,Y,Z  2 {m}
    72.847, 58.339, 0,                  !- X,Y,Z  3 {m}
    72.847, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeer_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-118-PreparedFoodsPrep_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 58.339, 2.134,              !- X,Y,Z  1 {m}
    72.847, 58.339, 0,                  !- X,Y,Z  2 {m}
    65.46, 58.339, 0,                   !- X,Y,Z  3 {m}
    65.46, 58.339, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeer_Srf_5,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 55.992, 2.134,              !- X,Y,Z  1 {m}
    72.847, 58.339, 2.134,              !- X,Y,Z  2 {m}
    65.46, 58.339, 2.134,               !- X,Y,Z  3 {m}
    65.46, 55.992, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeverages_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 34.245, 0,                  !- X,Y,Z  1 {m}
    79.675, 29.209, 0,                  !- X,Y,Z  2 {m}
    77.337, 29.209, 0,                  !- X,Y,Z  3 {m}
    77.337, 34.245, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeverages_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation10_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 31.364, 2.134,              !- X,Y,Z  1 {m}
    77.337, 31.364, 0,                  !- X,Y,Z  2 {m}
    77.337, 29.209, 0,                  !- X,Y,Z  3 {m}
    77.337, 29.209, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeverages_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-126-BakeryService_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 29.209, 2.134,              !- X,Y,Z  1 {m}
    77.337, 29.209, 0,                  !- X,Y,Z  2 {m}
    79.675, 29.209, 0,                  !- X,Y,Z  3 {m}
    79.675, 29.209, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeverages_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 29.209, 2.134,              !- X,Y,Z  1 {m}
    79.675, 29.209, 0,                  !- X,Y,Z  2 {m}
    79.675, 34.245, 0,                  !- X,Y,Z  3 {m}
    79.675, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeverages_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInPrepared_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 34.245, 2.134,              !- X,Y,Z  1 {m}
    79.675, 34.245, 0,                  !- X,Y,Z  2 {m}
    77.337, 34.245, 0,                  !- X,Y,Z  3 {m}
    77.337, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeverages_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation9_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 34.245, 2.134,              !- X,Y,Z  1 {m}
    77.337, 34.245, 0,                  !- X,Y,Z  2 {m}
    77.337, 31.364, 0,                  !- X,Y,Z  3 {m}
    77.337, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeverages_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachPrepared_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 29.209, 2.134,              !- X,Y,Z  1 {m}
    79.675, 34.245, 2.134,              !- X,Y,Z  2 {m}
    77.337, 34.245, 2.134,              !- X,Y,Z  3 {m}
    77.337, 29.209, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInChees_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 49.865, 0,                  !- X,Y,Z  1 {m}
    79.675, 44.075, 0,                  !- X,Y,Z  2 {m}
    77.337, 44.075, 0,                  !- X,Y,Z  3 {m}
    77.337, 49.865, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInChees_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 49.865, 2.134,              !- X,Y,Z  1 {m}
    77.337, 49.865, 0,                  !- X,Y,Z  2 {m}
    77.337, 44.075, 0,                  !- X,Y,Z  3 {m}
    77.337, 44.075, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInChees_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInPrepared_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 44.075, 2.134,              !- X,Y,Z  1 {m}
    77.337, 44.075, 0,                  !- X,Y,Z  2 {m}
    79.675, 44.075, 0,                  !- X,Y,Z  3 {m}
    79.675, 44.075, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInChees_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 44.075, 2.134,              !- X,Y,Z  1 {m}
    79.675, 44.075, 0,                  !- X,Y,Z  2 {m}
    79.675, 49.865, 0,                  !- X,Y,Z  3 {m}
    79.675, 49.865, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInChees_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-123-Stairs_Srf_5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 49.865, 2.134,              !- X,Y,Z  1 {m}
    79.675, 49.865, 0,                  !- X,Y,Z  2 {m}
    77.337, 49.865, 0,                  !- X,Y,Z  3 {m}
    77.337, 49.865, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInChees_Srf_5,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachPrepared_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 44.075, 2.134,              !- X,Y,Z  1 {m}
    79.675, 49.865, 2.134,              !- X,Y,Z  2 {m}
    77.337, 49.865, 2.134,              !- X,Y,Z  3 {m}
    77.337, 44.075, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy1_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 50.963, 0,                  !- X,Y,Z  1 {m}
    45.872, 43.769, 0,                  !- X,Y,Z  2 {m}
    43.312, 43.769, 0,                  !- X,Y,Z  3 {m}
    43.312, 50.963, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy1_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-110-ProducePrep_Srf_8,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 50.963, 2.134,              !- X,Y,Z  1 {m}
    43.312, 50.963, 0,                  !- X,Y,Z  2 {m}
    43.312, 43.769, 0,                  !- X,Y,Z  3 {m}
    43.312, 43.769, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy1_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 43.769, 2.134,              !- X,Y,Z  1 {m}
    43.312, 43.769, 0,                  !- X,Y,Z  2 {m}
    45.872, 43.769, 0,                  !- X,Y,Z  3 {m}
    45.872, 43.769, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy1_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisleBulk_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 43.769, 2.134,              !- X,Y,Z  1 {m}
    45.872, 43.769, 0,                  !- X,Y,Z  2 {m}
    45.872, 50.963, 0,                  !- X,Y,Z  3 {m}
    45.872, 50.963, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy1_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 50.963, 2.134,              !- X,Y,Z  1 {m}
    45.872, 50.963, 0,                  !- X,Y,Z  2 {m}
    43.312, 50.963, 0,                  !- X,Y,Z  3 {m}
    43.312, 50.963, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy1_Srf_5,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachInDairy2_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 43.769, 2.134,              !- X,Y,Z  1 {m}
    45.872, 50.963, 2.134,              !- X,Y,Z  2 {m}
    43.312, 50.963, 2.134,              !- X,Y,Z  3 {m}
    43.312, 43.769, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 56.479, 0,                  !- X,Y,Z  1 {m}
    45.872, 55.474, 0,                  !- X,Y,Z  2 {m}
    45.872, 50.963, 0,                  !- X,Y,Z  3 {m}
    43.312, 50.963, 0,                  !- X,Y,Z  4 {m}
    43.312, 56.479, 0;                  !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy2_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy1_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 50.963, 2.134,              !- X,Y,Z  1 {m}
    43.312, 50.963, 0,                  !- X,Y,Z  2 {m}
    45.872, 50.963, 0,                  !- X,Y,Z  3 {m}
    45.872, 50.963, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy2_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisleBulk_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 50.963, 2.134,              !- X,Y,Z  1 {m}
    45.872, 50.963, 0,                  !- X,Y,Z  2 {m}
    45.872, 53.584, 0,                  !- X,Y,Z  3 {m}
    45.872, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy2_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 53.584, 2.134,              !- X,Y,Z  1 {m}
    45.872, 53.584, 0,                  !- X,Y,Z  2 {m}
    45.872, 55.474, 0,                  !- X,Y,Z  3 {m}
    45.872, 55.474, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy2_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy3_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 55.474, 2.134,              !- X,Y,Z  1 {m}
    45.872, 55.474, 0,                  !- X,Y,Z  2 {m}
    44.444, 56.479, 0,                  !- X,Y,Z  3 {m}
    44.444, 56.479, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy2_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-112-DairyCooler_Srf_6,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 56.479, 2.134,              !- X,Y,Z  1 {m}
    44.444, 56.479, 0,                  !- X,Y,Z  2 {m}
    43.312, 56.479, 0,                  !- X,Y,Z  3 {m}
    43.312, 56.479, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy2_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-112-DairyCooler_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 56.479, 2.134,              !- X,Y,Z  1 {m}
    43.312, 56.479, 0,                  !- X,Y,Z  2 {m}
    43.312, 50.963, 0,                  !- X,Y,Z  3 {m}
    43.312, 50.963, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy2_Srf_7,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachInDairy2_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 50.963, 2.134,              !- X,Y,Z  1 {m}
    45.872, 55.474, 2.134,              !- X,Y,Z  2 {m}
    44.444, 56.479, 2.134,              !- X,Y,Z  3 {m}
    43.312, 56.479, 2.134,              !- X,Y,Z  4 {m}
    43.312, 50.963, 2.134;              !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy3_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.53, 57.812, 0,                   !- X,Y,Z  1 {m}
    49.53, 55.474, 0,                   !- X,Y,Z  2 {m}
    45.872, 55.474, 0,                  !- X,Y,Z  3 {m}
    44.444, 56.479, 0,                  !- X,Y,Z  4 {m}
    44.444, 57.812, 0;                  !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy3_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 55.474, 2.134,              !- X,Y,Z  1 {m}
    45.872, 55.474, 0,                  !- X,Y,Z  2 {m}
    49.53, 55.474, 0,                   !- X,Y,Z  3 {m}
    49.53, 55.474, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy3_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.53, 55.474, 2.134,               !- X,Y,Z  1 {m}
    49.53, 55.474, 0,                   !- X,Y,Z  2 {m}
    49.53, 57.812, 0,                   !- X,Y,Z  3 {m}
    49.53, 57.812, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy3_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-114-Backstock_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.53, 57.812, 2.134,               !- X,Y,Z  1 {m}
    49.53, 57.812, 0,                   !- X,Y,Z  2 {m}
    46.421, 57.812, 0,                  !- X,Y,Z  3 {m}
    46.421, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy3_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-113-BeerCage_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.421, 57.812, 2.134,              !- X,Y,Z  1 {m}
    46.421, 57.812, 0,                  !- X,Y,Z  2 {m}
    44.444, 57.812, 0,                  !- X,Y,Z  3 {m}
    44.444, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy3_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-112-DairyCooler_Srf_7,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 57.812, 2.134,              !- X,Y,Z  1 {m}
    44.444, 57.812, 0,                  !- X,Y,Z  2 {m}
    44.444, 56.479, 0,                  !- X,Y,Z  3 {m}
    44.444, 56.479, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy3_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 56.479, 2.134,              !- X,Y,Z  1 {m}
    44.444, 56.479, 0,                  !- X,Y,Z  2 {m}
    45.872, 55.474, 0,                  !- X,Y,Z  3 {m}
    45.872, 55.474, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy3_Srf_7,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.53, 55.474, 2.134,               !- X,Y,Z  1 {m}
    49.53, 57.812, 2.134,               !- X,Y,Z  2 {m}
    44.444, 57.812, 2.134,              !- X,Y,Z  3 {m}
    44.444, 56.479, 2.134,              !- X,Y,Z  4 {m}
    45.872, 55.474, 2.134;              !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 58.369, 0,                  !- X,Y,Z  1 {m}
    54.529, 55.992, 0,                  !- X,Y,Z  2 {m}
    50.688, 55.992, 0,                  !- X,Y,Z  3 {m}
    50.688, 58.369, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 57.812, 2.134,              !- X,Y,Z  1 {m}
    50.688, 57.812, 0,                  !- X,Y,Z  2 {m}
    50.688, 55.992, 0,                  !- X,Y,Z  3 {m}
    50.688, 55.992, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 55.992, 2.134,              !- X,Y,Z  1 {m}
    50.688, 55.992, 0,                  !- X,Y,Z  2 {m}
    53.005, 55.992, 0,                  !- X,Y,Z  3 {m}
    53.005, 55.992, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 55.992, 2.134,              !- X,Y,Z  1 {m}
    53.005, 55.992, 0,                  !- X,Y,Z  2 {m}
    54.529, 55.992, 0,                  !- X,Y,Z  3 {m}
    54.529, 55.992, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculationMeatSeafood_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 55.992, 2.134,              !- X,Y,Z  1 {m}
    54.529, 55.992, 0,                  !- X,Y,Z  2 {m}
    54.529, 57.812, 0,                  !- X,Y,Z  3 {m}
    54.529, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-116-MeatService_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 57.812, 2.134,              !- X,Y,Z  1 {m}
    54.529, 57.812, 0,                  !- X,Y,Z  2 {m}
    54.529, 58.369, 0,                  !- X,Y,Z  3 {m}
    54.529, 58.369, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-115-MeatSeafoodCooler_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 58.369, 2.134,              !- X,Y,Z  1 {m}
    54.529, 58.369, 0,                  !- X,Y,Z  2 {m}
    50.688, 58.369, 0,                  !- X,Y,Z  3 {m}
    50.688, 58.369, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-114-Backstock_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 58.369, 2.134,              !- X,Y,Z  1 {m}
    50.688, 58.369, 0,                  !- X,Y,Z  2 {m}
    50.688, 57.812, 0,                  !- X,Y,Z  3 {m}
    50.688, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_8,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_7,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 55.992, 2.134,              !- X,Y,Z  1 {m}
    54.529, 58.369, 2.134,              !- X,Y,Z  2 {m}
    50.688, 58.369, 2.134,              !- X,Y,Z  3 {m}
    50.688, 55.992, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInPrepared_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 44.075, 0,                  !- X,Y,Z  1 {m}
    79.675, 34.245, 0,                  !- X,Y,Z  2 {m}
    77.337, 34.245, 0,                  !- X,Y,Z  3 {m}
    77.337, 44.075, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInPrepared_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation8_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 41.605, 2.134,              !- X,Y,Z  1 {m}
    77.337, 41.605, 0,                  !- X,Y,Z  2 {m}
    77.337, 34.245, 0,                  !- X,Y,Z  3 {m}
    77.337, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInPrepared_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeverages_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 34.245, 2.134,              !- X,Y,Z  1 {m}
    77.337, 34.245, 0,                  !- X,Y,Z  2 {m}
    79.675, 34.245, 0,                  !- X,Y,Z  3 {m}
    79.675, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInPrepared_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 34.245, 2.134,              !- X,Y,Z  1 {m}
    79.675, 34.245, 0,                  !- X,Y,Z  2 {m}
    79.675, 44.075, 0,                  !- X,Y,Z  3 {m}
    79.675, 44.075, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInPrepared_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInChees_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 44.075, 2.134,              !- X,Y,Z  1 {m}
    79.675, 44.075, 0,                  !- X,Y,Z  2 {m}
    77.337, 44.075, 0,                  !- X,Y,Z  3 {m}
    77.337, 44.075, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInPrepared_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_16,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 44.075, 2.134,              !- X,Y,Z  1 {m}
    77.337, 44.075, 0,                  !- X,Y,Z  2 {m}
    77.337, 41.605, 0,                  !- X,Y,Z  3 {m}
    77.337, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInPrepared_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachPrepared_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 34.245, 2.134,              !- X,Y,Z  1 {m}
    79.675, 44.075, 2.134,              !- X,Y,Z  2 {m}
    77.337, 44.075, 2.134,              !- X,Y,Z  3 {m}
    77.337, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesWine_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-SalesWine Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 54.529, 0,                  !- X,Y,Z  1 {m}
    72.847, 50.902, 0,                  !- X,Y,Z  2 {m}
    68.001, 50.902, 0,                  !- X,Y,Z  3 {m}
    68.001, 54.529, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesWine_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesWine Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 52.767, 2.134,              !- X,Y,Z  1 {m}
    68.001, 52.767, 0,                  !- X,Y,Z  2 {m}
    68.001, 50.902, 0,                  !- X,Y,Z  3 {m}
    68.001, 50.902, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesWine_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesWine Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 50.902, 2.134,              !- X,Y,Z  1 {m}
    68.001, 50.902, 0,                  !- X,Y,Z  2 {m}
    72.847, 50.902, 0,                  !- X,Y,Z  3 {m}
    72.847, 50.902, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesWine_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesWine Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 50.902, 2.134,              !- X,Y,Z  1 {m}
    72.847, 50.902, 0,                  !- X,Y,Z  2 {m}
    72.847, 53.584, 0,                  !- X,Y,Z  3 {m}
    72.847, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesWine_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesWine Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_22,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 53.584, 2.134,              !- X,Y,Z  1 {m}
    72.847, 53.584, 0,                  !- X,Y,Z  2 {m}
    72.847, 54.529, 0,                  !- X,Y,Z  3 {m}
    72.847, 54.529, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesWine_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesWine Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_21,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 54.529, 2.134,              !- X,Y,Z  1 {m}
    72.847, 54.529, 0,                  !- X,Y,Z  2 {m}
    68.001, 54.529, 0,                  !- X,Y,Z  3 {m}
    68.001, 54.529, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesWine_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesWine Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_20,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 54.529, 2.134,              !- X,Y,Z  1 {m}
    68.001, 54.529, 0,                  !- X,Y,Z  2 {m}
    68.001, 52.767, 0,                  !- X,Y,Z  3 {m}
    68.001, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesWine_Srf_7,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesWine Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_14,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 50.902, 2.134,              !- X,Y,Z  1 {m}
    72.847, 54.529, 2.134,              !- X,Y,Z  2 {m}
    68.001, 54.529, 2.134,              !- X,Y,Z  3 {m}
    68.001, 50.902, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout1_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-102-Checkout1 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.046, 31.364, 0,                  !- X,Y,Z  1 {m}
    60.046, 27.645, 0,                  !- X,Y,Z  2 {m}
    57.882, 27.645, 0,                  !- X,Y,Z  3 {m}
    57.882, 31.364, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout1_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.046, 31.364, 2.134,              !- X,Y,Z  1 {m}
    60.046, 31.364, 0,                  !- X,Y,Z  2 {m}
    57.882, 31.364, 0,                  !- X,Y,Z  3 {m}
    57.882, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout1_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-103-Floral_Srf_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.882, 31.364, 2.134,              !- X,Y,Z  1 {m}
    57.882, 31.364, 0,                  !- X,Y,Z  2 {m}
    57.882, 27.645, 0,                  !- X,Y,Z  3 {m}
    57.882, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout1_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.882, 27.645, 2.134,              !- X,Y,Z  1 {m}
    57.882, 27.645, 0,                  !- X,Y,Z  2 {m}
    60.046, 27.645, 0,                  !- X,Y,Z  3 {m}
    60.046, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout1_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.046, 27.645, 2.134,              !- X,Y,Z  1 {m}
    60.046, 27.645, 0,                  !- X,Y,Z  2 {m}
    60.046, 31.364, 0,                  !- X,Y,Z  3 {m}
    60.046, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout1_Srf_5,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.046, 27.645, 2.134,              !- X,Y,Z  1 {m}
    60.046, 31.364, 2.134,              !- X,Y,Z  2 {m}
    57.882, 31.364, 2.134,              !- X,Y,Z  3 {m}
    57.882, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-102-Checkout2 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.21, 31.364, 0,                   !- X,Y,Z  1 {m}
    62.21, 27.645, 0,                   !- X,Y,Z  2 {m}
    60.046, 27.645, 0,                  !- X,Y,Z  3 {m}
    60.046, 31.364, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout2_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.21, 31.364, 2.134,               !- X,Y,Z  1 {m}
    62.21, 31.364, 0,                   !- X,Y,Z  2 {m}
    60.046, 31.364, 0,                  !- X,Y,Z  3 {m}
    60.046, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout2_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout1_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.046, 31.364, 2.134,              !- X,Y,Z  1 {m}
    60.046, 31.364, 0,                  !- X,Y,Z  2 {m}
    60.046, 27.645, 0,                  !- X,Y,Z  3 {m}
    60.046, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout2_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.046, 27.645, 2.134,              !- X,Y,Z  1 {m}
    60.046, 27.645, 0,                  !- X,Y,Z  2 {m}
    62.21, 27.645, 0,                   !- X,Y,Z  3 {m}
    62.21, 27.645, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout2_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
