    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.21, 27.645, 2.134,               !- X,Y,Z  1 {m}
    62.21, 27.645, 0,                   !- X,Y,Z  2 {m}
    62.21, 31.364, 0,                   !- X,Y,Z  3 {m}
    62.21, 31.364, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout2_Srf_5,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.21, 27.645, 2.134,               !- X,Y,Z  1 {m}
    62.21, 31.364, 2.134,               !- X,Y,Z  2 {m}
    60.046, 31.364, 2.134,              !- X,Y,Z  3 {m}
    60.046, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout3_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-102-Checkout3 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.374, 31.364, 0,                  !- X,Y,Z  1 {m}
    64.374, 27.645, 0,                  !- X,Y,Z  2 {m}
    62.21, 27.645, 0,                   !- X,Y,Z  3 {m}
    62.21, 31.364, 0;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout3_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.374, 31.364, 2.134,              !- X,Y,Z  1 {m}
    64.374, 31.364, 0,                  !- X,Y,Z  2 {m}
    62.21, 31.364, 0,                   !- X,Y,Z  3 {m}
    62.21, 31.364, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout3_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.21, 31.364, 2.134,               !- X,Y,Z  1 {m}
    62.21, 31.364, 0,                   !- X,Y,Z  2 {m}
    62.21, 27.645, 0,                   !- X,Y,Z  3 {m}
    62.21, 27.645, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout3_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.21, 27.645, 2.134,               !- X,Y,Z  1 {m}
    62.21, 27.645, 0,                   !- X,Y,Z  2 {m}
    64.374, 27.645, 0,                  !- X,Y,Z  3 {m}
    64.374, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout3_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout4_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.374, 27.645, 2.134,              !- X,Y,Z  1 {m}
    64.374, 27.645, 0,                  !- X,Y,Z  2 {m}
    64.374, 31.364, 0,                  !- X,Y,Z  3 {m}
    64.374, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout3_Srf_5,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.374, 27.645, 2.134,              !- X,Y,Z  1 {m}
    64.374, 31.364, 2.134,              !- X,Y,Z  2 {m}
    62.21, 31.364, 2.134,               !- X,Y,Z  3 {m}
    62.21, 27.645, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout4_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-102-Checkout4 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 31.364, 0,                  !- X,Y,Z  1 {m}
    66.446, 27.645, 0,                  !- X,Y,Z  2 {m}
    64.374, 27.645, 0,                  !- X,Y,Z  3 {m}
    64.374, 31.364, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout4_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 31.364, 2.134,              !- X,Y,Z  1 {m}
    66.446, 31.364, 0,                  !- X,Y,Z  2 {m}
    64.374, 31.364, 0,                  !- X,Y,Z  3 {m}
    64.374, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout4_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout3_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.374, 31.364, 2.134,              !- X,Y,Z  1 {m}
    64.374, 31.364, 0,                  !- X,Y,Z  2 {m}
    64.374, 27.645, 0,                  !- X,Y,Z  3 {m}
    64.374, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout4_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.374, 27.645, 2.134,              !- X,Y,Z  1 {m}
    64.374, 27.645, 0,                  !- X,Y,Z  2 {m}
    66.446, 27.645, 0,                  !- X,Y,Z  3 {m}
    66.446, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout4_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 27.645, 2.134,              !- X,Y,Z  1 {m}
    66.446, 27.645, 0,                  !- X,Y,Z  2 {m}
    66.446, 31.364, 0,                  !- X,Y,Z  3 {m}
    66.446, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout4_Srf_5,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 27.645, 2.134,              !- X,Y,Z  1 {m}
    66.446, 31.364, 2.134,              !- X,Y,Z  2 {m}
    64.374, 31.364, 2.134,              !- X,Y,Z  3 {m}
    64.374, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-CheckoutBagging_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-102-CheckoutBagging Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 27.645, 0,                  !- X,Y,Z  1 {m}
    66.446, 26.949, 0,                  !- X,Y,Z  2 {m}
    69.19, 26.949, 0,                   !- X,Y,Z  3 {m}
    69.19, 25.878, 0,                   !- X,Y,Z  4 {m}
    57.059, 25.878, 0,                  !- X,Y,Z  5 {m}
    57.059, 26.949, 0,                  !- X,Y,Z  6 {m}
    55.809, 26.949, 0,                  !- X,Y,Z  7 {m}
    55.809, 27.645, 0;                  !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-102-CheckoutBagging_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-CheckoutBagging Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation1_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.809, 27.645, 2.134,              !- X,Y,Z  1 {m}
    55.809, 27.645, 0,                  !- X,Y,Z  2 {m}
    55.809, 26.949, 0,                  !- X,Y,Z  3 {m}
    55.809, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-CheckoutBagging_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-CheckoutBagging Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.21, 27.645, 2.134,               !- X,Y,Z  1 {m}
    62.21, 27.645, 0,                   !- X,Y,Z  2 {m}
    60.046, 27.645, 0,                  !- X,Y,Z  3 {m}
    60.046, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-CheckoutBagging_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-CheckoutBagging Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.046, 27.645, 2.134,              !- X,Y,Z  1 {m}
    60.046, 27.645, 0,                  !- X,Y,Z  2 {m}
    57.882, 27.645, 0,                  !- X,Y,Z  3 {m}
    57.882, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-CheckoutBagging_Srf_12,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-CheckoutBagging Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-103-Floral_Srf_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.882, 27.645, 2.134,              !- X,Y,Z  1 {m}
    57.882, 27.645, 0,                  !- X,Y,Z  2 {m}
    55.809, 27.645, 0,                  !- X,Y,Z  3 {m}
    55.809, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-CheckoutBagging_Srf_13,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-102-CheckoutBagging Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.19, 25.878, 2.134,               !- X,Y,Z  1 {m}
    69.19, 26.949, 2.134,               !- X,Y,Z  2 {m}
    66.446, 26.949, 2.134,              !- X,Y,Z  3 {m}
    66.446, 27.645, 2.134,              !- X,Y,Z  4 {m}
    55.809, 27.645, 2.134,              !- X,Y,Z  5 {m}
    55.809, 26.949, 2.134,              !- X,Y,Z  6 {m}
    57.059, 26.949, 2.134,              !- X,Y,Z  7 {m}
    57.059, 25.878, 2.134;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-102-CheckoutBagging_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-CheckoutBagging Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-EntranceExit_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.809, 26.949, 2.134,              !- X,Y,Z  1 {m}
    55.809, 26.949, 0,                  !- X,Y,Z  2 {m}
    57.059, 26.949, 0,                  !- X,Y,Z  3 {m}
    57.059, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-CheckoutBagging_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-CheckoutBagging Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-EntranceExit_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.059, 26.949, 2.134,              !- X,Y,Z  1 {m}
    57.059, 26.949, 0,                  !- X,Y,Z  2 {m}
    57.059, 25.878, 0,                  !- X,Y,Z  3 {m}
    57.059, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-CheckoutBagging_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-102-CheckoutBagging Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.059, 25.878, 2.134,              !- X,Y,Z  1 {m}
    57.059, 25.878, 0,                  !- X,Y,Z  2 {m}
    69.19, 25.878, 0,                   !- X,Y,Z  3 {m}
    69.19, 25.878, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-CheckoutBagging_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-CheckoutBagging Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Exit_Srf_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.19, 25.878, 2.134,               !- X,Y,Z  1 {m}
    69.19, 25.878, 0,                   !- X,Y,Z  2 {m}
    69.19, 26.949, 0,                   !- X,Y,Z  3 {m}
    69.19, 26.949, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-CheckoutBagging_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-CheckoutBagging Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.19, 26.949, 2.134,               !- X,Y,Z  1 {m}
    69.19, 26.949, 0,                   !- X,Y,Z  2 {m}
    66.446, 26.949, 0,                  !- X,Y,Z  3 {m}
    66.446, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-CheckoutBagging_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-CheckoutBagging Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 26.949, 2.134,              !- X,Y,Z  1 {m}
    66.446, 26.949, 0,                  !- X,Y,Z  2 {m}
    66.446, 27.645, 0,                  !- X,Y,Z  3 {m}
    66.446, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-CheckoutBagging_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-CheckoutBagging Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout4_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 27.645, 2.134,              !- X,Y,Z  1 {m}
    66.446, 27.645, 0,                  !- X,Y,Z  2 {m}
    64.374, 27.645, 0,                  !- X,Y,Z  3 {m}
    64.374, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-CheckoutBagging_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-CheckoutBagging Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout3_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.374, 27.645, 2.134,              !- X,Y,Z  1 {m}
    64.374, 27.645, 0,                  !- X,Y,Z  2 {m}
    62.21, 27.645, 0,                   !- X,Y,Z  3 {m}
    62.21, 27.645, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Exit_Srf_0,       !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-102-Exit Thermal Zone,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 26.949, 0,                  !- X,Y,Z  1 {m}
    71.841, 25.878, 0,                  !- X,Y,Z  2 {m}
    69.19, 25.878, 0,                   !- X,Y,Z  3 {m}
    69.19, 26.949, 0;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Exit_Srf_1,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Exit Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 26.949, 2.134,              !- X,Y,Z  1 {m}
    70.439, 26.949, 0,                  !- X,Y,Z  2 {m}
    69.19, 26.949, 0,                   !- X,Y,Z  3 {m}
    69.19, 26.949, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Exit_Srf_2,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Exit Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.19, 26.949, 2.134,               !- X,Y,Z  1 {m}
    69.19, 26.949, 0,                   !- X,Y,Z  2 {m}
    69.19, 25.878, 0,                   !- X,Y,Z  3 {m}
    69.19, 25.878, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Exit_Srf_3,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-102-Exit Thermal Zone,!- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.19, 25.878, 2.134,               !- X,Y,Z  1 {m}
    69.19, 25.878, 0,                   !- X,Y,Z  2 {m}
    71.841, 25.878, 0,                  !- X,Y,Z  3 {m}
    71.841, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Exit_Srf_4,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Exit Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-127-Coffee_Srf_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 25.878, 2.134,              !- X,Y,Z  1 {m}
    71.841, 25.878, 0,                  !- X,Y,Z  2 {m}
    71.841, 26.949, 0,                  !- X,Y,Z  3 {m}
    71.841, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Exit_Srf_5,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Exit Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation10_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 26.949, 2.134,              !- X,Y,Z  1 {m}
    71.841, 26.949, 0,                  !- X,Y,Z  2 {m}
    70.439, 26.949, 0,                  !- X,Y,Z  3 {m}
    70.439, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Exit_Srf_6,       !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Exit Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 25.878, 2.134,              !- X,Y,Z  1 {m}
    71.841, 26.949, 2.134,              !- X,Y,Z  2 {m}
    69.19, 26.949, 2.134,               !- X,Y,Z  3 {m}
    69.19, 25.878, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-ReceivingOffice_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-102-ReceivingOffice Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 33.498, 0,                  !- X,Y,Z  1 {m}
    44.444, 30.309, 0,                  !- X,Y,Z  2 {m}
    42.093, 30.309, 0,                  !- X,Y,Z  3 {m}
    42.093, 33.498, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-ReceivingOffice_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-ReceivingOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-106-ReceivingTransformers2_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.149, 30.309, 2.134,              !- X,Y,Z  1 {m}
    43.149, 30.309, 0,                  !- X,Y,Z  2 {m}
    44.444, 30.309, 0,                  !- X,Y,Z  3 {m}
    44.444, 30.309, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-ReceivingOffice_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-ReceivingOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 30.309, 2.134,              !- X,Y,Z  1 {m}
    44.444, 30.309, 0,                  !- X,Y,Z  2 {m}
    44.444, 33.498, 0,                  !- X,Y,Z  3 {m}
    44.444, 33.498, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-ReceivingOffice_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-ReceivingOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-108-ProduceCooler_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 33.498, 2.134,              !- X,Y,Z  1 {m}
    44.444, 33.498, 0,                  !- X,Y,Z  2 {m}
    42.093, 33.498, 0,                  !- X,Y,Z  3 {m}
    42.093, 33.498, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-ReceivingOffice_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-ReceivingOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-106-Receiving_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.093, 33.498, 2.134,              !- X,Y,Z  1 {m}
    42.093, 33.498, 0,                  !- X,Y,Z  2 {m}
    42.093, 30.309, 0,                  !- X,Y,Z  3 {m}
    42.093, 30.309, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-ReceivingOffice_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-ReceivingOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-106-Receiving_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.093, 30.309, 2.134,              !- X,Y,Z  1 {m}
    42.093, 30.309, 0,                  !- X,Y,Z  2 {m}
    43.149, 30.309, 0,                  !- X,Y,Z  3 {m}
    43.149, 30.309, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-ReceivingOffice_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-102-ReceivingOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 30.309, 2.134,              !- X,Y,Z  1 {m}
    44.444, 33.498, 2.134,              !- X,Y,Z  2 {m}
    42.093, 33.498, 2.134,              !- X,Y,Z  3 {m}
    42.093, 30.309, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-SelfCheckout_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-102-SelfCheckout Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 31.364, 0,                  !- X,Y,Z  1 {m}
    70.439, 26.949, 0,                  !- X,Y,Z  2 {m}
    66.446, 26.949, 0,                  !- X,Y,Z  3 {m}
    66.446, 31.364, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-SelfCheckout_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-SelfCheckout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Exit_Srf_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.19, 26.949, 2.134,               !- X,Y,Z  1 {m}
    69.19, 26.949, 0,                   !- X,Y,Z  2 {m}
    70.439, 26.949, 0,                  !- X,Y,Z  3 {m}
    70.439, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-SelfCheckout_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-SelfCheckout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation10_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 26.949, 2.134,              !- X,Y,Z  1 {m}
    70.439, 26.949, 0,                  !- X,Y,Z  2 {m}
    70.439, 31.364, 0,                  !- X,Y,Z  3 {m}
    70.439, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-SelfCheckout_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-SelfCheckout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation9_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 31.364, 2.134,              !- X,Y,Z  1 {m}
    70.439, 31.364, 0,                  !- X,Y,Z  2 {m}
    69.129, 31.364, 0,                  !- X,Y,Z  3 {m}
    69.129, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-SelfCheckout_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-SelfCheckout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 31.364, 2.134,              !- X,Y,Z  1 {m}
    69.129, 31.364, 0,                  !- X,Y,Z  2 {m}
    66.446, 31.364, 0,                  !- X,Y,Z  3 {m}
    66.446, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-SelfCheckout_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-SelfCheckout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout4_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 31.364, 2.134,              !- X,Y,Z  1 {m}
    66.446, 31.364, 0,                  !- X,Y,Z  2 {m}
    66.446, 27.645, 0,                  !- X,Y,Z  3 {m}
    66.446, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-SelfCheckout_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-SelfCheckout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 27.645, 2.134,              !- X,Y,Z  1 {m}
    66.446, 27.645, 0,                  !- X,Y,Z  2 {m}
    66.446, 26.949, 0,                  !- X,Y,Z  3 {m}
    66.446, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-SelfCheckout_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-102-SelfCheckout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 26.949, 2.134,              !- X,Y,Z  1 {m}
    66.446, 26.949, 0,                  !- X,Y,Z  2 {m}
    69.19, 26.949, 0,                   !- X,Y,Z  3 {m}
    69.19, 26.949, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-SelfCheckout_Srf_8,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-102-SelfCheckout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 26.949, 2.134,              !- X,Y,Z  1 {m}
    70.439, 31.364, 2.134,              !- X,Y,Z  2 {m}
    66.446, 31.364, 2.134,              !- X,Y,Z  3 {m}
    66.446, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-103-Floral_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-103-Floral Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.882, 31.364, 0,                  !- X,Y,Z  1 {m}
    57.882, 27.645, 0,                  !- X,Y,Z  2 {m}
    55.809, 27.645, 0,                  !- X,Y,Z  3 {m}
    55.809, 31.364, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-103-Floral_Srf_1,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-103-Floral Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.882, 31.364, 2.134,              !- X,Y,Z  1 {m}
    57.882, 31.364, 0,                  !- X,Y,Z  2 {m}
    55.809, 31.364, 0,                  !- X,Y,Z  3 {m}
    55.809, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-103-Floral_Srf_2,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-103-Floral Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.809, 31.364, 2.134,              !- X,Y,Z  1 {m}
    55.809, 31.364, 0,                  !- X,Y,Z  2 {m}
    55.809, 27.645, 0,                  !- X,Y,Z  3 {m}
    55.809, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-103-Floral_Srf_3,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-103-Floral Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.809, 27.645, 2.134,              !- X,Y,Z  1 {m}
    55.809, 27.645, 0,                  !- X,Y,Z  2 {m}
    57.882, 27.645, 0,                  !- X,Y,Z  3 {m}
    57.882, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-103-Floral_Srf_4,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-103-Floral Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.882, 27.645, 2.134,              !- X,Y,Z  1 {m}
    57.882, 27.645, 0,                  !- X,Y,Z  2 {m}
    57.882, 31.364, 0,                  !- X,Y,Z  3 {m}
    57.882, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-103-Floral_Srf_5,     !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-103-Floral Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.882, 27.645, 2.134,              !- X,Y,Z  1 {m}
    57.882, 31.364, 2.134,              !- X,Y,Z  2 {m}
    55.809, 31.364, 2.134,              !- X,Y,Z  3 {m}
    55.809, 27.645, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-Produce_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-104-Produce Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 42.581, 0,                  !- X,Y,Z  1 {m}
    53.005, 28.164, 0,                  !- X,Y,Z  2 {m}
    47.061, 28.164, 0,                  !- X,Y,Z  3 {m}
    47.061, 41.575, 0,                  !- X,Y,Z  4 {m}
    49.896, 41.575, 0,                  !- X,Y,Z  5 {m}
    49.896, 42.581, 0;                  !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-104-Produce_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.061, 41.575, 2.134,              !- X,Y,Z  1 {m}
    47.061, 41.575, 0,                  !- X,Y,Z  2 {m}
    47.061, 34.574, 0,                  !- X,Y,Z  3 {m}
    47.061, 34.574, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-Produce_Srf_10,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 42.581, 2.134,              !- X,Y,Z  1 {m}
    49.896, 42.581, 0,                  !- X,Y,Z  2 {m}
    49.896, 41.575, 0,                  !- X,Y,Z  3 {m}
    49.896, 41.575, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-Produce_Srf_11,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 41.575, 2.134,              !- X,Y,Z  1 {m}
    49.896, 41.575, 0,                  !- X,Y,Z  2 {m}
    47.061, 41.575, 0,                  !- X,Y,Z  3 {m}
    47.061, 41.575, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-Produce_Srf_12,   !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-104-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_21,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 28.164, 2.134,              !- X,Y,Z  1 {m}
    53.005, 42.581, 2.134,              !- X,Y,Z  2 {m}
    49.896, 42.581, 2.134,              !- X,Y,Z  3 {m}
    49.896, 41.575, 2.134,              !- X,Y,Z  4 {m}
    47.061, 41.575, 2.134,              !- X,Y,Z  5 {m}
    47.061, 28.164, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-104-Produce_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers2_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.061, 34.574, 2.134,              !- X,Y,Z  1 {m}
    47.061, 34.574, 0,                  !- X,Y,Z  2 {m}
    47.061, 28.164, 0,                  !- X,Y,Z  3 {m}
    47.061, 28.164, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-Produce_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.061, 28.164, 2.134,              !- X,Y,Z  1 {m}
    47.061, 28.164, 0,                  !- X,Y,Z  2 {m}
    52.182, 28.164, 0,                  !- X,Y,Z  3 {m}
    52.182, 28.164, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-Produce_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation1_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.182, 28.164, 2.134,              !- X,Y,Z  1 {m}
    52.182, 28.164, 0,                  !- X,Y,Z  2 {m}
    53.005, 28.164, 0,                  !- X,Y,Z  3 {m}
    53.005, 28.164, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-Produce_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 28.164, 2.134,              !- X,Y,Z  1 {m}
    53.005, 28.164, 0,                  !- X,Y,Z  2 {m}
    53.005, 31.364, 0,                  !- X,Y,Z  3 {m}
    53.005, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-Produce_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 31.364, 2.134,              !- X,Y,Z  1 {m}
    53.005, 31.364, 0,                  !- X,Y,Z  2 {m}
    53.005, 34.869, 0,                  !- X,Y,Z  3 {m}
    53.005, 34.869, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-Produce_Srf_7,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 34.869, 2.134,              !- X,Y,Z  1 {m}
    53.005, 34.869, 0,                  !- X,Y,Z  2 {m}
    53.005, 42.581, 0,                  !- X,Y,Z  3 {m}
    53.005, 42.581, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-Produce_Srf_8,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 42.581, 2.134,              !- X,Y,Z  1 {m}
    53.005, 42.581, 0,                  !- X,Y,Z  2 {m}
    51.474, 42.581, 0,                  !- X,Y,Z  3 {m}
    51.474, 42.581, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-Produce_Srf_9,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle2_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.474, 42.581, 2.134,              !- X,Y,Z  1 {m}
    51.474, 42.581, 0,                  !- X,Y,Z  2 {m}
    49.896, 42.581, 0,                  !- X,Y,Z  3 {m}
    49.896, 42.581, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCirculation_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-104-ProduceCirculation Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 43.769, 0,                  !- X,Y,Z  1 {m}
    49.896, 41.575, 0,                  !- X,Y,Z  2 {m}
    43.312, 41.575, 0,                  !- X,Y,Z  3 {m}
    43.312, 43.769, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCirculation_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCirculation Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisleBulk_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.128, 43.769, 2.134,              !- X,Y,Z  1 {m}
    48.128, 43.769, 0,                  !- X,Y,Z  2 {m}
    45.872, 43.769, 0,                  !- X,Y,Z  3 {m}
    45.872, 43.769, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCirculation_Srf_10,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCirculation Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 41.575, 2.134,              !- X,Y,Z  1 {m}
    49.896, 43.769, 2.134,              !- X,Y,Z  2 {m}
    43.312, 43.769, 2.134,              !- X,Y,Z  3 {m}
    43.312, 41.575, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCirculation_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCirculation Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 43.769, 2.134,              !- X,Y,Z  1 {m}
    45.872, 43.769, 0,                  !- X,Y,Z  2 {m}
    43.312, 43.769, 0,                  !- X,Y,Z  3 {m}
    43.312, 43.769, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCirculation_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCirculation Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-110-ProducePrep_Srf_7,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 43.769, 2.134,              !- X,Y,Z  1 {m}
    43.312, 43.769, 0,                  !- X,Y,Z  2 {m}
    43.312, 41.575, 0,                  !- X,Y,Z  3 {m}
    43.312, 41.575, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCirculation_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCirculation Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-110-ProducePrep_Srf_6,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 41.575, 2.134,              !- X,Y,Z  1 {m}
    43.312, 41.575, 0,                  !- X,Y,Z  2 {m}
    44.444, 41.575, 0,                  !- X,Y,Z  3 {m}
    44.444, 41.575, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCirculation_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCirculation Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers3_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 41.575, 2.134,              !- X,Y,Z  1 {m}
    44.444, 41.575, 0,                  !- X,Y,Z  2 {m}
    47.061, 41.575, 0,                  !- X,Y,Z  3 {m}
    47.061, 41.575, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCirculation_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCirculation Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_11,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.061, 41.575, 2.134,              !- X,Y,Z  1 {m}
    47.061, 41.575, 0,                  !- X,Y,Z  2 {m}
    49.896, 41.575, 0,                  !- X,Y,Z  3 {m}
    49.896, 41.575, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCirculation_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCirculation Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_10,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 41.575, 2.134,              !- X,Y,Z  1 {m}
    49.896, 41.575, 0,                  !- X,Y,Z  2 {m}
    49.896, 42.581, 0,                  !- X,Y,Z  3 {m}
    49.896, 42.581, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCirculation_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCirculation Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle2_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 42.581, 2.134,              !- X,Y,Z  1 {m}
    49.896, 42.581, 0,                  !- X,Y,Z  2 {m}
    49.896, 43.769, 0,                  !- X,Y,Z  3 {m}
    49.896, 43.769, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCirculation_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCirculation Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle1_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 43.769, 2.134,              !- X,Y,Z  1 {m}
    49.896, 43.769, 0,                  !- X,Y,Z  2 {m}
    48.128, 43.769, 0,                  !- X,Y,Z  3 {m}
    48.128, 43.769, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers1_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-104-ProduceCoolers1 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.182, 28.164, 0,                  !- X,Y,Z  1 {m}
    52.192, 25.878, 0,                  !- X,Y,Z  2 {m}
    45.966, 25.878, 0,                  !- X,Y,Z  3 {m}
    45.966, 27.219, 0,                  !- X,Y,Z  4 {m}
    47.061, 28.164, 0;                  !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers1_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation1_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.182, 26.949, 2.134,              !- X,Y,Z  1 {m}
    52.182, 26.949, 0,                  !- X,Y,Z  2 {m}
    52.182, 28.164, 0,                  !- X,Y,Z  3 {m}
    52.182, 28.164, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers1_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.182, 28.164, 2.134,              !- X,Y,Z  1 {m}
    52.182, 28.164, 0,                  !- X,Y,Z  2 {m}
    47.061, 28.164, 0,                  !- X,Y,Z  3 {m}
    47.061, 28.164, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers1_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers2_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.061, 28.164, 2.134,              !- X,Y,Z  1 {m}
    47.061, 28.164, 0,                  !- X,Y,Z  2 {m}
    45.966, 27.219, 0,                  !- X,Y,Z  3 {m}
    45.966, 27.219, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers1_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-Shaft_Srf_1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 27.219, 2.134,              !- X,Y,Z  1 {m}
    45.966, 27.219, 0,                  !- X,Y,Z  2 {m}
    45.966, 25.878, 0,                  !- X,Y,Z  3 {m}
    45.966, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers1_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-104-ProduceCoolers1 Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 25.878, 2.134,              !- X,Y,Z  1 {m}
    45.966, 25.878, 0,                  !- X,Y,Z  2 {m}
    52.192, 25.878, 0,                  !- X,Y,Z  3 {m}
    52.192, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers1_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-EntranceExit_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.192, 25.878, 2.134,              !- X,Y,Z  1 {m}
    52.192, 25.878, 0,                  !- X,Y,Z  2 {m}
    52.182, 26.949, 0,                  !- X,Y,Z  3 {m}
    52.182, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers1_Srf_7,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.192, 25.878, 2.134,              !- X,Y,Z  1 {m}
    52.182, 28.164, 2.134,              !- X,Y,Z  2 {m}
    47.061, 28.164, 2.134,              !- X,Y,Z  3 {m}
    45.966, 27.219, 2.134,              !- X,Y,Z  4 {m}
    45.966, 25.878, 2.134;              !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-104-ProduceCoolers2 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.061, 34.574, 0,                  !- X,Y,Z  1 {m}
    47.061, 28.164, 0,                  !- X,Y,Z  2 {m}
    45.966, 27.219, 0,                  !- X,Y,Z  3 {m}
    44.444, 27.219, 0,                  !- X,Y,Z  4 {m}
    44.444, 34.574, 0;                  !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers2_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-108-ProduceCooler_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 34.574, 2.134,              !- X,Y,Z  1 {m}
    44.444, 34.574, 0,                  !- X,Y,Z  2 {m}
    44.444, 33.498, 0,                  !- X,Y,Z  3 {m}
    44.444, 33.498, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers2_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-ReceivingOffice_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 33.498, 2.134,              !- X,Y,Z  1 {m}
    44.444, 33.498, 0,                  !- X,Y,Z  2 {m}
    44.444, 30.309, 0,                  !- X,Y,Z  3 {m}
    44.444, 30.309, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers2_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-106-ReceivingTransformers2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 30.309, 2.134,              !- X,Y,Z  1 {m}
    44.444, 30.309, 0,                  !- X,Y,Z  2 {m}
    44.444, 27.219, 0,                  !- X,Y,Z  3 {m}
    44.444, 27.219, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers2_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-Shaft_Srf_2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 27.219, 2.134,              !- X,Y,Z  1 {m}
    44.444, 27.219, 0,                  !- X,Y,Z  2 {m}
    45.966, 27.219, 0,                  !- X,Y,Z  3 {m}
    45.966, 27.219, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers2_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 27.219, 2.134,              !- X,Y,Z  1 {m}
    45.966, 27.219, 0,                  !- X,Y,Z  2 {m}
    47.061, 28.164, 0,                  !- X,Y,Z  3 {m}
    47.061, 28.164, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers2_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.061, 28.164, 2.134,              !- X,Y,Z  1 {m}
    47.061, 28.164, 0,                  !- X,Y,Z  2 {m}
    47.061, 34.574, 0,                  !- X,Y,Z  3 {m}
    47.061, 34.574, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers2_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.061, 34.574, 2.134,              !- X,Y,Z  1 {m}
    47.061, 34.574, 0,                  !- X,Y,Z  2 {m}
    44.444, 34.574, 0,                  !- X,Y,Z  3 {m}
    44.444, 34.574, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers2_Srf_8,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 27.219, 2.134,              !- X,Y,Z  1 {m}
    47.061, 28.164, 2.134,              !- X,Y,Z  2 {m}
    47.061, 34.574, 2.134,              !- X,Y,Z  3 {m}
    44.444, 34.574, 2.134,              !- X,Y,Z  4 {m}
    44.444, 27.219, 2.134;              !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers3_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-104-ProduceCoolers3 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.061, 41.575, 0,                  !- X,Y,Z  1 {m}
    47.061, 34.574, 0,                  !- X,Y,Z  2 {m}
    44.444, 34.574, 0,                  !- X,Y,Z  3 {m}
    44.444, 41.575, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers3_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers2_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 34.574, 2.134,              !- X,Y,Z  1 {m}
    44.444, 34.574, 0,                  !- X,Y,Z  2 {m}
    47.061, 34.574, 0,                  !- X,Y,Z  3 {m}
    47.061, 34.574, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers3_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.061, 34.574, 2.134,              !- X,Y,Z  1 {m}
    47.061, 34.574, 0,                  !- X,Y,Z  2 {m}
    47.061, 41.575, 0,                  !- X,Y,Z  3 {m}
    47.061, 41.575, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers3_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.061, 41.575, 2.134,              !- X,Y,Z  1 {m}
    47.061, 41.575, 0,                  !- X,Y,Z  2 {m}
    44.444, 41.575, 0,                  !- X,Y,Z  3 {m}
    44.444, 41.575, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers3_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-110-ProducePrep_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 41.575, 2.134,              !- X,Y,Z  1 {m}
    44.444, 41.575, 0,                  !- X,Y,Z  2 {m}
    44.444, 40.718, 0,                  !- X,Y,Z  3 {m}
    44.444, 40.718, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers3_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-108-ProduceCooler_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 40.718, 2.134,              !- X,Y,Z  1 {m}
    44.444, 40.718, 0,                  !- X,Y,Z  2 {m}
    44.444, 34.574, 0,                  !- X,Y,Z  3 {m}
    44.444, 34.574, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers3_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.061, 34.574, 2.134,              !- X,Y,Z  1 {m}
    47.061, 41.575, 2.134,              !- X,Y,Z  2 {m}
    44.444, 41.575, 2.134,              !- X,Y,Z  3 {m}
    44.444, 34.574, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-106-Receiving_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-106-Receiving Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.093, 33.498, 0,                  !- X,Y,Z  1 {m}
    42.093, 30.309, 0,                  !- X,Y,Z  2 {m}
    43.149, 30.309, 0,                  !- X,Y,Z  3 {m}
    43.149, 25.878, 0,                  !- X,Y,Z  4 {m}
    38.222, 25.878, 0,                  !- X,Y,Z  5 {m}
    38.222, 33.498, 0;                  !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-106-Receiving_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-106-Receiving Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-ReceivingOffice_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.149, 30.309, 2.134,              !- X,Y,Z  1 {m}
    43.149, 30.309, 0,                  !- X,Y,Z  2 {m}
    42.093, 30.309, 0,                  !- X,Y,Z  3 {m}
    42.093, 30.309, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-106-Receiving_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-106-Receiving Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-ReceivingOffice_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.093, 30.309, 2.134,              !- X,Y,Z  1 {m}
    42.093, 30.309, 0,                  !- X,Y,Z  2 {m}
    42.093, 33.498, 0,                  !- X,Y,Z  3 {m}
    42.093, 33.498, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-106-Receiving_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-106-Receiving Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-108-ProduceCooler_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.093, 33.498, 2.134,              !- X,Y,Z  1 {m}
    42.093, 33.498, 0,                  !- X,Y,Z  2 {m}
    40.264, 33.498, 0,                  !- X,Y,Z  3 {m}
    40.264, 33.498, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-106-Receiving_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-106-Receiving Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-109-Corridor_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.264, 33.498, 2.134,              !- X,Y,Z  1 {m}
    40.264, 33.498, 0,                  !- X,Y,Z  2 {m}
    38.222, 33.498, 0,                  !- X,Y,Z  3 {m}
    38.222, 33.498, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-106-Receiving_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-106-Receiving Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 33.498, 2.134,              !- X,Y,Z  1 {m}
    38.222, 33.498, 0,                  !- X,Y,Z  2 {m}
    38.222, 25.878, 0,                  !- X,Y,Z  3 {m}
    38.222, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-106-Receiving_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-106-Receiving Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 25.878, 2.134,              !- X,Y,Z  1 {m}
    38.222, 25.878, 0,                  !- X,Y,Z  2 {m}
    43.149, 25.878, 0,                  !- X,Y,Z  3 {m}
    43.149, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-106-Receiving_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-106-Receiving Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-106-ReceivingTransformers2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.149, 25.878, 2.134,              !- X,Y,Z  1 {m}
    43.149, 25.878, 0,                  !- X,Y,Z  2 {m}
    43.149, 30.309, 0,                  !- X,Y,Z  3 {m}
    43.149, 30.309, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-106-Receiving_Srf_8,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-106-Receiving Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Loading_Srf_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.149, 25.878, 2.134,              !- X,Y,Z  1 {m}
    43.149, 30.309, 2.134,              !- X,Y,Z  2 {m}
    42.093, 30.309, 2.134,              !- X,Y,Z  3 {m}
    42.093, 33.498, 2.134,              !- X,Y,Z  4 {m}
    38.222, 33.498, 2.134,              !- X,Y,Z  5 {m}
    38.222, 25.878, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-106-ReceivingTransformers2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-106-ReceivingTransformers2 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 30.309, 0,                  !- X,Y,Z  1 {m}
    44.444, 25.878, 0,                  !- X,Y,Z  2 {m}
    43.149, 25.878, 0,                  !- X,Y,Z  3 {m}
    43.149, 30.309, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-106-ReceivingTransformers2_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-106-ReceivingTransformers2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-106-Receiving_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.149, 30.309, 2.134,              !- X,Y,Z  1 {m}
    43.149, 30.309, 0,                  !- X,Y,Z  2 {m}
    43.149, 25.878, 0,                  !- X,Y,Z  3 {m}
    43.149, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-106-ReceivingTransformers2_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-106-ReceivingTransformers2 Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.149, 25.878, 2.134,              !- X,Y,Z  1 {m}
    43.149, 25.878, 0,                  !- X,Y,Z  2 {m}
    44.444, 25.878, 0,                  !- X,Y,Z  3 {m}
    44.444, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-106-ReceivingTransformers2_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-106-ReceivingTransformers2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-Shaft_Srf_3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 25.878, 2.134,              !- X,Y,Z  1 {m}
    44.444, 25.878, 0,                  !- X,Y,Z  2 {m}
    44.444, 27.219, 0,                  !- X,Y,Z  3 {m}
    44.444, 27.219, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-106-ReceivingTransformers2_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-106-ReceivingTransformers2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 27.219, 2.134,              !- X,Y,Z  1 {m}
    44.444, 27.219, 0,                  !- X,Y,Z  2 {m}
    44.444, 30.309, 0,                  !- X,Y,Z  3 {m}
    44.444, 30.309, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-106-ReceivingTransformers2_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-106-ReceivingTransformers2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-ReceivingOffice_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 30.309, 2.134,              !- X,Y,Z  1 {m}
    44.444, 30.309, 0,                  !- X,Y,Z  2 {m}
    43.149, 30.309, 0,                  !- X,Y,Z  3 {m}
    43.149, 30.309, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-106-ReceivingTransformers2_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-106-ReceivingTransformers2 Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 25.878, 2.134,              !- X,Y,Z  1 {m}
    44.444, 30.309, 2.134,              !- X,Y,Z  2 {m}
    43.149, 30.309, 2.134,              !- X,Y,Z  3 {m}
    43.149, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-108-ProduceCooler_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 40.718, 0,                  !- X,Y,Z  1 {m}
    44.444, 33.498, 0,                  !- X,Y,Z  2 {m}
    40.264, 33.498, 0,                  !- X,Y,Z  3 {m}
    40.264, 40.718, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-108-ProduceCooler_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-110-ProducePrep_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 40.718, 2.134,              !- X,Y,Z  1 {m}
    44.444, 40.718, 0,                  !- X,Y,Z  2 {m}
    40.264, 40.718, 0,                  !- X,Y,Z  3 {m}
    40.264, 40.718, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-108-ProduceCooler_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-109-Corridor_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.264, 40.718, 2.134,              !- X,Y,Z  1 {m}
    40.264, 40.718, 0,                  !- X,Y,Z  2 {m}
    40.264, 33.498, 0,                  !- X,Y,Z  3 {m}
    40.264, 33.498, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-108-ProduceCooler_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-106-Receiving_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.264, 33.498, 2.134,              !- X,Y,Z  1 {m}
    40.264, 33.498, 0,                  !- X,Y,Z  2 {m}
    42.093, 33.498, 0,                  !- X,Y,Z  3 {m}
    42.093, 33.498, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-108-ProduceCooler_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-ReceivingOffice_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.093, 33.498, 2.134,              !- X,Y,Z  1 {m}
    42.093, 33.498, 0,                  !- X,Y,Z  2 {m}
    44.444, 33.498, 0,                  !- X,Y,Z  3 {m}
    44.444, 33.498, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-108-ProduceCooler_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 33.498, 2.134,              !- X,Y,Z  1 {m}
    44.444, 33.498, 0,                  !- X,Y,Z  2 {m}
    44.444, 34.574, 0,                  !- X,Y,Z  3 {m}
    44.444, 34.574, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-108-ProduceCooler_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers3_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 34.574, 2.134,              !- X,Y,Z  1 {m}
    44.444, 34.574, 0,                  !- X,Y,Z  2 {m}
    44.444, 40.718, 0,                  !- X,Y,Z  3 {m}
    44.444, 40.718, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-108-ProduceCooler_Srf_7,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 33.498, 2.134,              !- X,Y,Z  1 {m}
    44.444, 40.718, 2.134,              !- X,Y,Z  2 {m}
    40.264, 40.718, 2.134,              !- X,Y,Z  3 {m}
    40.264, 33.498, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-109-Corridor_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-109-Corridor Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.264, 40.718, 0,                  !- X,Y,Z  1 {m}
    40.264, 33.498, 0,                  !- X,Y,Z  2 {m}
    38.222, 33.498, 0,                  !- X,Y,Z  3 {m}
    38.222, 40.718, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-109-Corridor_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-109-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-110-ProducePrep_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.264, 40.718, 2.134,              !- X,Y,Z  1 {m}
    40.264, 40.718, 0,                  !- X,Y,Z  2 {m}
    38.222, 40.718, 0,                  !- X,Y,Z  3 {m}
    38.222, 40.718, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-109-Corridor_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-109-Corridor Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 40.718, 2.134,              !- X,Y,Z  1 {m}
    38.222, 40.718, 0,                  !- X,Y,Z  2 {m}
    38.222, 33.498, 0,                  !- X,Y,Z  3 {m}
    38.222, 33.498, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-109-Corridor_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-109-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-106-Receiving_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 33.498, 2.134,              !- X,Y,Z  1 {m}
    38.222, 33.498, 0,                  !- X,Y,Z  2 {m}
    40.264, 33.498, 0,                  !- X,Y,Z  3 {m}
    40.264, 33.498, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-109-Corridor_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-109-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-108-ProduceCooler_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.264, 33.498, 2.134,              !- X,Y,Z  1 {m}
    40.264, 33.498, 0,                  !- X,Y,Z  2 {m}
    40.264, 40.718, 0,                  !- X,Y,Z  3 {m}
    40.264, 40.718, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-109-Corridor_Srf_5,   !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-109-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Loading_Srf_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.264, 33.498, 2.134,              !- X,Y,Z  1 {m}
    40.264, 40.718, 2.134,              !- X,Y,Z  2 {m}
    38.222, 40.718, 2.134,              !- X,Y,Z  3 {m}
    38.222, 33.498, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-110-ProducePrep_Srf_0,!- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 50.963, 0,                  !- X,Y,Z  1 {m}
    43.312, 41.575, 0,                  !- X,Y,Z  2 {m}
    44.444, 41.575, 0,                  !- X,Y,Z  3 {m}
    44.444, 40.718, 0,                  !- X,Y,Z  4 {m}
    38.222, 40.718, 0,                  !- X,Y,Z  5 {m}
    38.222, 50.963, 0;                  !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-110-ProducePrep_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-111-GroceryFreezer_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.746, 50.963, 2.134,              !- X,Y,Z  1 {m}
    39.746, 50.963, 0,                  !- X,Y,Z  2 {m}
    38.222, 50.963, 0,                  !- X,Y,Z  3 {m}
    38.222, 50.963, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-110-ProducePrep_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-Stairs_Srf_3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 50.963, 2.134,              !- X,Y,Z  1 {m}
    41.118, 50.963, 0,                  !- X,Y,Z  2 {m}
    39.746, 50.963, 0,                  !- X,Y,Z  3 {m}
    39.746, 50.963, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-110-ProducePrep_Srf_11,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Loading_Srf_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 40.718, 2.134,              !- X,Y,Z  1 {m}
    44.444, 41.575, 2.134,              !- X,Y,Z  2 {m}
    43.312, 41.575, 2.134,              !- X,Y,Z  3 {m}
    43.312, 50.963, 2.134,              !- X,Y,Z  4 {m}
    38.222, 50.963, 2.134,              !- X,Y,Z  5 {m}
    38.222, 40.718, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-110-ProducePrep_Srf_2,!- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 50.963, 2.134,              !- X,Y,Z  1 {m}
    38.222, 50.963, 0,                  !- X,Y,Z  2 {m}
    38.222, 40.718, 0,                  !- X,Y,Z  3 {m}
    38.222, 40.718, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-110-ProducePrep_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-109-Corridor_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 40.718, 2.134,              !- X,Y,Z  1 {m}
    38.222, 40.718, 0,                  !- X,Y,Z  2 {m}
    40.264, 40.718, 0,                  !- X,Y,Z  3 {m}
    40.264, 40.718, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-110-ProducePrep_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-108-ProduceCooler_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.264, 40.718, 2.134,              !- X,Y,Z  1 {m}
    40.264, 40.718, 0,                  !- X,Y,Z  2 {m}
    44.444, 40.718, 0,                  !- X,Y,Z  3 {m}
    44.444, 40.718, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-110-ProducePrep_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers3_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 40.718, 2.134,              !- X,Y,Z  1 {m}
    44.444, 40.718, 0,                  !- X,Y,Z  2 {m}
    44.444, 41.575, 0,                  !- X,Y,Z  3 {m}
    44.444, 41.575, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-110-ProducePrep_Srf_6,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 41.575, 2.134,              !- X,Y,Z  1 {m}
    44.444, 41.575, 0,                  !- X,Y,Z  2 {m}
    43.312, 41.575, 0,                  !- X,Y,Z  3 {m}
    43.312, 41.575, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-110-ProducePrep_Srf_7,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 41.575, 2.134,              !- X,Y,Z  1 {m}
    43.312, 41.575, 0,                  !- X,Y,Z  2 {m}
    43.312, 43.769, 0,                  !- X,Y,Z  3 {m}
    43.312, 43.769, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-110-ProducePrep_Srf_8,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 43.769, 2.134,              !- X,Y,Z  1 {m}
    43.312, 43.769, 0,                  !- X,Y,Z  2 {m}
    43.312, 50.963, 0,                  !- X,Y,Z  3 {m}
    43.312, 50.963, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-110-ProducePrep_Srf_9,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-112-DairyCooler_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 50.963, 2.134,              !- X,Y,Z  1 {m}
    43.312, 50.963, 0,                  !- X,Y,Z  2 {m}
    41.118, 50.963, 0,                  !- X,Y,Z  3 {m}
    41.118, 50.963, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-111-GroceryFreezer_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-110-ProducePrep_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 50.963, 2.134,              !- X,Y,Z  1 {m}
    38.222, 50.963, 0,                  !- X,Y,Z  2 {m}
    39.746, 50.963, 0,                  !- X,Y,Z  3 {m}
    39.746, 50.963, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-111-GroceryFreezer_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.403, 61.783, 2.134,              !- X,Y,Z  1 {m}
    41.403, 61.783, 0,                  !- X,Y,Z  2 {m}
    38.222, 61.783, 0,                  !- X,Y,Z  3 {m}
    38.222, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-111-GroceryFreezer_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-112-DairyCooler_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.403, 55.077, 2.134,              !- X,Y,Z  1 {m}
    41.403, 55.077, 0,                  !- X,Y,Z  2 {m}
    41.403, 61.783, 0,                  !- X,Y,Z  3 {m}
    41.403, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-111-GroceryFreezer_Srf_3,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.403, 61.783, 0,                  !- X,Y,Z  1 {m}
    41.403, 55.077, 0,                  !- X,Y,Z  2 {m}
    39.746, 55.077, 0,                  !- X,Y,Z  3 {m}
    39.746, 50.963, 0,                  !- X,Y,Z  4 {m}
    38.222, 50.963, 0,                  !- X,Y,Z  5 {m}
    38.222, 61.783, 0;                  !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-111-GroceryFreezer_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 61.783, 2.134,              !- X,Y,Z  1 {m}
    38.222, 61.783, 0,                  !- X,Y,Z  2 {m}
    38.222, 50.963, 0,                  !- X,Y,Z  3 {m}
    38.222, 50.963, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-111-GroceryFreezer_Srf_5,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Loading_Srf_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.746, 50.963, 2.134,              !- X,Y,Z  1 {m}
    39.746, 55.077, 2.134,              !- X,Y,Z  2 {m}
    41.403, 55.077, 2.134,              !- X,Y,Z  3 {m}
    41.403, 61.783, 2.134,              !- X,Y,Z  4 {m}
    38.222, 61.783, 2.134,              !- X,Y,Z  5 {m}
    38.222, 50.963, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-111-GroceryFreezer_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-112-DairyCooler_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 55.077, 2.134,              !- X,Y,Z  1 {m}
    41.118, 55.077, 0,                  !- X,Y,Z  2 {m}
    41.403, 55.077, 0,                  !- X,Y,Z  3 {m}
    41.403, 55.077, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-111-GroceryFreezer_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-Stairs_Srf_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.746, 55.077, 2.134,              !- X,Y,Z  1 {m}
    39.746, 55.077, 0,                  !- X,Y,Z  2 {m}
    41.118, 55.077, 0,                  !- X,Y,Z  3 {m}
    41.118, 55.077, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-111-GroceryFreezer_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-Stairs_Srf_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.746, 50.963, 2.134,              !- X,Y,Z  1 {m}
    39.746, 50.963, 0,                  !- X,Y,Z  2 {m}
    39.746, 55.077, 0,                  !- X,Y,Z  3 {m}
    39.746, 55.077, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-112-DairyCooler_Srf_0,!- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-112-DairyCooler Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 61.783, 0,                  !- X,Y,Z  1 {m}
    44.444, 56.479, 0,                  !- X,Y,Z  2 {m}
    43.312, 56.479, 0,                  !- X,Y,Z  3 {m}
    43.312, 50.963, 0,                  !- X,Y,Z  4 {m}
    41.118, 50.963, 0,                  !- X,Y,Z  5 {m}
    41.118, 55.077, 0,                  !- X,Y,Z  6 {m}
    41.403, 55.077, 0,                  !- X,Y,Z  7 {m}
    41.403, 61.783, 0;                  !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-112-DairyCooler_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-112-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-111-GroceryFreezer_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.403, 61.783, 2.134,              !- X,Y,Z  1 {m}
    41.403, 61.783, 0,                  !- X,Y,Z  2 {m}
    41.403, 55.077, 0,                  !- X,Y,Z  3 {m}
    41.403, 55.077, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-112-DairyCooler_Srf_10,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-112-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DairyCooler_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 50.963, 2.134,              !- X,Y,Z  1 {m}
    43.312, 56.479, 2.134,              !- X,Y,Z  2 {m}
    44.444, 56.479, 2.134,              !- X,Y,Z  3 {m}
    44.444, 61.783, 2.134,              !- X,Y,Z  4 {m}
    41.403, 61.783, 2.134,              !- X,Y,Z  5 {m}
    41.403, 55.077, 2.134,              !- X,Y,Z  6 {m}
    41.118, 55.077, 2.134,              !- X,Y,Z  7 {m}
    41.118, 50.963, 2.134;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-112-DairyCooler_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-112-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-111-GroceryFreezer_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.403, 55.077, 2.134,              !- X,Y,Z  1 {m}
    41.403, 55.077, 0,                  !- X,Y,Z  2 {m}
    41.118, 55.077, 0,                  !- X,Y,Z  3 {m}
    41.118, 55.077, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-112-DairyCooler_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-112-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-Stairs_Srf_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 55.077, 2.134,              !- X,Y,Z  1 {m}
    41.118, 55.077, 0,                  !- X,Y,Z  2 {m}
    41.118, 50.963, 0,                  !- X,Y,Z  3 {m}
    41.118, 50.963, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-112-DairyCooler_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-112-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-110-ProducePrep_Srf_9,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 50.963, 2.134,              !- X,Y,Z  1 {m}
    41.118, 50.963, 0,                  !- X,Y,Z  2 {m}
    43.312, 50.963, 0,                  !- X,Y,Z  3 {m}
    43.312, 50.963, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-112-DairyCooler_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-112-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy2_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 50.963, 2.134,              !- X,Y,Z  1 {m}
    43.312, 50.963, 0,                  !- X,Y,Z  2 {m}
    43.312, 56.479, 0,                  !- X,Y,Z  3 {m}
    43.312, 56.479, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-112-DairyCooler_Srf_6,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-112-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy2_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 56.479, 2.134,              !- X,Y,Z  1 {m}
    43.312, 56.479, 0,                  !- X,Y,Z  2 {m}
    44.444, 56.479, 0,                  !- X,Y,Z  3 {m}
    44.444, 56.479, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-112-DairyCooler_Srf_7,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-112-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy3_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 56.479, 2.134,              !- X,Y,Z  1 {m}
    44.444, 56.479, 0,                  !- X,Y,Z  2 {m}
    44.444, 57.812, 0,                  !- X,Y,Z  3 {m}
    44.444, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-112-DairyCooler_Srf_8,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-112-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-113-BeerCage_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 57.812, 2.134,              !- X,Y,Z  1 {m}
    44.444, 57.812, 0,                  !- X,Y,Z  2 {m}
    44.444, 61.783, 0,                  !- X,Y,Z  3 {m}
    44.444, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-112-DairyCooler_Srf_9,!- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-112-DairyCooler Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 61.783, 2.134,              !- X,Y,Z  1 {m}
    44.444, 61.783, 0,                  !- X,Y,Z  2 {m}
    41.403, 61.783, 0,                  !- X,Y,Z  3 {m}
    41.403, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-113-BeerCage_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-113-BeerCage Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.421, 61.783, 0,                  !- X,Y,Z  1 {m}
    46.421, 57.812, 0,                  !- X,Y,Z  2 {m}
    44.444, 57.812, 0,                  !- X,Y,Z  3 {m}
    44.444, 61.783, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-113-BeerCage_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-113-BeerCage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy3_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 57.812, 2.134,              !- X,Y,Z  1 {m}
    44.444, 57.812, 0,                  !- X,Y,Z  2 {m}
    46.421, 57.812, 0,                  !- X,Y,Z  3 {m}
    46.421, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-113-BeerCage_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-113-BeerCage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-114-Backstock_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.421, 57.812, 2.134,              !- X,Y,Z  1 {m}
    46.421, 57.812, 0,                  !- X,Y,Z  2 {m}
    46.421, 61.783, 0,                  !- X,Y,Z  3 {m}
    46.421, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-113-BeerCage_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-113-BeerCage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.421, 61.783, 2.134,              !- X,Y,Z  1 {m}
    46.421, 61.783, 0,                  !- X,Y,Z  2 {m}
    44.444, 61.783, 0,                  !- X,Y,Z  3 {m}
    44.444, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-113-BeerCage_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-113-BeerCage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-112-DairyCooler_Srf_8,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 61.783, 2.134,              !- X,Y,Z  1 {m}
    44.444, 61.783, 0,                  !- X,Y,Z  2 {m}
    44.444, 57.812, 0,                  !- X,Y,Z  3 {m}
    44.444, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-113-BeerCage_Srf_5,   !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-113-BeerCage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-BeerCage_Srf_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.421, 57.812, 2.134,              !- X,Y,Z  1 {m}
    46.421, 61.783, 2.134,              !- X,Y,Z  2 {m}
    44.444, 61.783, 2.134,              !- X,Y,Z  3 {m}
    44.444, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-114-Backstock_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-114-Backstock Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 61.783, 0,                  !- X,Y,Z  1 {m}
    50.688, 57.812, 0,                  !- X,Y,Z  2 {m}
    46.421, 57.812, 0,                  !- X,Y,Z  3 {m}
    46.421, 61.783, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-114-Backstock_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-114-Backstock Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-115-MeatSeafoodCooler_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 58.369, 2.134,              !- X,Y,Z  1 {m}
    50.688, 58.369, 0,                  !- X,Y,Z  2 {m}
    50.688, 61.783, 0,                  !- X,Y,Z  3 {m}
    50.688, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-114-Backstock_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-114-Backstock Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 61.783, 2.134,              !- X,Y,Z  1 {m}
    50.688, 61.783, 0,                  !- X,Y,Z  2 {m}
    46.421, 61.783, 0,                  !- X,Y,Z  3 {m}
    46.421, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-114-Backstock_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-114-Backstock Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-113-BeerCage_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.421, 61.783, 2.134,              !- X,Y,Z  1 {m}
    46.421, 61.783, 0,                  !- X,Y,Z  2 {m}
    46.421, 57.812, 0,                  !- X,Y,Z  3 {m}
    46.421, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-114-Backstock_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-114-Backstock Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy3_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.421, 57.812, 2.134,              !- X,Y,Z  1 {m}
    46.421, 57.812, 0,                  !- X,Y,Z  2 {m}
    49.53, 57.812, 0,                   !- X,Y,Z  3 {m}
    49.53, 57.812, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-114-Backstock_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-114-Backstock Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.53, 57.812, 2.134,               !- X,Y,Z  1 {m}
    49.53, 57.812, 0,                   !- X,Y,Z  2 {m}
    50.688, 57.812, 0,                  !- X,Y,Z  3 {m}
    50.688, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-114-Backstock_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-114-Backstock Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 57.812, 2.134,              !- X,Y,Z  1 {m}
    50.688, 57.812, 0,                  !- X,Y,Z  2 {m}
    50.688, 58.369, 0,                  !- X,Y,Z  3 {m}
    50.688, 58.369, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-114-Backstock_Srf_7,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-114-Backstock Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Backstock_Srf_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 57.812, 2.134,              !- X,Y,Z  1 {m}
    50.688, 61.783, 2.134,              !- X,Y,Z  2 {m}
    46.421, 61.783, 2.134,              !- X,Y,Z  3 {m}
    46.421, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-115-MeatSeafoodCooler_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 61.783, 0,                  !- X,Y,Z  1 {m}
    54.529, 58.369, 0,                  !- X,Y,Z  2 {m}
    50.688, 58.369, 0,                  !- X,Y,Z  3 {m}
    50.688, 61.783, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-115-MeatSeafoodCooler_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 58.369, 2.134,              !- X,Y,Z  1 {m}
    50.688, 58.369, 0,                  !- X,Y,Z  2 {m}
    54.529, 58.369, 0,                  !- X,Y,Z  3 {m}
    54.529, 58.369, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-115-MeatSeafoodCooler_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-116-MeatService_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 58.369, 2.134,              !- X,Y,Z  1 {m}
    54.529, 58.369, 0,                  !- X,Y,Z  2 {m}
    54.529, 61.783, 0,                  !- X,Y,Z  3 {m}
    54.529, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-115-MeatSeafoodCooler_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 61.783, 2.134,              !- X,Y,Z  1 {m}
    54.529, 61.783, 0,                  !- X,Y,Z  2 {m}
    50.688, 61.783, 0,                  !- X,Y,Z  3 {m}
    50.688, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-115-MeatSeafoodCooler_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-114-Backstock_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 61.783, 2.134,              !- X,Y,Z  1 {m}
    50.688, 61.783, 0,                  !- X,Y,Z  2 {m}
    50.688, 58.369, 0,                  !- X,Y,Z  3 {m}
    50.688, 58.369, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-115-MeatSeafoodCooler_Srf_5,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-MeatSeafoodCooler_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 58.369, 2.134,              !- X,Y,Z  1 {m}
    54.529, 61.783, 2.134,              !- X,Y,Z  2 {m}
    50.688, 61.783, 2.134,              !- X,Y,Z  3 {m}
    50.688, 58.369, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-116-MeatService_Srf_0,!- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-116-MeatService Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.738, 61.783, 0,                  !- X,Y,Z  1 {m}
    60.738, 57.812, 0,                  !- X,Y,Z  2 {m}
    54.529, 57.812, 0,                  !- X,Y,Z  3 {m}
    54.529, 61.783, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-116-MeatService_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-116-MeatService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-117-SeafoodSurface_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.738, 57.812, 2.134,              !- X,Y,Z  1 {m}
    60.738, 57.812, 0,                  !- X,Y,Z  2 {m}
    60.738, 61.783, 0,                  !- X,Y,Z  3 {m}
    60.738, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-116-MeatService_Srf_2,!- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-116-MeatService Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.738, 61.783, 2.134,              !- X,Y,Z  1 {m}
    60.738, 61.783, 0,                  !- X,Y,Z  2 {m}
    54.529, 61.783, 0,                  !- X,Y,Z  3 {m}
    54.529, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-116-MeatService_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-116-MeatService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-115-MeatSeafoodCooler_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 61.783, 2.134,              !- X,Y,Z  1 {m}
    54.529, 61.783, 0,                  !- X,Y,Z  2 {m}
    54.529, 58.369, 0,                  !- X,Y,Z  3 {m}
    54.529, 58.369, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-116-MeatService_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-116-MeatService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 58.369, 2.134,              !- X,Y,Z  1 {m}
    54.529, 58.369, 0,                  !- X,Y,Z  2 {m}
    54.529, 57.812, 0,                  !- X,Y,Z  3 {m}
    54.529, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-116-MeatService_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-116-MeatService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculationMeatSeafood_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 57.812, 2.134,              !- X,Y,Z  1 {m}
    54.529, 57.812, 0,                  !- X,Y,Z  2 {m}
    60.738, 57.812, 0,                  !- X,Y,Z  3 {m}
    60.738, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-116-MeatService_Srf_6,!- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-116-MeatService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SeafoodSurface_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.738, 57.812, 2.134,              !- X,Y,Z  1 {m}
    60.738, 61.783, 2.134,              !- X,Y,Z  2 {m}
    54.529, 61.783, 2.134,              !- X,Y,Z  3 {m}
    54.529, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-117-SeafoodSurface_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 61.783, 0,                   !- X,Y,Z  1 {m}
    65.46, 58.339, 0,                   !- X,Y,Z  2 {m}
    64.557, 58.339, 0,                  !- X,Y,Z  3 {m}
    64.557, 57.812, 0,                  !- X,Y,Z  4 {m}
    60.738, 57.812, 0,                  !- X,Y,Z  5 {m}
    60.738, 61.783, 0;                  !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-117-SeafoodSurface_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculationMeatSeafood_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.738, 57.812, 2.134,              !- X,Y,Z  1 {m}
    60.738, 57.812, 0,                  !- X,Y,Z  2 {m}
    64.557, 57.812, 0,                  !- X,Y,Z  3 {m}
    64.557, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-117-SeafoodSurface_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculationMeatSeafood_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.557, 57.812, 2.134,              !- X,Y,Z  1 {m}
    64.557, 57.812, 0,                  !- X,Y,Z  2 {m}
    64.557, 58.339, 0,                  !- X,Y,Z  3 {m}
    64.557, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-117-SeafoodSurface_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculationMeatSeafood_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.557, 58.339, 2.134,              !- X,Y,Z  1 {m}
    64.557, 58.339, 0,                  !- X,Y,Z  2 {m}
    65.46, 58.339, 0,                   !- X,Y,Z  3 {m}
    65.46, 58.339, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-117-SeafoodSurface_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-118-PreparedFoodsPrep_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 58.339, 2.134,               !- X,Y,Z  1 {m}
    65.46, 58.339, 0,                   !- X,Y,Z  2 {m}
    65.46, 61.783, 0,                   !- X,Y,Z  3 {m}
    65.46, 61.783, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-117-SeafoodSurface_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 61.783, 2.134,               !- X,Y,Z  1 {m}
    65.46, 61.783, 0,                   !- X,Y,Z  2 {m}
    60.738, 61.783, 0,                  !- X,Y,Z  3 {m}
    60.738, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-117-SeafoodSurface_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-116-MeatService_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.738, 61.783, 2.134,              !- X,Y,Z  1 {m}
    60.738, 61.783, 0,                  !- X,Y,Z  2 {m}
    60.738, 57.812, 0,                  !- X,Y,Z  3 {m}
    60.738, 57.812, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-117-SeafoodSurface_Srf_7,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SeafoodSurface_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.557, 57.812, 2.134,              !- X,Y,Z  1 {m}
    64.557, 58.339, 2.134,              !- X,Y,Z  2 {m}
    65.46, 58.339, 2.134,               !- X,Y,Z  3 {m}
    65.46, 61.783, 2.134,               !- X,Y,Z  4 {m}
    60.738, 61.783, 2.134,              !- X,Y,Z  5 {m}
    60.738, 57.812, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-118-PreparedFoodsPrep_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.424, 61.783, 0,                  !- X,Y,Z  1 {m}
    77.424, 58.339, 0,                  !- X,Y,Z  2 {m}
    65.46, 58.339, 0,                   !- X,Y,Z  3 {m}
    65.46, 61.783, 0;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-118-PreparedFoodsPrep_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-122-Corridor_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 58.339, 2.134,              !- X,Y,Z  1 {m}
    76.566, 58.339, 0,                  !- X,Y,Z  2 {m}
    77.424, 58.339, 0,                  !- X,Y,Z  3 {m}
    77.424, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-118-PreparedFoodsPrep_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-119-DeliCooler_Srf_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.424, 58.339, 2.134,              !- X,Y,Z  1 {m}
    77.424, 58.339, 0,                  !- X,Y,Z  2 {m}
    77.424, 61.783, 0,                  !- X,Y,Z  3 {m}
    77.424, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-118-PreparedFoodsPrep_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.424, 61.783, 2.134,              !- X,Y,Z  1 {m}
    77.424, 61.783, 0,                  !- X,Y,Z  2 {m}
    65.46, 61.783, 0,                   !- X,Y,Z  3 {m}
    65.46, 61.783, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-118-PreparedFoodsPrep_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-117-SeafoodSurface_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 61.783, 2.134,               !- X,Y,Z  1 {m}
    65.46, 61.783, 0,                   !- X,Y,Z  2 {m}
    65.46, 58.339, 0,                   !- X,Y,Z  3 {m}
    65.46, 58.339, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-118-PreparedFoodsPrep_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeer_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 58.339, 2.134,               !- X,Y,Z  1 {m}
    65.46, 58.339, 0,                   !- X,Y,Z  2 {m}
    72.847, 58.339, 0,                  !- X,Y,Z  3 {m}
    72.847, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-118-PreparedFoodsPrep_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_26,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 58.339, 2.134,              !- X,Y,Z  1 {m}
    72.847, 58.339, 0,                  !- X,Y,Z  2 {m}
    74.219, 58.339, 0,                  !- X,Y,Z  3 {m}
    74.219, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-118-PreparedFoodsPrep_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-120-Women_Srf_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 58.339, 2.134,              !- X,Y,Z  1 {m}
    74.219, 58.339, 0,                  !- X,Y,Z  2 {m}
    76.566, 58.339, 0,                  !- X,Y,Z  3 {m}
    76.566, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-118-PreparedFoodsPrep_Srf_8,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoodsPrep_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.424, 58.339, 2.134,              !- X,Y,Z  1 {m}
    77.424, 61.783, 2.134,              !- X,Y,Z  2 {m}
    65.46, 61.783, 2.134,               !- X,Y,Z  3 {m}
    65.46, 58.339, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-119-DeliCooler_Srf_0, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-119-DeliCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-123-Stairs_Srf_7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.334, 58.339, 2.134,              !- X,Y,Z  1 {m}
    78.334, 58.339, 0,                  !- X,Y,Z  2 {m}
    79.675, 58.339, 0,                  !- X,Y,Z  3 {m}
    79.675, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-119-DeliCooler_Srf_1, !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-119-DeliCooler Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 61.783, 0,                  !- X,Y,Z  1 {m}
    79.675, 58.339, 0,                  !- X,Y,Z  2 {m}
    77.424, 58.339, 0,                  !- X,Y,Z  3 {m}
    77.424, 61.783, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-119-DeliCooler_Srf_2, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-119-DeliCooler Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 58.339, 2.134,              !- X,Y,Z  1 {m}
    79.675, 58.339, 0,                  !- X,Y,Z  2 {m}
    79.675, 61.783, 0,                  !- X,Y,Z  3 {m}
    79.675, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-119-DeliCooler_Srf_3, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-119-DeliCooler Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 61.783, 2.134,              !- X,Y,Z  1 {m}
    79.675, 61.783, 0,                  !- X,Y,Z  2 {m}
    77.424, 61.783, 0,                  !- X,Y,Z  3 {m}
    77.424, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-119-DeliCooler_Srf_4, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-119-DeliCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-118-PreparedFoodsPrep_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.424, 61.783, 2.134,              !- X,Y,Z  1 {m}
    77.424, 61.783, 0,                  !- X,Y,Z  2 {m}
    77.424, 58.339, 0,                  !- X,Y,Z  3 {m}
    77.424, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-119-DeliCooler_Srf_5, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-119-DeliCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-122-Corridor_Srf_7,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.424, 58.339, 2.134,              !- X,Y,Z  1 {m}
    77.424, 58.339, 0,                  !- X,Y,Z  2 {m}
    78.334, 58.339, 0,                  !- X,Y,Z  3 {m}
    78.334, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-119-DeliCooler_Srf_6, !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-119-DeliCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DeliCooler_Srf_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 58.339, 2.134,              !- X,Y,Z  1 {m}
    79.675, 61.783, 2.134,              !- X,Y,Z  2 {m}
    77.424, 61.783, 2.134,              !- X,Y,Z  3 {m}
    77.424, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-120-Women_Srf_0,      !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-120-Women Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 58.339, 0,                  !- X,Y,Z  1 {m}
    76.566, 56.218, 0,                  !- X,Y,Z  2 {m}
    74.219, 56.218, 0,                  !- X,Y,Z  3 {m}
    74.219, 58.339, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-120-Women_Srf_1,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-120-Women Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_25,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 58.339, 2.134,              !- X,Y,Z  1 {m}
    74.219, 58.339, 0,                  !- X,Y,Z  2 {m}
    74.219, 56.218, 0,                  !- X,Y,Z  3 {m}
    74.219, 56.218, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-120-Women_Srf_2,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-120-Women Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-121-Men_Srf_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 56.218, 2.134,              !- X,Y,Z  1 {m}
    74.219, 56.218, 0,                  !- X,Y,Z  2 {m}
    76.566, 56.218, 0,                  !- X,Y,Z  3 {m}
    76.566, 56.218, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-120-Women_Srf_3,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-120-Women Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-122-Corridor_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 56.218, 2.134,              !- X,Y,Z  1 {m}
    76.566, 56.218, 0,                  !- X,Y,Z  2 {m}
    76.566, 58.339, 0,                  !- X,Y,Z  3 {m}
    76.566, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-120-Women_Srf_4,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-120-Women Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-118-PreparedFoodsPrep_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 58.339, 2.134,              !- X,Y,Z  1 {m}
    76.566, 58.339, 0,                  !- X,Y,Z  2 {m}
    74.219, 58.339, 0,                  !- X,Y,Z  3 {m}
    74.219, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-120-Women_Srf_5,      !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-120-Women Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Women_Srf_0,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 56.218, 2.134,              !- X,Y,Z  1 {m}
    76.566, 58.339, 2.134,              !- X,Y,Z  2 {m}
    74.219, 58.339, 2.134,              !- X,Y,Z  3 {m}
    74.219, 56.218, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-121-Men_Srf_0,        !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-121-Men Thermal Zone, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 56.218, 0,                  !- X,Y,Z  1 {m}
    76.566, 53.584, 0,                  !- X,Y,Z  2 {m}
    74.219, 53.584, 0,                  !- X,Y,Z  3 {m}
    74.219, 56.218, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-121-Men_Srf_1,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-121-Men Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-122-Corridor_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 53.584, 2.134,              !- X,Y,Z  1 {m}
    76.566, 53.584, 0,                  !- X,Y,Z  2 {m}
    76.566, 56.218, 0,                  !- X,Y,Z  3 {m}
    76.566, 56.218, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-121-Men_Srf_2,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-121-Men Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-120-Women_Srf_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 56.218, 2.134,              !- X,Y,Z  1 {m}
    76.566, 56.218, 0,                  !- X,Y,Z  2 {m}
    74.219, 56.218, 0,                  !- X,Y,Z  3 {m}
    74.219, 56.218, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-121-Men_Srf_3,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-121-Men Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_24,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 56.218, 2.134,              !- X,Y,Z  1 {m}
    74.219, 56.218, 0,                  !- X,Y,Z  2 {m}
    74.219, 53.584, 0,                  !- X,Y,Z  3 {m}
    74.219, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-121-Men_Srf_4,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-121-Men Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 53.584, 2.134,              !- X,Y,Z  1 {m}
    74.219, 53.584, 0,                  !- X,Y,Z  2 {m}
    76.566, 53.584, 0,                  !- X,Y,Z  3 {m}
    76.566, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-121-Men_Srf_5,        !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-121-Men Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Men_Srf_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 53.584, 2.134,              !- X,Y,Z  1 {m}
    76.566, 56.218, 2.134,              !- X,Y,Z  2 {m}
    74.219, 56.218, 2.134,              !- X,Y,Z  3 {m}
    74.219, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-122-Corridor_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-122-Corridor Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.334, 58.339, 0,                  !- X,Y,Z  1 {m}
    78.334, 51.444, 0,                  !- X,Y,Z  2 {m}
    76.566, 51.444, 0,                  !- X,Y,Z  3 {m}
    76.566, 58.339, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-122-Corridor_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-122-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-118-PreparedFoodsPrep_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.424, 58.339, 2.134,              !- X,Y,Z  1 {m}
    77.424, 58.339, 0,                  !- X,Y,Z  2 {m}
    76.566, 58.339, 0,                  !- X,Y,Z  3 {m}
    76.566, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-122-Corridor_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-122-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-120-Women_Srf_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 58.339, 2.134,              !- X,Y,Z  1 {m}
    76.566, 58.339, 0,                  !- X,Y,Z  2 {m}
    76.566, 56.218, 0,                  !- X,Y,Z  3 {m}
    76.566, 56.218, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-122-Corridor_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-122-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-121-Men_Srf_1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 56.218, 2.134,              !- X,Y,Z  1 {m}
    76.566, 56.218, 0,                  !- X,Y,Z  2 {m}
    76.566, 53.584, 0,                  !- X,Y,Z  3 {m}
    76.566, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-122-Corridor_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-122-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 53.584, 2.134,              !- X,Y,Z  1 {m}
    76.566, 53.584, 0,                  !- X,Y,Z  2 {m}
    76.566, 51.444, 0,                  !- X,Y,Z  3 {m}
    76.566, 51.444, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-122-Corridor_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-122-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-123-Stairs_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 51.444, 2.134,              !- X,Y,Z  1 {m}
    76.566, 51.444, 0,                  !- X,Y,Z  2 {m}
    78.334, 51.444, 0,                  !- X,Y,Z  3 {m}
    78.334, 51.444, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-122-Corridor_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-122-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-123-Stairs_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.334, 51.444, 2.134,              !- X,Y,Z  1 {m}
    78.334, 51.444, 0,                  !- X,Y,Z  2 {m}
    78.334, 58.339, 0,                  !- X,Y,Z  3 {m}
    78.334, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-122-Corridor_Srf_7,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-122-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-119-DeliCooler_Srf_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.334, 58.339, 2.134,              !- X,Y,Z  1 {m}
    78.334, 58.339, 0,                  !- X,Y,Z  2 {m}
    77.424, 58.339, 0,                  !- X,Y,Z  3 {m}
    77.424, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-122-Corridor_Srf_8,   !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-122-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.334, 51.444, 2.134,              !- X,Y,Z  1 {m}
    78.334, 58.339, 2.134,              !- X,Y,Z  2 {m}
    76.566, 58.339, 2.134,              !- X,Y,Z  3 {m}
    76.566, 51.444, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-123-Stairs_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-123-Stairs Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 58.339, 0,                  !- X,Y,Z  1 {m}
    79.675, 49.865, 0,                  !- X,Y,Z  2 {m}
    76.566, 49.865, 0,                  !- X,Y,Z  3 {m}
    76.566, 51.444, 0,                  !- X,Y,Z  4 {m}
    78.334, 51.444, 0,                  !- X,Y,Z  5 {m}
    78.334, 58.339, 0;                  !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-123-Stairs_Srf_1,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-123-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-122-Corridor_Srf_6,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.334, 58.339, 2.134,              !- X,Y,Z  1 {m}
    78.334, 58.339, 0,                  !- X,Y,Z  2 {m}
    78.334, 51.444, 0,                  !- X,Y,Z  3 {m}
    78.334, 51.444, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-123-Stairs_Srf_2,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-123-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-122-Corridor_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.334, 51.444, 2.134,              !- X,Y,Z  1 {m}
    78.334, 51.444, 0,                  !- X,Y,Z  2 {m}
    76.566, 51.444, 0,                  !- X,Y,Z  3 {m}
    76.566, 51.444, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-123-Stairs_Srf_3,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-123-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 51.444, 2.134,              !- X,Y,Z  1 {m}
    76.566, 51.444, 0,                  !- X,Y,Z  2 {m}
    76.566, 49.865, 0,                  !- X,Y,Z  3 {m}
    76.566, 49.865, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-123-Stairs_Srf_4,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-123-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 49.865, 2.134,              !- X,Y,Z  1 {m}
    76.566, 49.865, 0,                  !- X,Y,Z  2 {m}
    77.337, 49.865, 0,                  !- X,Y,Z  3 {m}
    77.337, 49.865, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-123-Stairs_Srf_5,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-123-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInChees_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 49.865, 2.134,              !- X,Y,Z  1 {m}
    77.337, 49.865, 0,                  !- X,Y,Z  2 {m}
    79.675, 49.865, 0,                  !- X,Y,Z  3 {m}
    79.675, 49.865, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-123-Stairs_Srf_6,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-123-Stairs Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 49.865, 2.134,              !- X,Y,Z  1 {m}
    79.675, 49.865, 0,                  !- X,Y,Z  2 {m}
    79.675, 58.339, 0,                  !- X,Y,Z  3 {m}
    79.675, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-123-Stairs_Srf_7,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-123-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-119-DeliCooler_Srf_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 58.339, 2.134,              !- X,Y,Z  1 {m}
    79.675, 58.339, 0,                  !- X,Y,Z  2 {m}
    78.334, 58.339, 0,                  !- X,Y,Z  3 {m}
    78.334, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-123-Stairs_Srf_8,     !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-123-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Stairs_Srf_0,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 49.865, 2.134,              !- X,Y,Z  1 {m}
    79.675, 58.339, 2.134,              !- X,Y,Z  2 {m}
    78.334, 58.339, 2.134,              !- X,Y,Z  3 {m}
    78.334, 51.444, 2.134,              !- X,Y,Z  4 {m}
    76.566, 51.444, 2.134,              !- X,Y,Z  5 {m}
    76.566, 49.865, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-124-SpecialtyService_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.548, 48.463, 0,                  !- X,Y,Z  1 {m}
    73.548, 47.366, 0,                  !- X,Y,Z  2 {m}
    74.341, 47.366, 0,                  !- X,Y,Z  3 {m}
    74.341, 41.605, 0,                  !- X,Y,Z  4 {m}
    69.769, 41.605, 0,                  !- X,Y,Z  5 {m}
    69.769, 48.463, 0;                  !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-124-SpecialtyService_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.341, 42.367, 2.134,              !- X,Y,Z  1 {m}
    74.341, 42.367, 0,                  !- X,Y,Z  2 {m}
    74.341, 47.366, 0,                  !- X,Y,Z  3 {m}
    74.341, 47.366, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-124-SpecialtyService_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.341, 47.366, 2.134,              !- X,Y,Z  1 {m}
    74.341, 47.366, 0,                  !- X,Y,Z  2 {m}
    73.548, 47.366, 0,                  !- X,Y,Z  3 {m}
    73.548, 47.366, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-124-SpecialtyService_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.548, 47.366, 2.134,              !- X,Y,Z  1 {m}
    73.548, 47.366, 0,                  !- X,Y,Z  2 {m}
    73.548, 48.463, 0,                  !- X,Y,Z  3 {m}
    73.548, 48.463, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-124-SpecialtyService_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.548, 48.463, 2.134,              !- X,Y,Z  1 {m}
    73.548, 48.463, 0,                  !- X,Y,Z  2 {m}
    69.769, 48.463, 0,                  !- X,Y,Z  3 {m}
    69.769, 48.463, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-124-SpecialtyService_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.769, 48.463, 2.134,              !- X,Y,Z  1 {m}
    69.769, 48.463, 0,                  !- X,Y,Z  2 {m}
    69.769, 41.605, 0,                  !- X,Y,Z  3 {m}
    69.769, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-124-SpecialtyService_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.769, 41.605, 2.134,              !- X,Y,Z  1 {m}
    69.769, 41.605, 0,                  !- X,Y,Z  2 {m}
    74.341, 41.605, 0,                  !- X,Y,Z  3 {m}
    74.341, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-124-SpecialtyService_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.341, 41.605, 2.134,              !- X,Y,Z  1 {m}
    74.341, 41.605, 0,                  !- X,Y,Z  2 {m}
    74.341, 42.367, 0,                  !- X,Y,Z  3 {m}
    74.341, 42.367, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-124-SpecialtyService_Srf_8,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_15,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.341, 41.605, 2.134,              !- X,Y,Z  1 {m}
    74.341, 47.366, 2.134,              !- X,Y,Z  2 {m}
    73.548, 47.366, 2.134,              !- X,Y,Z  3 {m}
    73.548, 48.463, 2.134,              !- X,Y,Z  4 {m}
    69.769, 48.463, 2.134,              !- X,Y,Z  5 {m}
    69.769, 41.605, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods1_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-125-PreparedFoods1 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.291, 41.605, 0,                  !- X,Y,Z  1 {m}
    76.291, 37.856, 0,                  !- X,Y,Z  2 {m}
    69.129, 37.856, 0,                  !- X,Y,Z  3 {m}
    69.129, 41.605, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods1_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-125-PreparedFoods1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 37.856, 2.134,              !- X,Y,Z  1 {m}
    69.129, 37.856, 0,                  !- X,Y,Z  2 {m}
    76.291, 37.856, 0,                  !- X,Y,Z  3 {m}
    76.291, 37.856, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods1_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-125-PreparedFoods1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation8_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.291, 37.856, 2.134,              !- X,Y,Z  1 {m}
    76.291, 37.856, 0,                  !- X,Y,Z  2 {m}
    76.291, 41.605, 0,                  !- X,Y,Z  3 {m}
    76.291, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods1_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-125-PreparedFoods1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_14,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.291, 41.605, 2.134,              !- X,Y,Z  1 {m}
    76.291, 41.605, 0,                  !- X,Y,Z  2 {m}
    74.341, 41.605, 0,                  !- X,Y,Z  3 {m}
    74.341, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods1_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-125-PreparedFoods1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.341, 41.605, 2.134,              !- X,Y,Z  1 {m}
    74.341, 41.605, 0,                  !- X,Y,Z  2 {m}
    69.769, 41.605, 0,                  !- X,Y,Z  3 {m}
    69.769, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods1_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-125-PreparedFoods1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.769, 41.605, 2.134,              !- X,Y,Z  1 {m}
    69.769, 41.605, 0,                  !- X,Y,Z  2 {m}
    69.129, 41.605, 0,                  !- X,Y,Z  3 {m}
    69.129, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods1_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-125-PreparedFoods1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 41.605, 2.134,              !- X,Y,Z  1 {m}
    69.129, 41.605, 0,                  !- X,Y,Z  2 {m}
    69.129, 37.856, 0,                  !- X,Y,Z  3 {m}
    69.129, 37.856, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods1_Srf_7,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-125-PreparedFoods1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoods_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.291, 37.856, 2.134,              !- X,Y,Z  1 {m}
    76.291, 41.605, 2.134,              !- X,Y,Z  2 {m}
    69.129, 41.605, 2.134,              !- X,Y,Z  3 {m}
    69.129, 37.856, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-125-PreparedFoods2 Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.291, 37.856, 0,                  !- X,Y,Z  1 {m}
    76.291, 34.245, 0,                  !- X,Y,Z  2 {m}
    69.129, 34.245, 0,                  !- X,Y,Z  3 {m}
    69.129, 37.856, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods2_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-125-PreparedFoods2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 37.856, 2.134,              !- X,Y,Z  1 {m}
    69.129, 37.856, 0,                  !- X,Y,Z  2 {m}
    69.129, 34.245, 0,                  !- X,Y,Z  3 {m}
    69.129, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods2_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-125-PreparedFoods2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation9_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 34.245, 2.134,              !- X,Y,Z  1 {m}
    69.129, 34.245, 0,                  !- X,Y,Z  2 {m}
    76.291, 34.245, 0,                  !- X,Y,Z  3 {m}
    76.291, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods2_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-125-PreparedFoods2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation8_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.291, 34.245, 2.134,              !- X,Y,Z  1 {m}
    76.291, 34.245, 0,                  !- X,Y,Z  2 {m}
    76.291, 37.856, 0,                  !- X,Y,Z  3 {m}
    76.291, 37.856, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods2_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-125-PreparedFoods2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.291, 37.856, 2.134,              !- X,Y,Z  1 {m}
    76.291, 37.856, 0,                  !- X,Y,Z  2 {m}
    69.129, 37.856, 0,                  !- X,Y,Z  3 {m}
    69.129, 37.856, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods2_Srf_5,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-125-PreparedFoods2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoods_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.291, 34.245, 2.134,              !- X,Y,Z  1 {m}
    76.291, 37.856, 2.134,              !- X,Y,Z  2 {m}
    69.129, 37.856, 2.134,              !- X,Y,Z  3 {m}
    69.129, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-126-BakeryService_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-126-BakeryService Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 29.209, 0,                  !- X,Y,Z  1 {m}
    79.675, 25.878, 0,                  !- X,Y,Z  2 {m}
    74.227, 25.878, 0,                  !- X,Y,Z  3 {m}
    74.227, 29.209, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-126-BakeryService_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-126-BakeryService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-127-Coffee_Srf_5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.227, 29.209, 2.134,              !- X,Y,Z  1 {m}
    74.227, 29.209, 0,                  !- X,Y,Z  2 {m}
    74.227, 25.878, 0,                  !- X,Y,Z  3 {m}
    74.227, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-126-BakeryService_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-126-BakeryService Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.227, 25.878, 2.134,              !- X,Y,Z  1 {m}
    74.227, 25.878, 0,                  !- X,Y,Z  2 {m}
    79.675, 25.878, 0,                  !- X,Y,Z  3 {m}
    79.675, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-126-BakeryService_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-126-BakeryService Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 25.878, 2.134,              !- X,Y,Z  1 {m}
    79.675, 25.878, 0,                  !- X,Y,Z  2 {m}
    79.675, 29.209, 0,                  !- X,Y,Z  3 {m}
    79.675, 29.209, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-126-BakeryService_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-126-BakeryService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeverages_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 29.209, 2.134,              !- X,Y,Z  1 {m}
    79.675, 29.209, 0,                  !- X,Y,Z  2 {m}
    77.337, 29.209, 0,                  !- X,Y,Z  3 {m}
    77.337, 29.209, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-126-BakeryService_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-126-BakeryService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation10_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 29.209, 2.134,              !- X,Y,Z  1 {m}
    77.337, 29.209, 0,                  !- X,Y,Z  2 {m}
    74.227, 29.209, 0,                  !- X,Y,Z  3 {m}
    74.227, 29.209, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-126-BakeryService_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-126-BakeryService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Coffee_Srf_0,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 25.878, 2.134,              !- X,Y,Z  1 {m}
    79.675, 29.209, 2.134,              !- X,Y,Z  2 {m}
    74.227, 29.209, 2.134,              !- X,Y,Z  3 {m}
    74.227, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-127-Coffee_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-127-Coffee Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.227, 29.209, 0,                  !- X,Y,Z  1 {m}
    74.227, 25.878, 0,                  !- X,Y,Z  2 {m}
    71.841, 25.878, 0,                  !- X,Y,Z  3 {m}
    71.841, 29.209, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-127-Coffee_Srf_1,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-127-Coffee Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation10_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.227, 29.209, 2.134,              !- X,Y,Z  1 {m}
    74.227, 29.209, 0,                  !- X,Y,Z  2 {m}
    71.841, 29.209, 0,                  !- X,Y,Z  3 {m}
    71.841, 29.209, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-127-Coffee_Srf_2,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-127-Coffee Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation10_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 29.209, 2.134,              !- X,Y,Z  1 {m}
    71.841, 29.209, 0,                  !- X,Y,Z  2 {m}
    71.841, 26.949, 0,                  !- X,Y,Z  3 {m}
    71.841, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-127-Coffee_Srf_3,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-127-Coffee Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Exit_Srf_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 26.949, 2.134,              !- X,Y,Z  1 {m}
    71.841, 26.949, 0,                  !- X,Y,Z  2 {m}
    71.841, 25.878, 0,                  !- X,Y,Z  3 {m}
    71.841, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-127-Coffee_Srf_4,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-127-Coffee Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 25.878, 2.134,              !- X,Y,Z  1 {m}
    71.841, 25.878, 0,                  !- X,Y,Z  2 {m}
    74.227, 25.878, 0,                  !- X,Y,Z  3 {m}
    74.227, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-127-Coffee_Srf_5,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-127-Coffee Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-126-BakeryService_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.227, 25.878, 2.134,              !- X,Y,Z  1 {m}
    74.227, 25.878, 0,                  !- X,Y,Z  2 {m}
    74.227, 29.209, 0,                  !- X,Y,Z  3 {m}
    74.227, 29.209, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-127-Coffee_Srf_6,     !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-127-Coffee Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Coffee_Srf_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.227, 25.878, 2.134,              !- X,Y,Z  1 {m}
    74.227, 29.209, 2.134,              !- X,Y,Z  2 {m}
    71.841, 29.209, 2.134,              !- X,Y,Z  3 {m}
    71.841, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-Shaft_Srf_0,          !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-Shaft Thermal Zone,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 27.219, 0,                  !- X,Y,Z  1 {m}
    45.966, 25.878, 0,                  !- X,Y,Z  2 {m}
    44.444, 25.878, 0,                  !- X,Y,Z  3 {m}
    44.444, 27.219, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-Shaft_Srf_1,          !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-Shaft Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers1_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 25.878, 2.134,              !- X,Y,Z  1 {m}
    45.966, 25.878, 0,                  !- X,Y,Z  2 {m}
    45.966, 27.219, 0,                  !- X,Y,Z  3 {m}
    45.966, 27.219, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-Shaft_Srf_2,          !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-Shaft Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 27.219, 2.134,              !- X,Y,Z  1 {m}
    45.966, 27.219, 0,                  !- X,Y,Z  2 {m}
    44.444, 27.219, 0,                  !- X,Y,Z  3 {m}
    44.444, 27.219, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-Shaft_Srf_3,          !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-Shaft Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-106-ReceivingTransformers2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 27.219, 2.134,              !- X,Y,Z  1 {m}
    44.444, 27.219, 0,                  !- X,Y,Z  2 {m}
    44.444, 25.878, 0,                  !- X,Y,Z  3 {m}
    44.444, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-Shaft_Srf_4,          !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-Shaft Thermal Zone,   !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 25.878, 2.134,              !- X,Y,Z  1 {m}
    44.444, 25.878, 0,                  !- X,Y,Z  2 {m}
    45.966, 25.878, 0,                  !- X,Y,Z  3 {m}
    45.966, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-Shaft_Srf_5,          !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-Shaft Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Shaft_Srf_0,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 25.878, 2.134,              !- X,Y,Z  1 {m}
    45.966, 27.219, 2.134,              !- X,Y,Z  2 {m}
    44.444, 27.219, 2.134,              !- X,Y,Z  3 {m}
    44.444, 25.878, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-Stairs_Srf_0,         !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-Stairs Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 55.077, 0,                  !- X,Y,Z  1 {m}
    41.118, 50.963, 0,                  !- X,Y,Z  2 {m}
    39.746, 50.963, 0,                  !- X,Y,Z  3 {m}
    39.746, 55.077, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-Stairs_Srf_1,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-111-GroceryFreezer_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 55.077, 2.134,              !- X,Y,Z  1 {m}
    41.118, 55.077, 0,                  !- X,Y,Z  2 {m}
    39.746, 55.077, 0,                  !- X,Y,Z  3 {m}
    39.746, 55.077, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-Stairs_Srf_2,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-111-GroceryFreezer_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.746, 55.077, 2.134,              !- X,Y,Z  1 {m}
    39.746, 55.077, 0,                  !- X,Y,Z  2 {m}
    39.746, 50.963, 0,                  !- X,Y,Z  3 {m}
    39.746, 50.963, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-Stairs_Srf_3,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-110-ProducePrep_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.746, 50.963, 2.134,              !- X,Y,Z  1 {m}
    39.746, 50.963, 0,                  !- X,Y,Z  2 {m}
    41.118, 50.963, 0,                  !- X,Y,Z  3 {m}
    41.118, 50.963, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-Stairs_Srf_4,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-112-DairyCooler_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 50.963, 2.134,              !- X,Y,Z  1 {m}
    41.118, 50.963, 0,                  !- X,Y,Z  2 {m}
    41.118, 55.077, 0,                  !- X,Y,Z  3 {m}
    41.118, 55.077, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-Stairs_Srf_5,         !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Loading_Srf_17,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 50.963, 2.134,              !- X,Y,Z  1 {m}
    41.118, 55.077, 2.134,              !- X,Y,Z  2 {m}
    39.746, 55.077, 2.134,              !- X,Y,Z  3 {m}
    39.746, 50.963, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Backstock_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Backstock Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-114-Backstock_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 61.783, 2.134,              !- X,Y,Z  1 {m}
    50.688, 57.812, 2.134,              !- X,Y,Z  2 {m}
    46.421, 57.812, 2.134,              !- X,Y,Z  3 {m}
    46.421, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Backstock_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Backstock Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-MeatSeafoodCooler_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 58.369, 2.819,              !- X,Y,Z  1 {m}
    50.688, 58.369, 2.134,              !- X,Y,Z  2 {m}
    50.688, 61.783, 2.134,              !- X,Y,Z  3 {m}
    50.688, 61.783, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Backstock_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Backstock Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 61.783, 2.819,              !- X,Y,Z  1 {m}
    50.688, 61.783, 2.134,              !- X,Y,Z  2 {m}
    46.421, 61.783, 2.134,              !- X,Y,Z  3 {m}
    46.421, 61.783, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Backstock_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Backstock Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-BeerCage_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.421, 61.783, 2.819,              !- X,Y,Z  1 {m}
    46.421, 61.783, 2.134,              !- X,Y,Z  2 {m}
    46.421, 57.812, 2.134,              !- X,Y,Z  3 {m}
    46.421, 57.812, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Backstock_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Backstock Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.421, 57.812, 2.819,              !- X,Y,Z  1 {m}
    46.421, 57.812, 2.134,              !- X,Y,Z  2 {m}
    49.53, 57.812, 2.134,               !- X,Y,Z  3 {m}
    49.53, 57.812, 2.819;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Backstock_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Backstock Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_24,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.53, 57.812, 2.819,               !- X,Y,Z  1 {m}
    49.53, 57.812, 2.134,               !- X,Y,Z  2 {m}
    50.688, 57.812, 2.134,              !- X,Y,Z  3 {m}
    50.688, 57.812, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Backstock_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Backstock Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_19,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 57.812, 2.819,              !- X,Y,Z  1 {m}
    50.688, 57.812, 2.134,              !- X,Y,Z  2 {m}
    50.688, 58.369, 2.134,              !- X,Y,Z  3 {m}
    50.688, 58.369, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Backstock_Srf_7,    !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Backstock Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 57.812, 2.819,              !- X,Y,Z  1 {m}
    50.688, 61.783, 2.819,              !- X,Y,Z  2 {m}
    46.421, 61.783, 2.819,              !- X,Y,Z  3 {m}
    46.421, 57.812, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-BeerCage_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-BeerCage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-113-BeerCage_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.421, 61.783, 2.134,              !- X,Y,Z  1 {m}
    46.421, 57.812, 2.134,              !- X,Y,Z  2 {m}
    44.444, 57.812, 2.134,              !- X,Y,Z  3 {m}
    44.444, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-BeerCage_Srf_1,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-BeerCage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_31,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 57.812, 2.819,              !- X,Y,Z  1 {m}
    44.444, 57.812, 2.134,              !- X,Y,Z  2 {m}
    46.421, 57.812, 2.134,              !- X,Y,Z  3 {m}
    46.421, 57.812, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-BeerCage_Srf_2,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-BeerCage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Backstock_Srf_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.421, 57.812, 2.819,              !- X,Y,Z  1 {m}
    46.421, 57.812, 2.134,              !- X,Y,Z  2 {m}
    46.421, 61.783, 2.134,              !- X,Y,Z  3 {m}
    46.421, 61.783, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-BeerCage_Srf_3,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-BeerCage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.421, 61.783, 2.819,              !- X,Y,Z  1 {m}
    46.421, 61.783, 2.134,              !- X,Y,Z  2 {m}
    44.444, 61.783, 2.134,              !- X,Y,Z  3 {m}
    44.444, 61.783, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-BeerCage_Srf_4,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-BeerCage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DairyCooler_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 61.783, 2.819,              !- X,Y,Z  1 {m}
    44.444, 61.783, 2.134,              !- X,Y,Z  2 {m}
    44.444, 57.812, 2.134,              !- X,Y,Z  3 {m}
    44.444, 57.812, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-BeerCage_Srf_5,     !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-BeerCage Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.421, 57.812, 2.819,              !- X,Y,Z  1 {m}
    46.421, 61.783, 2.819,              !- X,Y,Z  2 {m}
    44.444, 61.783, 2.819,              !- X,Y,Z  3 {m}
    44.444, 57.812, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Exit_Srf_6,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 26.949, 2.134,              !- X,Y,Z  1 {m}
    71.841, 25.878, 2.134,              !- X,Y,Z  2 {m}
    69.19, 25.878, 2.134,               !- X,Y,Z  3 {m}
    69.19, 26.949, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_1,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 31.364, 2.134,              !- X,Y,Z  1 {m}
    70.439, 26.949, 2.134,              !- X,Y,Z  2 {m}
    66.446, 26.949, 2.134,              !- X,Y,Z  3 {m}
    66.446, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_10,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_13,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 31.364, 2.819,              !- X,Y,Z  1 {m}
    53.005, 31.364, 2.134,              !- X,Y,Z  2 {m}
    53.005, 28.164, 2.134,              !- X,Y,Z  3 {m}
    53.005, 28.164, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_11,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_8,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 28.164, 2.819,              !- X,Y,Z  1 {m}
    53.005, 28.164, 2.134,              !- X,Y,Z  2 {m}
    52.182, 28.164, 2.134,              !- X,Y,Z  3 {m}
    52.182, 28.164, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_12,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_9,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.182, 28.164, 2.819,              !- X,Y,Z  1 {m}
    52.182, 28.164, 2.134,              !- X,Y,Z  2 {m}
    52.182, 26.949, 2.134,              !- X,Y,Z  3 {m}
    52.182, 26.949, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_13,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_12,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.182, 26.949, 2.819,              !- X,Y,Z  1 {m}
    52.182, 26.949, 2.134,              !- X,Y,Z  2 {m}
    52.192, 25.878, 2.134,              !- X,Y,Z  3 {m}
    52.192, 25.878, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_14,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Coffee_Srf_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 26.949, 2.819,              !- X,Y,Z  1 {m}
    70.439, 26.949, 2.134,              !- X,Y,Z  2 {m}
    70.439, 31.364, 2.134,              !- X,Y,Z  3 {m}
    70.439, 31.364, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_15,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Coffee_Srf_10,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 25.878, 2.819,              !- X,Y,Z  1 {m}
    71.841, 25.878, 2.134,              !- X,Y,Z  2 {m}
    71.841, 26.949, 2.134,              !- X,Y,Z  3 {m}
    71.841, 26.949, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_16,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Coffee_Srf_5,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 26.949, 2.819,              !- X,Y,Z  1 {m}
    71.841, 26.949, 2.134,              !- X,Y,Z  2 {m}
    70.439, 26.949, 2.134,              !- X,Y,Z  3 {m}
    70.439, 26.949, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_17,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.192, 25.878, 2.819,              !- X,Y,Z  1 {m}
    52.192, 25.878, 2.134,              !- X,Y,Z  2 {m}
    71.841, 25.878, 2.134,              !- X,Y,Z  3 {m}
    71.841, 25.878, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_18,    !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 25.878, 2.819,              !- X,Y,Z  1 {m}
    71.841, 26.949, 2.819,              !- X,Y,Z  2 {m}
    70.439, 26.949, 2.819,              !- X,Y,Z  3 {m}
    70.439, 31.364, 2.819,              !- X,Y,Z  4 {m}
    53.005, 31.364, 2.819,              !- X,Y,Z  5 {m}
    53.005, 28.164, 2.819,              !- X,Y,Z  6 {m}
    52.182, 28.164, 2.819,              !- X,Y,Z  7 {m}
    52.182, 26.949, 2.819,              !- X,Y,Z  8 {m}
    52.192, 25.878, 2.819;              !- X,Y,Z  9 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_19,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesSouth_Srf_7,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 31.364, 2.819,              !- X,Y,Z  1 {m}
    70.439, 31.364, 2.134,              !- X,Y,Z  2 {m}
    53.005, 31.364, 2.134,              !- X,Y,Z  3 {m}
    53.005, 31.364, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_2,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout4_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 31.364, 2.134,              !- X,Y,Z  1 {m}
    66.446, 27.645, 2.134,              !- X,Y,Z  2 {m}
    64.374, 27.645, 2.134,              !- X,Y,Z  3 {m}
    64.374, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_3,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout3_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.374, 31.364, 2.134,              !- X,Y,Z  1 {m}
    64.374, 27.645, 2.134,              !- X,Y,Z  2 {m}
    62.21, 27.645, 2.134,               !- X,Y,Z  3 {m}
    62.21, 31.364, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_4,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.446, 27.645, 2.134,              !- X,Y,Z  1 {m}
    66.446, 26.949, 2.134,              !- X,Y,Z  2 {m}
    69.19, 26.949, 2.134,               !- X,Y,Z  3 {m}
    69.19, 25.878, 2.134,               !- X,Y,Z  4 {m}
    57.059, 25.878, 2.134,              !- X,Y,Z  5 {m}
    57.059, 26.949, 2.134,              !- X,Y,Z  6 {m}
    55.809, 26.949, 2.134,              !- X,Y,Z  7 {m}
    55.809, 27.645, 2.134;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_5,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-EntranceExit_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.059, 26.949, 2.134,              !- X,Y,Z  1 {m}
    57.059, 25.878, 2.134,              !- X,Y,Z  2 {m}
    52.192, 25.878, 2.134,              !- X,Y,Z  3 {m}
    52.182, 26.949, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_6,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation1_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.809, 31.364, 2.134,              !- X,Y,Z  1 {m}
    55.809, 26.949, 2.134,              !- X,Y,Z  2 {m}
    52.182, 26.949, 2.134,              !- X,Y,Z  3 {m}
    52.182, 28.164, 2.134,              !- X,Y,Z  4 {m}
    53.005, 28.164, 2.134,              !- X,Y,Z  5 {m}
    53.005, 31.364, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_7,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-103-Floral_Srf_5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.882, 31.364, 2.134,              !- X,Y,Z  1 {m}
    57.882, 27.645, 2.134,              !- X,Y,Z  2 {m}
    55.809, 27.645, 2.134,              !- X,Y,Z  3 {m}
    55.809, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_8,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout1_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.046, 31.364, 2.134,              !- X,Y,Z  1 {m}
    60.046, 27.645, 2.134,              !- X,Y,Z  2 {m}
    57.882, 27.645, 2.134,              !- X,Y,Z  3 {m}
    57.882, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_9,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout2_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.21, 31.364, 2.134,               !- X,Y,Z  1 {m}
    62.21, 27.645, 2.134,               !- X,Y,Z  2 {m}
    60.046, 27.645, 2.134,              !- X,Y,Z  3 {m}
    60.046, 31.364, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Coffee_Srf_0,       !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Coffee Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-126-BakeryService_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 29.209, 2.134,              !- X,Y,Z  1 {m}
    79.675, 25.878, 2.134,              !- X,Y,Z  2 {m}
    74.227, 25.878, 2.134,              !- X,Y,Z  3 {m}
    74.227, 29.209, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Coffee_Srf_1,       !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Coffee Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation10_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 31.364, 2.134,              !- X,Y,Z  1 {m}
    77.337, 29.209, 2.134,              !- X,Y,Z  2 {m}
    71.841, 29.209, 2.134,              !- X,Y,Z  3 {m}
    71.841, 26.949, 2.134,              !- X,Y,Z  4 {m}
    70.439, 26.949, 2.134,              !- X,Y,Z  5 {m}
    70.439, 31.364, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-Coffee_Srf_10,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Coffee Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_15,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 26.949, 2.819,              !- X,Y,Z  1 {m}
    71.841, 26.949, 2.134,              !- X,Y,Z  2 {m}
    71.841, 25.878, 2.134,              !- X,Y,Z  3 {m}
    71.841, 25.878, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Coffee_Srf_11,      !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Coffee Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Bakery_Srf_7,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 25.878, 2.819,              !- X,Y,Z  1 {m}
    79.675, 29.209, 2.819,              !- X,Y,Z  2 {m}
    77.337, 29.209, 2.819,              !- X,Y,Z  3 {m}
    77.337, 31.364, 2.819,              !- X,Y,Z  4 {m}
    70.439, 31.364, 2.819,              !- X,Y,Z  5 {m}
    70.439, 26.949, 2.819,              !- X,Y,Z  6 {m}
    71.841, 26.949, 2.819,              !- X,Y,Z  7 {m}
    71.841, 25.878, 2.819;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-Coffee_Srf_2,       !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Coffee Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-127-Coffee_Srf_6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.227, 29.209, 2.134,              !- X,Y,Z  1 {m}
    74.227, 25.878, 2.134,              !- X,Y,Z  2 {m}
    71.841, 25.878, 2.134,              !- X,Y,Z  3 {m}
    71.841, 29.209, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Coffee_Srf_3,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Coffee Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoods_Srf_9,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 31.364, 2.819,              !- X,Y,Z  1 {m}
    77.337, 31.364, 2.134,              !- X,Y,Z  2 {m}
    70.439, 31.364, 2.134,              !- X,Y,Z  3 {m}
    70.439, 31.364, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Coffee_Srf_4,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Coffee Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_14,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 31.364, 2.819,              !- X,Y,Z  1 {m}
    70.439, 31.364, 2.134,              !- X,Y,Z  2 {m}
    70.439, 26.949, 2.134,              !- X,Y,Z  3 {m}
    70.439, 26.949, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Coffee_Srf_5,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Coffee Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_16,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 26.949, 2.819,              !- X,Y,Z  1 {m}
    70.439, 26.949, 2.134,              !- X,Y,Z  2 {m}
    71.841, 26.949, 2.134,              !- X,Y,Z  3 {m}
    71.841, 26.949, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Coffee_Srf_6,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Coffee Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachPrepared_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 29.209, 2.819,              !- X,Y,Z  1 {m}
    77.337, 29.209, 2.134,              !- X,Y,Z  2 {m}
    77.337, 31.364, 2.134,              !- X,Y,Z  3 {m}
    77.337, 31.364, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Coffee_Srf_7,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Coffee Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 25.878, 2.819,              !- X,Y,Z  1 {m}
    79.675, 25.878, 2.134,              !- X,Y,Z  2 {m}
    79.675, 29.209, 2.134,              !- X,Y,Z  3 {m}
    79.675, 29.209, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Coffee_Srf_8,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Coffee Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 25.878, 2.819,              !- X,Y,Z  1 {m}
    71.841, 25.878, 2.134,              !- X,Y,Z  2 {m}
    79.675, 25.878, 2.134,              !- X,Y,Z  3 {m}
    79.675, 25.878, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Coffee_Srf_9,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Coffee Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachPrepared_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 29.209, 2.819,              !- X,Y,Z  1 {m}
    79.675, 29.209, 2.134,              !- X,Y,Z  2 {m}
    77.337, 29.209, 2.134,              !- X,Y,Z  3 {m}
    77.337, 29.209, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Corridor_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-122-Corridor_Srf_8,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.334, 58.339, 2.134,              !- X,Y,Z  1 {m}
    78.334, 51.444, 2.134,              !- X,Y,Z  2 {m}
    76.566, 51.444, 2.134,              !- X,Y,Z  3 {m}
    76.566, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Corridor_Srf_1,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoodsPrep_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.424, 58.339, 2.819,              !- X,Y,Z  1 {m}
    77.424, 58.339, 2.134,              !- X,Y,Z  2 {m}
    76.566, 58.339, 2.134,              !- X,Y,Z  3 {m}
    76.566, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Corridor_Srf_2,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Women_Srf_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 58.339, 2.819,              !- X,Y,Z  1 {m}
    76.566, 58.339, 2.134,              !- X,Y,Z  2 {m}
    76.566, 56.218, 2.134,              !- X,Y,Z  3 {m}
    76.566, 56.218, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Corridor_Srf_3,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Men_Srf_1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 56.218, 2.819,              !- X,Y,Z  1 {m}
    76.566, 56.218, 2.134,              !- X,Y,Z  2 {m}
    76.566, 53.584, 2.134,              !- X,Y,Z  3 {m}
    76.566, 53.584, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Corridor_Srf_4,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 53.584, 2.819,              !- X,Y,Z  1 {m}
    76.566, 53.584, 2.134,              !- X,Y,Z  2 {m}
    76.566, 51.444, 2.134,              !- X,Y,Z  3 {m}
    76.566, 51.444, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Corridor_Srf_5,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Stairs_Srf_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 51.444, 2.819,              !- X,Y,Z  1 {m}
    76.566, 51.444, 2.134,              !- X,Y,Z  2 {m}
    78.334, 51.444, 2.134,              !- X,Y,Z  3 {m}
    78.334, 51.444, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Corridor_Srf_6,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Stairs_Srf_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.334, 51.444, 2.819,              !- X,Y,Z  1 {m}
    78.334, 51.444, 2.134,              !- X,Y,Z  2 {m}
    78.334, 58.339, 2.134,              !- X,Y,Z  3 {m}
    78.334, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Corridor_Srf_7,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DeliCooler_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.334, 58.339, 2.819,              !- X,Y,Z  1 {m}
    78.334, 58.339, 2.134,              !- X,Y,Z  2 {m}
    77.424, 58.339, 2.134,              !- X,Y,Z  3 {m}
    77.424, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Corridor_Srf_8,     !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Corridor Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.334, 51.444, 2.819,              !- X,Y,Z  1 {m}
    78.334, 58.339, 2.819,              !- X,Y,Z  2 {m}
    76.566, 58.339, 2.819,              !- X,Y,Z  3 {m}
    76.566, 51.444, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DairyCooler_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-112-DairyCooler_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 61.783, 2.134,              !- X,Y,Z  1 {m}
    44.444, 56.479, 2.134,              !- X,Y,Z  2 {m}
    43.312, 56.479, 2.134,              !- X,Y,Z  3 {m}
    43.312, 50.963, 2.134,              !- X,Y,Z  4 {m}
    41.118, 50.963, 2.134,              !- X,Y,Z  5 {m}
    41.118, 55.077, 2.134,              !- X,Y,Z  6 {m}
    41.403, 55.077, 2.134,              !- X,Y,Z  7 {m}
    41.403, 61.783, 2.134;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-DairyCooler_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Loading_Srf_8,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.403, 61.783, 2.819,              !- X,Y,Z  1 {m}
    41.403, 61.783, 2.134,              !- X,Y,Z  2 {m}
    41.403, 55.077, 2.134,              !- X,Y,Z  3 {m}
    41.403, 55.077, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DairyCooler_Srf_10, !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DairyCooler Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 50.963, 2.819,              !- X,Y,Z  1 {m}
    43.312, 56.479, 2.819,              !- X,Y,Z  2 {m}
    44.444, 56.479, 2.819,              !- X,Y,Z  3 {m}
    44.444, 61.783, 2.819,              !- X,Y,Z  4 {m}
    41.403, 61.783, 2.819,              !- X,Y,Z  5 {m}
    41.403, 55.077, 2.819,              !- X,Y,Z  6 {m}
    41.118, 55.077, 2.819,              !- X,Y,Z  7 {m}
    41.118, 50.963, 2.819;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-DairyCooler_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Loading_Srf_9,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.403, 55.077, 2.819,              !- X,Y,Z  1 {m}
    41.403, 55.077, 2.134,              !- X,Y,Z  2 {m}
    41.118, 55.077, 2.134,              !- X,Y,Z  3 {m}
    41.118, 55.077, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DairyCooler_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Loading_Srf_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 55.077, 2.819,              !- X,Y,Z  1 {m}
    41.118, 55.077, 2.134,              !- X,Y,Z  2 {m}
    41.118, 50.963, 2.134,              !- X,Y,Z  3 {m}
    41.118, 50.963, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DairyCooler_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Loading_Srf_6,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 50.963, 2.819,              !- X,Y,Z  1 {m}
    41.118, 50.963, 2.134,              !- X,Y,Z  2 {m}
    43.312, 50.963, 2.134,              !- X,Y,Z  3 {m}
    43.312, 50.963, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DairyCooler_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachInDairy2_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 50.963, 2.819,              !- X,Y,Z  1 {m}
    43.312, 50.963, 2.134,              !- X,Y,Z  2 {m}
    43.312, 56.479, 2.134,              !- X,Y,Z  3 {m}
    43.312, 56.479, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DairyCooler_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachInDairy2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 56.479, 2.819,              !- X,Y,Z  1 {m}
    43.312, 56.479, 2.134,              !- X,Y,Z  2 {m}
    44.444, 56.479, 2.134,              !- X,Y,Z  3 {m}
    44.444, 56.479, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DairyCooler_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_20,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 56.479, 2.819,              !- X,Y,Z  1 {m}
    44.444, 56.479, 2.134,              !- X,Y,Z  2 {m}
    44.444, 57.812, 2.134,              !- X,Y,Z  3 {m}
    44.444, 57.812, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DairyCooler_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-BeerCage_Srf_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 57.812, 2.819,              !- X,Y,Z  1 {m}
    44.444, 57.812, 2.134,              !- X,Y,Z  2 {m}
    44.444, 61.783, 2.134,              !- X,Y,Z  3 {m}
    44.444, 61.783, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DairyCooler_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-DairyCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 61.783, 2.819,              !- X,Y,Z  1 {m}
    44.444, 61.783, 2.134,              !- X,Y,Z  2 {m}
    41.403, 61.783, 2.134,              !- X,Y,Z  3 {m}
    41.403, 61.783, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DeliCooler_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DeliCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-119-DeliCooler_Srf_6, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 61.783, 2.134,              !- X,Y,Z  1 {m}
    79.675, 58.339, 2.134,              !- X,Y,Z  2 {m}
    77.424, 58.339, 2.134,              !- X,Y,Z  3 {m}
    77.424, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DeliCooler_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DeliCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Stairs_Srf_7,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.334, 58.339, 2.819,              !- X,Y,Z  1 {m}
    78.334, 58.339, 2.134,              !- X,Y,Z  2 {m}
    79.675, 58.339, 2.134,              !- X,Y,Z  3 {m}
    79.675, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DeliCooler_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-DeliCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 58.339, 2.819,              !- X,Y,Z  1 {m}
    79.675, 58.339, 2.134,              !- X,Y,Z  2 {m}
    79.675, 61.783, 2.134,              !- X,Y,Z  3 {m}
    79.675, 61.783, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DeliCooler_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-DeliCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 61.783, 2.819,              !- X,Y,Z  1 {m}
    79.675, 61.783, 2.134,              !- X,Y,Z  2 {m}
    77.424, 61.783, 2.134,              !- X,Y,Z  3 {m}
    77.424, 61.783, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DeliCooler_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DeliCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoodsPrep_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.424, 61.783, 2.819,              !- X,Y,Z  1 {m}
    77.424, 61.783, 2.134,              !- X,Y,Z  2 {m}
    77.424, 58.339, 2.134,              !- X,Y,Z  3 {m}
    77.424, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DeliCooler_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DeliCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.424, 58.339, 2.819,              !- X,Y,Z  1 {m}
    77.424, 58.339, 2.134,              !- X,Y,Z  2 {m}
    78.334, 58.339, 2.134,              !- X,Y,Z  3 {m}
    78.334, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DeliCooler_Srf_6,   !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DeliCooler Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 58.339, 2.819,              !- X,Y,Z  1 {m}
    79.675, 61.783, 2.819,              !- X,Y,Z  2 {m}
    77.424, 61.783, 2.819,              !- X,Y,Z  3 {m}
    77.424, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_0,      !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-106-Receiving_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.093, 33.498, 2.134,              !- X,Y,Z  1 {m}
    42.093, 30.309, 2.134,              !- X,Y,Z  2 {m}
    43.149, 30.309, 2.134,              !- X,Y,Z  3 {m}
    43.149, 25.878, 2.134,              !- X,Y,Z  4 {m}
    38.222, 25.878, 2.134,              !- X,Y,Z  5 {m}
    38.222, 33.498, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_1,      !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-109-Corridor_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.264, 40.718, 2.134,              !- X,Y,Z  1 {m}
    40.264, 33.498, 2.134,              !- X,Y,Z  2 {m}
    38.222, 33.498, 2.134,              !- X,Y,Z  3 {m}
    38.222, 40.718, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_10,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 25.878, 2.819,              !- X,Y,Z  1 {m}
    38.222, 25.878, 2.134,              !- X,Y,Z  2 {m}
    44.444, 25.878, 2.134,              !- X,Y,Z  3 {m}
    44.444, 25.878, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_11,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 61.783, 2.819,              !- X,Y,Z  1 {m}
    38.222, 61.783, 2.134,              !- X,Y,Z  2 {m}
    38.222, 25.878, 2.134,              !- X,Y,Z  3 {m}
    38.222, 25.878, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_12,     !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-LoadingBOH_Srf_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 25.878, 2.819,              !- X,Y,Z  1 {m}
    44.444, 41.575, 2.819,              !- X,Y,Z  2 {m}
    43.312, 41.575, 2.819,              !- X,Y,Z  3 {m}
    43.312, 50.963, 2.819,              !- X,Y,Z  4 {m}
    41.118, 50.963, 2.819,              !- X,Y,Z  5 {m}
    41.118, 55.077, 2.819,              !- X,Y,Z  6 {m}
    41.403, 55.077, 2.819,              !- X,Y,Z  7 {m}
    41.403, 61.783, 2.819,              !- X,Y,Z  8 {m}
    38.222, 61.783, 2.819,              !- X,Y,Z  9 {m}
    38.222, 25.878, 2.819;              !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_13,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 41.575, 2.819,              !- X,Y,Z  1 {m}
    43.312, 41.575, 2.134,              !- X,Y,Z  2 {m}
    43.312, 43.769, 2.134,              !- X,Y,Z  3 {m}
    43.312, 43.769, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_14,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_15,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 27.219, 2.819,              !- X,Y,Z  1 {m}
    44.444, 27.219, 2.134,              !- X,Y,Z  2 {m}
    44.444, 41.575, 2.134,              !- X,Y,Z  3 {m}
    44.444, 41.575, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_15,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Shaft_Srf_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 25.878, 2.819,              !- X,Y,Z  1 {m}
    44.444, 25.878, 2.134,              !- X,Y,Z  2 {m}
    44.444, 27.219, 2.134,              !- X,Y,Z  3 {m}
    44.444, 27.219, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_16,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachInDairy2_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 43.769, 2.819,              !- X,Y,Z  1 {m}
    43.312, 43.769, 2.134,              !- X,Y,Z  2 {m}
    43.312, 50.963, 2.134,              !- X,Y,Z  3 {m}
    43.312, 50.963, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_17,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-Stairs_Srf_5,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 55.077, 2.134,              !- X,Y,Z  1 {m}
    41.118, 50.963, 2.134,              !- X,Y,Z  2 {m}
    39.746, 50.963, 2.134,              !- X,Y,Z  3 {m}
    39.746, 55.077, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_18,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 40.718, 2.134,              !- X,Y,Z  1 {m}
    44.444, 25.878, 2.134,              !- X,Y,Z  2 {m}
    43.149, 25.878, 2.134,              !- X,Y,Z  3 {m}
    43.149, 30.309, 2.134,              !- X,Y,Z  4 {m}
    42.093, 30.309, 2.134,              !- X,Y,Z  5 {m}
    42.093, 33.498, 2.134,              !- X,Y,Z  6 {m}
    40.264, 33.498, 2.134,              !- X,Y,Z  7 {m}
    40.264, 40.718, 2.134;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_2,      !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-110-ProducePrep_Srf_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 50.963, 2.134,              !- X,Y,Z  1 {m}
    43.312, 41.575, 2.134,              !- X,Y,Z  2 {m}
    44.444, 41.575, 2.134,              !- X,Y,Z  3 {m}
    44.444, 40.718, 2.134,              !- X,Y,Z  4 {m}
    38.222, 40.718, 2.134,              !- X,Y,Z  5 {m}
    38.222, 50.963, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_3,      !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-111-GroceryFreezer_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.403, 61.783, 2.134,              !- X,Y,Z  1 {m}
    41.403, 55.077, 2.134,              !- X,Y,Z  2 {m}
    39.746, 55.077, 2.134,              !- X,Y,Z  3 {m}
    39.746, 50.963, 2.134,              !- X,Y,Z  4 {m}
    38.222, 50.963, 2.134,              !- X,Y,Z  5 {m}
    38.222, 61.783, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_4,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DairyCooler_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 50.963, 2.819,              !- X,Y,Z  1 {m}
    41.118, 50.963, 2.134,              !- X,Y,Z  2 {m}
    41.118, 55.077, 2.134,              !- X,Y,Z  3 {m}
    41.118, 55.077, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_5,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_5,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 41.575, 2.819,              !- X,Y,Z  1 {m}
    44.444, 41.575, 2.134,              !- X,Y,Z  2 {m}
    43.312, 41.575, 2.134,              !- X,Y,Z  3 {m}
    43.312, 41.575, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_6,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DairyCooler_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 50.963, 2.819,              !- X,Y,Z  1 {m}
    43.312, 50.963, 2.134,              !- X,Y,Z  2 {m}
    41.118, 50.963, 2.134,              !- X,Y,Z  3 {m}
    41.118, 50.963, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_7,      !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.403, 61.783, 2.819,              !- X,Y,Z  1 {m}
    41.403, 61.783, 2.134,              !- X,Y,Z  2 {m}
    38.222, 61.783, 2.134,              !- X,Y,Z  3 {m}
    38.222, 61.783, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_8,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DairyCooler_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.403, 55.077, 2.819,              !- X,Y,Z  1 {m}
    41.403, 55.077, 2.134,              !- X,Y,Z  2 {m}
    41.403, 61.783, 2.134,              !- X,Y,Z  3 {m}
    41.403, 61.783, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_9,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DairyCooler_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 55.077, 2.819,              !- X,Y,Z  1 {m}
    41.118, 55.077, 2.134,              !- X,Y,Z  2 {m}
    41.403, 55.077, 2.134,              !- X,Y,Z  3 {m}
    41.403, 55.077, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-MeatSeafoodCooler_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-115-MeatSeafoodCooler_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 61.783, 2.134,              !- X,Y,Z  1 {m}
    54.529, 58.369, 2.134,              !- X,Y,Z  2 {m}
    50.688, 58.369, 2.134,              !- X,Y,Z  3 {m}
    50.688, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-MeatSeafoodCooler_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_18,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 58.369, 2.819,              !- X,Y,Z  1 {m}
    50.688, 58.369, 2.134,              !- X,Y,Z  2 {m}
    54.529, 58.369, 2.134,              !- X,Y,Z  3 {m}
    54.529, 58.369, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-MeatSeafoodCooler_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 58.369, 2.819,              !- X,Y,Z  1 {m}
    54.529, 58.369, 2.134,              !- X,Y,Z  2 {m}
    54.529, 61.783, 2.134,              !- X,Y,Z  3 {m}
    54.529, 61.783, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-MeatSeafoodCooler_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 61.783, 2.819,              !- X,Y,Z  1 {m}
    54.529, 61.783, 2.134,              !- X,Y,Z  2 {m}
    50.688, 61.783, 2.134,              !- X,Y,Z  3 {m}
    50.688, 61.783, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-MeatSeafoodCooler_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Backstock_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 61.783, 2.819,              !- X,Y,Z  1 {m}
    50.688, 61.783, 2.134,              !- X,Y,Z  2 {m}
    50.688, 58.369, 2.134,              !- X,Y,Z  3 {m}
    50.688, 58.369, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-MeatSeafoodCooler_Srf_5,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 58.369, 2.819,              !- X,Y,Z  1 {m}
    54.529, 61.783, 2.819,              !- X,Y,Z  2 {m}
    50.688, 61.783, 2.819,              !- X,Y,Z  3 {m}
    50.688, 58.369, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Men_Srf_0,          !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Men Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-121-Men_Srf_5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 56.218, 2.134,              !- X,Y,Z  1 {m}
    76.566, 53.584, 2.134,              !- X,Y,Z  2 {m}
    74.219, 53.584, 2.134,              !- X,Y,Z  3 {m}
    74.219, 56.218, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Men_Srf_1,          !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Men Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 53.584, 2.819,              !- X,Y,Z  1 {m}
    76.566, 53.584, 2.134,              !- X,Y,Z  2 {m}
    76.566, 56.218, 2.134,              !- X,Y,Z  3 {m}
    76.566, 56.218, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Men_Srf_2,          !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Men Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Women_Srf_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 56.218, 2.819,              !- X,Y,Z  1 {m}
    76.566, 56.218, 2.134,              !- X,Y,Z  2 {m}
    74.219, 56.218, 2.134,              !- X,Y,Z  3 {m}
    74.219, 56.218, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Men_Srf_3,          !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Men Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_23,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 56.218, 2.819,              !- X,Y,Z  1 {m}
    74.219, 56.218, 2.134,              !- X,Y,Z  2 {m}
    74.219, 53.584, 2.134,              !- X,Y,Z  3 {m}
    74.219, 53.584, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Men_Srf_4,          !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Men Thermal Zone,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 53.584, 2.819,              !- X,Y,Z  1 {m}
    74.219, 53.584, 2.134,              !- X,Y,Z  2 {m}
    76.566, 53.584, 2.134,              !- X,Y,Z  3 {m}
    76.566, 53.584, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Men_Srf_5,          !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Men Thermal Zone,   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 53.584, 2.819,              !- X,Y,Z  1 {m}
    76.566, 56.218, 2.819,              !- X,Y,Z  2 {m}
    74.219, 56.218, 2.819,              !- X,Y,Z  3 {m}
    74.219, 53.584, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation8_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 41.605, 2.134,              !- X,Y,Z  1 {m}
    77.337, 34.245, 2.134,              !- X,Y,Z  2 {m}
    76.291, 34.245, 2.134,              !- X,Y,Z  3 {m}
    76.291, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_1,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.291, 41.605, 2.134,              !- X,Y,Z  1 {m}
    76.291, 37.856, 2.134,              !- X,Y,Z  2 {m}
    69.129, 37.856, 2.134,              !- X,Y,Z  3 {m}
    69.129, 41.605, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_2,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods2_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.291, 37.856, 2.134,              !- X,Y,Z  1 {m}
    76.291, 34.245, 2.134,              !- X,Y,Z  2 {m}
    69.129, 34.245, 2.134,              !- X,Y,Z  3 {m}
    69.129, 37.856, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_3,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation9_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 34.245, 2.134,              !- X,Y,Z  1 {m}
    77.337, 31.364, 2.134,              !- X,Y,Z  2 {m}
    69.129, 31.364, 2.134,              !- X,Y,Z  3 {m}
    69.129, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 41.605, 2.819,              !- X,Y,Z  1 {m}
    77.337, 41.605, 2.134,              !- X,Y,Z  2 {m}
    69.129, 41.605, 2.134,              !- X,Y,Z  3 {m}
    69.129, 41.605, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesSouth_Srf_8,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 41.605, 2.819,              !- X,Y,Z  1 {m}
    69.129, 41.605, 2.134,              !- X,Y,Z  2 {m}
    69.129, 31.364, 2.134,              !- X,Y,Z  3 {m}
    69.129, 31.364, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_6,!- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 31.364, 2.819,              !- X,Y,Z  1 {m}
    69.129, 31.364, 2.134,              !- X,Y,Z  2 {m}
    70.439, 31.364, 2.134,              !- X,Y,Z  3 {m}
    70.439, 31.364, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_7,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachPrepared_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 31.364, 2.819,              !- X,Y,Z  1 {m}
    77.337, 31.364, 2.134,              !- X,Y,Z  2 {m}
    77.337, 41.605, 2.134,              !- X,Y,Z  3 {m}
    77.337, 41.605, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_8,!- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesEast_Srf_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 31.364, 2.819,              !- X,Y,Z  1 {m}
    77.337, 41.605, 2.819,              !- X,Y,Z  2 {m}
    69.129, 41.605, 2.819,              !- X,Y,Z  3 {m}
    69.129, 31.364, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_9,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Coffee_Srf_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 31.364, 2.819,              !- X,Y,Z  1 {m}
    70.439, 31.364, 2.134,              !- X,Y,Z  2 {m}
    77.337, 31.364, 2.134,              !- X,Y,Z  3 {m}
    77.337, 31.364, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-118-PreparedFoodsPrep_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.424, 61.783, 2.134,              !- X,Y,Z  1 {m}
    77.424, 58.339, 2.134,              !- X,Y,Z  2 {m}
    65.46, 58.339, 2.134,               !- X,Y,Z  3 {m}
    65.46, 61.783, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 58.339, 2.819,              !- X,Y,Z  1 {m}
    76.566, 58.339, 2.134,              !- X,Y,Z  2 {m}
    77.424, 58.339, 2.134,              !- X,Y,Z  3 {m}
    77.424, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DeliCooler_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.424, 58.339, 2.819,              !- X,Y,Z  1 {m}
    77.424, 58.339, 2.134,              !- X,Y,Z  2 {m}
    77.424, 61.783, 2.134,              !- X,Y,Z  3 {m}
    77.424, 61.783, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.424, 61.783, 2.819,              !- X,Y,Z  1 {m}
    77.424, 61.783, 2.134,              !- X,Y,Z  2 {m}
    65.46, 61.783, 2.134,               !- X,Y,Z  3 {m}
    65.46, 61.783, 2.819;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SeafoodSurface_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 61.783, 2.819,               !- X,Y,Z  1 {m}
    65.46, 61.783, 2.134,               !- X,Y,Z  2 {m}
    65.46, 58.339, 2.134,               !- X,Y,Z  3 {m}
    65.46, 58.339, 2.819;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_29,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 58.339, 2.819,               !- X,Y,Z  1 {m}
    65.46, 58.339, 2.134,               !- X,Y,Z  2 {m}
    72.847, 58.339, 2.134,              !- X,Y,Z  3 {m}
    72.847, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_33,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 58.339, 2.819,              !- X,Y,Z  1 {m}
    72.847, 58.339, 2.134,              !- X,Y,Z  2 {m}
    74.219, 58.339, 2.134,              !- X,Y,Z  3 {m}
    74.219, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Women_Srf_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 58.339, 2.819,              !- X,Y,Z  1 {m}
    74.219, 58.339, 2.134,              !- X,Y,Z  2 {m}
    76.566, 58.339, 2.134,              !- X,Y,Z  3 {m}
    76.566, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_8,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.424, 58.339, 2.819,              !- X,Y,Z  1 {m}
    77.424, 61.783, 2.819,              !- X,Y,Z  2 {m}
    65.46, 61.783, 2.819,               !- X,Y,Z  3 {m}
    65.46, 58.339, 2.819;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_0,      !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers1_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.182, 28.164, 2.134,              !- X,Y,Z  1 {m}
    52.192, 25.878, 2.134,              !- X,Y,Z  2 {m}
    45.966, 25.878, 2.134,              !- X,Y,Z  3 {m}
    45.966, 27.219, 2.134,              !- X,Y,Z  4 {m}
    47.061, 28.164, 2.134;              !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_1,      !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers2_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.061, 34.574, 2.134,              !- X,Y,Z  1 {m}
    47.061, 28.164, 2.134,              !- X,Y,Z  2 {m}
    45.966, 27.219, 2.134,              !- X,Y,Z  3 {m}
    44.444, 27.219, 2.134,              !- X,Y,Z  4 {m}
    44.444, 34.574, 2.134;              !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_10,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Shaft_Srf_1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 27.219, 2.819,              !- X,Y,Z  1 {m}
    45.966, 27.219, 2.134,              !- X,Y,Z  2 {m}
    45.966, 25.878, 2.134,              !- X,Y,Z  3 {m}
    45.966, 25.878, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_11,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 25.878, 2.819,              !- X,Y,Z  1 {m}
    45.966, 25.878, 2.134,              !- X,Y,Z  2 {m}
    52.192, 25.878, 2.134,              !- X,Y,Z  3 {m}
    52.192, 25.878, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_12,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_13,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.192, 25.878, 2.819,              !- X,Y,Z  1 {m}
    52.192, 25.878, 2.134,              !- X,Y,Z  2 {m}
    52.182, 26.949, 2.134,              !- X,Y,Z  3 {m}
    52.182, 26.949, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_13,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_10,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 28.164, 2.819,              !- X,Y,Z  1 {m}
    53.005, 28.164, 2.134,              !- X,Y,Z  2 {m}
    53.005, 31.364, 2.134,              !- X,Y,Z  3 {m}
    53.005, 31.364, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_14,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle1_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 42.581, 2.819,              !- X,Y,Z  1 {m}
    53.005, 42.581, 2.134,              !- X,Y,Z  2 {m}
    49.896, 42.581, 2.134,              !- X,Y,Z  3 {m}
    49.896, 42.581, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_15,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Loading_Srf_14,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 41.575, 2.819,              !- X,Y,Z  1 {m}
    44.444, 41.575, 2.134,              !- X,Y,Z  2 {m}
    44.444, 27.219, 2.134,              !- X,Y,Z  3 {m}
    44.444, 27.219, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_16,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle1_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 43.769, 2.819,              !- X,Y,Z  1 {m}
    49.896, 43.769, 2.134,              !- X,Y,Z  2 {m}
    45.872, 43.769, 2.134,              !- X,Y,Z  3 {m}
    45.872, 43.769, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_17,     !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_15,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.192, 25.878, 2.819,              !- X,Y,Z  1 {m}
    52.182, 28.164, 2.819,              !- X,Y,Z  2 {m}
    53.005, 28.164, 2.819,              !- X,Y,Z  3 {m}
    53.005, 42.581, 2.819,              !- X,Y,Z  4 {m}
    49.896, 42.581, 2.819,              !- X,Y,Z  5 {m}
    49.896, 43.769, 2.819,              !- X,Y,Z  6 {m}
    43.312, 43.769, 2.819,              !- X,Y,Z  7 {m}
    43.312, 41.575, 2.819,              !- X,Y,Z  8 {m}
    44.444, 41.575, 2.819,              !- X,Y,Z  9 {m}
    44.444, 27.219, 2.819,              !- X,Y,Z  10 {m}
    45.966, 27.219, 2.819,              !- X,Y,Z  11 {m}
    45.966, 25.878, 2.819;              !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_18,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 34.869, 2.819,              !- X,Y,Z  1 {m}
    53.005, 34.869, 2.134,              !- X,Y,Z  2 {m}
    53.005, 42.581, 2.134,              !- X,Y,Z  3 {m}
    53.005, 42.581, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_19,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesSouth_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 31.364, 2.819,              !- X,Y,Z  1 {m}
    53.005, 31.364, 2.134,              !- X,Y,Z  2 {m}
    53.005, 34.869, 2.134,              !- X,Y,Z  3 {m}
    53.005, 34.869, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_2,      !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers3_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.061, 41.575, 2.134,              !- X,Y,Z  1 {m}
    47.061, 34.574, 2.134,              !- X,Y,Z  2 {m}
    44.444, 34.574, 2.134,              !- X,Y,Z  3 {m}
    44.444, 41.575, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_20,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachInDairy2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 43.769, 2.819,              !- X,Y,Z  1 {m}
    45.872, 43.769, 2.134,              !- X,Y,Z  2 {m}
    43.312, 43.769, 2.134,              !- X,Y,Z  3 {m}
    43.312, 43.769, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_21,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_12,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 42.581, 2.134,              !- X,Y,Z  1 {m}
    53.005, 28.164, 2.134,              !- X,Y,Z  2 {m}
    47.061, 28.164, 2.134,              !- X,Y,Z  3 {m}
    47.061, 41.575, 2.134,              !- X,Y,Z  4 {m}
    49.896, 41.575, 2.134,              !- X,Y,Z  5 {m}
    49.896, 42.581, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_3,      !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 43.769, 2.134,              !- X,Y,Z  1 {m}
    49.896, 41.575, 2.134,              !- X,Y,Z  2 {m}
    43.312, 41.575, 2.134,              !- X,Y,Z  3 {m}
    43.312, 43.769, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_4,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Loading_Srf_13,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 43.769, 2.819,              !- X,Y,Z  1 {m}
    43.312, 43.769, 2.134,              !- X,Y,Z  2 {m}
    43.312, 41.575, 2.134,              !- X,Y,Z  3 {m}
    43.312, 41.575, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_5,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Loading_Srf_5,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 41.575, 2.819,              !- X,Y,Z  1 {m}
    43.312, 41.575, 2.134,              !- X,Y,Z  2 {m}
    44.444, 41.575, 2.134,              !- X,Y,Z  3 {m}
    44.444, 41.575, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_6,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 42.581, 2.819,              !- X,Y,Z  1 {m}
    49.896, 42.581, 2.134,              !- X,Y,Z  2 {m}
    49.896, 43.769, 2.134,              !- X,Y,Z  3 {m}
    49.896, 43.769, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_7,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Shaft_Srf_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 27.219, 2.819,              !- X,Y,Z  1 {m}
    44.444, 27.219, 2.134,              !- X,Y,Z  2 {m}
    45.966, 27.219, 2.134,              !- X,Y,Z  3 {m}
    45.966, 27.219, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_8,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_11,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.182, 28.164, 2.819,              !- X,Y,Z  1 {m}
    52.182, 28.164, 2.134,              !- X,Y,Z  2 {m}
    53.005, 28.164, 2.134,              !- X,Y,Z  3 {m}
    53.005, 28.164, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_9,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_12,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.182, 26.949, 2.819,              !- X,Y,Z  1 {m}
    52.182, 26.949, 2.134,              !- X,Y,Z  2 {m}
    52.182, 28.164, 2.134,              !- X,Y,Z  3 {m}
    52.182, 28.164, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle2_Srf_6,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.474, 53.584, 2.134,              !- X,Y,Z  1 {m}
    51.474, 42.581, 2.134,              !- X,Y,Z  2 {m}
    49.896, 42.581, 2.134,              !- X,Y,Z  3 {m}
    49.896, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_1,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisleBulk_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.128, 53.584, 2.134,              !- X,Y,Z  1 {m}
    48.128, 43.769, 2.134,              !- X,Y,Z  2 {m}
    45.872, 43.769, 2.134,              !- X,Y,Z  3 {m}
    45.872, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_10, !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle1_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 53.584, 2.134,              !- X,Y,Z  1 {m}
    49.896, 43.769, 2.134,              !- X,Y,Z  2 {m}
    48.128, 43.769, 2.134,              !- X,Y,Z  3 {m}
    48.128, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_6,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 43.769, 2.819,              !- X,Y,Z  1 {m}
    49.896, 43.769, 2.134,              !- X,Y,Z  2 {m}
    49.896, 42.581, 2.134,              !- X,Y,Z  3 {m}
    49.896, 42.581, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachInDairy2_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 53.584, 2.819,              !- X,Y,Z  1 {m}
    45.872, 53.584, 2.134,              !- X,Y,Z  2 {m}
    45.872, 43.769, 2.134,              !- X,Y,Z  3 {m}
    45.872, 43.769, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_16,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 43.769, 2.819,              !- X,Y,Z  1 {m}
    45.872, 43.769, 2.134,              !- X,Y,Z  2 {m}
    49.896, 43.769, 2.134,              !- X,Y,Z  3 {m}
    49.896, 43.769, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_14,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 42.581, 2.819,              !- X,Y,Z  1 {m}
    49.896, 42.581, 2.134,              !- X,Y,Z  2 {m}
    53.005, 42.581, 2.134,              !- X,Y,Z  3 {m}
    53.005, 42.581, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 42.581, 2.819,              !- X,Y,Z  1 {m}
    53.005, 42.581, 2.134,              !- X,Y,Z  2 {m}
    53.005, 53.584, 2.134,              !- X,Y,Z  3 {m}
    53.005, 53.584, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_7,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 42.581, 2.819,              !- X,Y,Z  1 {m}
    53.005, 53.584, 2.819,              !- X,Y,Z  2 {m}
    45.872, 53.584, 2.819,              !- X,Y,Z  3 {m}
    45.872, 43.769, 2.819,              !- X,Y,Z  4 {m}
    49.896, 43.769, 2.819,              !- X,Y,Z  5 {m}
    49.896, 42.581, 2.819;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_22,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 53.584, 2.819,              !- X,Y,Z  1 {m}
    53.005, 53.584, 2.134,              !- X,Y,Z  2 {m}
    45.872, 53.584, 2.134,              !- X,Y,Z  3 {m}
    45.872, 53.584, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_9,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_6,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 53.584, 2.134,              !- X,Y,Z  1 {m}
    53.005, 42.581, 2.134,              !- X,Y,Z  2 {m}
    51.474, 42.581, 2.134,              !- X,Y,Z  3 {m}
    51.474, 53.584, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 53.193, 2.134,              !- X,Y,Z  1 {m}
    61.239, 34.869, 2.134,              !- X,Y,Z  2 {m}
    59.492, 34.869, 2.134,              !- X,Y,Z  3 {m}
    59.492, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_1,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.492, 53.193, 2.134,              !- X,Y,Z  1 {m}
    59.492, 34.869, 2.134,              !- X,Y,Z  2 {m}
    57.844, 34.869, 2.134,              !- X,Y,Z  3 {m}
    57.844, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_2,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_6,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.451, 53.193, 2.134,              !- X,Y,Z  1 {m}
    54.451, 34.869, 2.134,              !- X,Y,Z  2 {m}
    53.005, 34.869, 2.134,              !- X,Y,Z  3 {m}
    53.005, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_3,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    56.096, 53.193, 2.134,              !- X,Y,Z  1 {m}
    56.096, 34.869, 2.134,              !- X,Y,Z  2 {m}
    54.451, 34.869, 2.134,              !- X,Y,Z  3 {m}
    54.451, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_4,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.844, 53.193, 2.134,              !- X,Y,Z  1 {m}
    57.844, 34.869, 2.134,              !- X,Y,Z  2 {m}
    56.096, 34.869, 2.134,              !- X,Y,Z  3 {m}
    56.096, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 34.869, 2.819,              !- X,Y,Z  1 {m}
    61.239, 34.869, 2.134,              !- X,Y,Z  2 {m}
    61.239, 53.193, 2.134,              !- X,Y,Z  3 {m}
    61.239, 53.193, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 53.193, 2.819,              !- X,Y,Z  1 {m}
    53.005, 53.193, 2.134,              !- X,Y,Z  2 {m}
    53.005, 34.869, 2.134,              !- X,Y,Z  3 {m}
    53.005, 34.869, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_32,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 53.193, 2.819,              !- X,Y,Z  1 {m}
    61.239, 53.193, 2.134,              !- X,Y,Z  2 {m}
    53.005, 53.193, 2.134,              !- X,Y,Z  3 {m}
    53.005, 53.193, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 34.869, 2.819,              !- X,Y,Z  1 {m}
    53.005, 34.869, 2.134,              !- X,Y,Z  2 {m}
    61.239, 34.869, 2.134,              !- X,Y,Z  3 {m}
    61.239, 34.869, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_9,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesEast_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 34.869, 2.819,              !- X,Y,Z  1 {m}
    61.239, 53.193, 2.819,              !- X,Y,Z  2 {m}
    53.005, 53.193, 2.819,              !- X,Y,Z  3 {m}
    53.005, 34.869, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_29,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 58.339, 2.134,              !- X,Y,Z  1 {m}
    74.219, 53.584, 2.134,              !- X,Y,Z  2 {m}
    72.847, 53.584, 2.134,              !- X,Y,Z  3 {m}
    72.847, 54.529, 2.134,              !- X,Y,Z  4 {m}
    68.001, 54.529, 2.134,              !- X,Y,Z  5 {m}
    68.001, 52.767, 2.134,              !- X,Y,Z  6 {m}
    67.026, 52.767, 2.134,              !- X,Y,Z  7 {m}
    67.026, 54.529, 2.134,              !- X,Y,Z  8 {m}
    65.072, 54.529, 2.134,              !- X,Y,Z  9 {m}
    65.072, 52.767, 2.134,              !- X,Y,Z  10 {m}
    63.856, 52.767, 2.134,              !- X,Y,Z  11 {m}
    63.856, 53.193, 2.134,              !- X,Y,Z  12 {m}
    62.454, 53.193, 2.134,              !- X,Y,Z  13 {m}
    62.454, 55.016, 2.134,              !- X,Y,Z  14 {m}
    60.575, 55.016, 2.134,              !- X,Y,Z  15 {m}
    60.575, 53.193, 2.134,              !- X,Y,Z  16 {m}
    53.005, 53.193, 2.134,              !- X,Y,Z  17 {m}
    53.005, 55.992, 2.134,              !- X,Y,Z  18 {m}
    72.847, 55.992, 2.134,              !- X,Y,Z  19 {m}
    72.847, 58.339, 2.134;              !- X,Y,Z  20 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_1,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculationMeatSeafood_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 58.339, 2.134,               !- X,Y,Z  1 {m}
    65.46, 55.992, 2.134,               !- X,Y,Z  2 {m}
    54.529, 55.992, 2.134,              !- X,Y,Z  3 {m}
    54.529, 57.812, 2.134,              !- X,Y,Z  4 {m}
    64.557, 57.812, 2.134,              !- X,Y,Z  5 {m}
    64.557, 58.339, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachInDairy2_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 55.474, 2.819,              !- X,Y,Z  1 {m}
    45.872, 55.474, 2.134,              !- X,Y,Z  2 {m}
    45.872, 53.584, 2.134,              !- X,Y,Z  3 {m}
    45.872, 53.584, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 53.584, 2.819,              !- X,Y,Z  1 {m}
    53.005, 53.584, 2.134,              !- X,Y,Z  2 {m}
    53.005, 53.193, 2.134,              !- X,Y,Z  3 {m}
    53.005, 53.193, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_12,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 53.193, 2.819,              !- X,Y,Z  1 {m}
    63.856, 53.193, 2.134,              !- X,Y,Z  2 {m}
    63.856, 52.767, 2.134,              !- X,Y,Z  3 {m}
    63.856, 52.767, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_13,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 52.767, 2.819,              !- X,Y,Z  1 {m}
    68.001, 52.767, 2.134,              !- X,Y,Z  2 {m}
    68.001, 54.529, 2.134,              !- X,Y,Z  3 {m}
    68.001, 54.529, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_14,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 54.529, 2.819,              !- X,Y,Z  1 {m}
    68.001, 54.529, 2.134,              !- X,Y,Z  2 {m}
    72.847, 54.529, 2.134,              !- X,Y,Z  3 {m}
    72.847, 54.529, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_15,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 54.529, 2.819,              !- X,Y,Z  1 {m}
    72.847, 54.529, 2.134,              !- X,Y,Z  2 {m}
    72.847, 53.584, 2.134,              !- X,Y,Z  3 {m}
    72.847, 53.584, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_16,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 53.584, 2.819,              !- X,Y,Z  1 {m}
    72.847, 53.584, 2.134,              !- X,Y,Z  2 {m}
    74.219, 53.584, 2.134,              !- X,Y,Z  3 {m}
    74.219, 53.584, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_17,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SeafoodSurface_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 57.812, 2.819,              !- X,Y,Z  1 {m}
    54.529, 57.812, 2.134,              !- X,Y,Z  2 {m}
    54.529, 58.369, 2.134,              !- X,Y,Z  3 {m}
    54.529, 58.369, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_18,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-MeatSeafoodCooler_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 58.369, 2.819,              !- X,Y,Z  1 {m}
    54.529, 58.369, 2.134,              !- X,Y,Z  2 {m}
    50.688, 58.369, 2.134,              !- X,Y,Z  3 {m}
    50.688, 58.369, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_19,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Backstock_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 58.369, 2.819,              !- X,Y,Z  1 {m}
    50.688, 58.369, 2.134,              !- X,Y,Z  2 {m}
    50.688, 57.812, 2.134,              !- X,Y,Z  3 {m}
    50.688, 57.812, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_2,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeer_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 58.339, 2.134,              !- X,Y,Z  1 {m}
    72.847, 55.992, 2.134,              !- X,Y,Z  2 {m}
    65.46, 55.992, 2.134,               !- X,Y,Z  3 {m}
    65.46, 58.339, 2.134;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_20,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DairyCooler_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 57.812, 2.819,              !- X,Y,Z  1 {m}
    44.444, 57.812, 2.134,              !- X,Y,Z  2 {m}
    44.444, 56.479, 2.134,              !- X,Y,Z  3 {m}
    44.444, 56.479, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_21,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachInDairy2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 56.479, 2.819,              !- X,Y,Z  1 {m}
    44.444, 56.479, 2.134,              !- X,Y,Z  2 {m}
    45.872, 55.474, 2.134,              !- X,Y,Z  3 {m}
    45.872, 55.474, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_22,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle1_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 53.584, 2.819,              !- X,Y,Z  1 {m}
    45.872, 53.584, 2.134,              !- X,Y,Z  2 {m}
    53.005, 53.584, 2.134,              !- X,Y,Z  3 {m}
    53.005, 53.584, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_23,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Men_Srf_3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 53.584, 2.819,              !- X,Y,Z  1 {m}
    74.219, 53.584, 2.134,              !- X,Y,Z  2 {m}
    74.219, 56.218, 2.134,              !- X,Y,Z  3 {m}
    74.219, 56.218, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_24,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Backstock_Srf_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 57.812, 2.819,              !- X,Y,Z  1 {m}
    50.688, 57.812, 2.134,              !- X,Y,Z  2 {m}
    46.421, 57.812, 2.134,              !- X,Y,Z  3 {m}
    46.421, 57.812, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_25,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 52.767, 2.819,              !- X,Y,Z  1 {m}
    68.001, 54.529, 2.819,              !- X,Y,Z  2 {m}
    72.847, 54.529, 2.819,              !- X,Y,Z  3 {m}
    72.847, 53.584, 2.819,              !- X,Y,Z  4 {m}
    74.219, 53.584, 2.819,              !- X,Y,Z  5 {m}
    74.219, 58.339, 2.819,              !- X,Y,Z  6 {m}
    64.557, 58.339, 2.819,              !- X,Y,Z  7 {m}
    64.557, 57.812, 2.819,              !- X,Y,Z  8 {m}
    54.529, 57.812, 2.819,              !- X,Y,Z  9 {m}
    54.529, 58.369, 2.819,              !- X,Y,Z  10 {m}
    50.688, 58.369, 2.819,              !- X,Y,Z  11 {m}
    50.688, 57.812, 2.819,              !- X,Y,Z  12 {m}
    44.444, 57.812, 2.819,              !- X,Y,Z  13 {m}
    44.444, 56.479, 2.819,              !- X,Y,Z  14 {m}
    45.872, 55.474, 2.819,              !- X,Y,Z  15 {m}
    45.872, 53.584, 2.819,              !- X,Y,Z  16 {m}
    53.005, 53.584, 2.819,              !- X,Y,Z  17 {m}
    53.005, 53.193, 2.819,              !- X,Y,Z  18 {m}
    63.856, 53.193, 2.819,              !- X,Y,Z  19 {m}
    63.856, 52.767, 2.819;              !- X,Y,Z  20 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_26,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_17,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 52.767, 2.819,              !- X,Y,Z  1 {m}
    63.856, 52.767, 2.134,              !- X,Y,Z  2 {m}
    68.001, 52.767, 2.134,              !- X,Y,Z  3 {m}
    68.001, 52.767, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_27,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SeafoodSurface_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 58.339, 2.819,               !- X,Y,Z  1 {m}
    65.46, 58.339, 2.134,               !- X,Y,Z  2 {m}
    64.557, 58.339, 2.134,              !- X,Y,Z  3 {m}
    64.557, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_28,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 53.193, 2.819,              !- X,Y,Z  1 {m}
    61.239, 53.193, 2.134,              !- X,Y,Z  2 {m}
    63.856, 53.193, 2.134,              !- X,Y,Z  3 {m}
    63.856, 53.193, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_29,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoodsPrep_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 58.339, 2.819,              !- X,Y,Z  1 {m}
    72.847, 58.339, 2.134,              !- X,Y,Z  2 {m}
    65.46, 58.339, 2.134,               !- X,Y,Z  3 {m}
    65.46, 58.339, 2.819;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_3,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.026, 54.529, 2.134,              !- X,Y,Z  1 {m}
    67.026, 52.767, 2.134,              !- X,Y,Z  2 {m}
    65.072, 52.767, 2.134,              !- X,Y,Z  3 {m}
    65.072, 54.529, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_30,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Women_Srf_1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 56.218, 2.819,              !- X,Y,Z  1 {m}
    74.219, 56.218, 2.134,              !- X,Y,Z  2 {m}
    74.219, 58.339, 2.134,              !- X,Y,Z  3 {m}
    74.219, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_31,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-BeerCage_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.421, 57.812, 2.819,              !- X,Y,Z  1 {m}
    46.421, 57.812, 2.134,              !- X,Y,Z  2 {m}
    44.444, 57.812, 2.134,              !- X,Y,Z  3 {m}
    44.444, 57.812, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_32,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle4_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 53.193, 2.819,              !- X,Y,Z  1 {m}
    53.005, 53.193, 2.134,              !- X,Y,Z  2 {m}
    61.239, 53.193, 2.134,              !- X,Y,Z  3 {m}
    61.239, 53.193, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_33,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoodsPrep_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 58.339, 2.819,              !- X,Y,Z  1 {m}
    74.219, 58.339, 2.134,              !- X,Y,Z  2 {m}
    72.847, 58.339, 2.134,              !- X,Y,Z  3 {m}
    72.847, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_4,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.454, 55.016, 2.134,              !- X,Y,Z  1 {m}
    62.454, 53.193, 2.134,              !- X,Y,Z  2 {m}
    60.575, 53.193, 2.134,              !- X,Y,Z  3 {m}
    60.575, 55.016, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_5,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy3_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.53, 57.812, 2.134,               !- X,Y,Z  1 {m}
    49.53, 55.474, 2.134,               !- X,Y,Z  2 {m}
    45.872, 55.474, 2.134,              !- X,Y,Z  3 {m}
    44.444, 56.479, 2.134,              !- X,Y,Z  4 {m}
    44.444, 57.812, 2.134;              !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_6,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.688, 57.812, 2.134,              !- X,Y,Z  1 {m}
    50.688, 55.992, 2.134,              !- X,Y,Z  2 {m}
    53.005, 55.992, 2.134,              !- X,Y,Z  3 {m}
    53.005, 53.584, 2.134,              !- X,Y,Z  4 {m}
    45.872, 53.584, 2.134,              !- X,Y,Z  5 {m}
    45.872, 55.474, 2.134,              !- X,Y,Z  6 {m}
    49.53, 55.474, 2.134,               !- X,Y,Z  7 {m}
    49.53, 57.812, 2.134;               !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_7,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 58.369, 2.134,              !- X,Y,Z  1 {m}
    54.529, 55.992, 2.134,              !- X,Y,Z  2 {m}
    50.688, 55.992, 2.134,              !- X,Y,Z  3 {m}
    50.688, 58.369, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_8,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SeafoodSurface_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.557, 58.339, 2.819,              !- X,Y,Z  1 {m}
    64.557, 58.339, 2.134,              !- X,Y,Z  2 {m}
    64.557, 57.812, 2.134,              !- X,Y,Z  3 {m}
    64.557, 57.812, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_9,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SeafoodSurface_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.557, 57.812, 2.819,              !- X,Y,Z  1 {m}
    64.557, 57.812, 2.134,              !- X,Y,Z  2 {m}
    54.529, 57.812, 2.134,              !- X,Y,Z  3 {m}
    54.529, 57.812, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 52.767, 2.134,              !- X,Y,Z  1 {m}
    68.001, 35.296, 2.134,              !- X,Y,Z  2 {m}
    66.272, 35.296, 2.134,              !- X,Y,Z  3 {m}
    66.272, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_1,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_9,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 46.329, 2.134,              !- X,Y,Z  1 {m}
    66.272, 35.296, 2.134,              !- X,Y,Z  2 {m}
    63.856, 35.296, 2.134,              !- X,Y,Z  3 {m}
    63.856, 46.329, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesSouth_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 34.869, 2.819,              !- X,Y,Z  1 {m}
    61.239, 34.869, 2.134,              !- X,Y,Z  2 {m}
    63.856, 34.869, 2.134,              !- X,Y,Z  3 {m}
    63.856, 34.869, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesSouth_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 34.869, 2.819,              !- X,Y,Z  1 {m}
    63.856, 34.869, 2.134,              !- X,Y,Z  2 {m}
    63.856, 35.296, 2.134,              !- X,Y,Z  3 {m}
    63.856, 35.296, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_12,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_28,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 53.193, 2.819,              !- X,Y,Z  1 {m}
    63.856, 53.193, 2.134,              !- X,Y,Z  2 {m}
    61.239, 53.193, 2.134,              !- X,Y,Z  3 {m}
    61.239, 53.193, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_13,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle4_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 53.193, 2.819,              !- X,Y,Z  1 {m}
    61.239, 53.193, 2.134,              !- X,Y,Z  2 {m}
    61.239, 34.869, 2.134,              !- X,Y,Z  3 {m}
    61.239, 34.869, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_14,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesSouth_Srf_6,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 35.296, 2.819,              !- X,Y,Z  1 {m}
    63.856, 35.296, 2.134,              !- X,Y,Z  2 {m}
    68.001, 35.296, 2.134,              !- X,Y,Z  3 {m}
    68.001, 35.296, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_15,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesSouth_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 35.296, 2.819,              !- X,Y,Z  1 {m}
    68.001, 35.296, 2.134,              !- X,Y,Z  2 {m}
    68.001, 52.767, 2.134,              !- X,Y,Z  3 {m}
    68.001, 52.767, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_16,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesEast_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 34.869, 2.819,              !- X,Y,Z  1 {m}
    63.856, 35.296, 2.819,              !- X,Y,Z  2 {m}
    68.001, 35.296, 2.819,              !- X,Y,Z  3 {m}
    68.001, 52.767, 2.819,              !- X,Y,Z  4 {m}
    63.856, 52.767, 2.819,              !- X,Y,Z  5 {m}
    63.856, 53.193, 2.819,              !- X,Y,Z  6 {m}
    61.239, 53.193, 2.819,              !- X,Y,Z  7 {m}
    61.239, 34.869, 2.819;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_17,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_26,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 52.767, 2.819,              !- X,Y,Z  1 {m}
    68.001, 52.767, 2.134,              !- X,Y,Z  2 {m}
    63.856, 52.767, 2.134,              !- X,Y,Z  3 {m}
    63.856, 52.767, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_2,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 37.316, 2.134,              !- X,Y,Z  1 {m}
    63.856, 34.869, 2.134,              !- X,Y,Z  2 {m}
    61.239, 34.869, 2.134,              !- X,Y,Z  3 {m}
    61.239, 37.316, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_3,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle2_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 41.188, 2.134,              !- X,Y,Z  1 {m}
    63.856, 37.316, 2.134,              !- X,Y,Z  2 {m}
    61.239, 37.316, 2.134,              !- X,Y,Z  3 {m}
    61.239, 41.188, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_4,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle3_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 45.129, 2.134,              !- X,Y,Z  1 {m}
    63.856, 41.188, 2.134,              !- X,Y,Z  2 {m}
    61.239, 41.188, 2.134,              !- X,Y,Z  3 {m}
    61.239, 45.129, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_5,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 50.269, 2.134,              !- X,Y,Z  1 {m}
    66.272, 46.329, 2.134,              !- X,Y,Z  2 {m}
    63.856, 46.329, 2.134,              !- X,Y,Z  3 {m}
    63.856, 50.269, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_6,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.272, 52.767, 2.134,              !- X,Y,Z  1 {m}
    66.272, 50.269, 2.134,              !- X,Y,Z  2 {m}
    63.856, 50.269, 2.134,              !- X,Y,Z  3 {m}
    63.856, 52.767, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_7,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 53.193, 2.134,              !- X,Y,Z  1 {m}
    63.856, 49.002, 2.134,              !- X,Y,Z  2 {m}
    61.239, 49.002, 2.134,              !- X,Y,Z  3 {m}
    61.239, 53.193, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_8,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 49.002, 2.134,              !- X,Y,Z  1 {m}
    63.856, 45.129, 2.134,              !- X,Y,Z  2 {m}
    61.239, 45.129, 2.134,              !- X,Y,Z  3 {m}
    61.239, 49.002, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 52.767, 2.819,              !- X,Y,Z  1 {m}
    63.856, 52.767, 2.134,              !- X,Y,Z  2 {m}
    63.856, 53.193, 2.134,              !- X,Y,Z  3 {m}
    63.856, 53.193, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy1_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 50.963, 2.134,              !- X,Y,Z  1 {m}
    45.872, 43.769, 2.134,              !- X,Y,Z  2 {m}
    43.312, 43.769, 2.134,              !- X,Y,Z  3 {m}
    43.312, 50.963, 2.134;              !- X,Y,Z  4 {m}

