BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_20,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 43.769, 2.819,              !- X,Y,Z  1 {m}
    43.312, 43.769, 2.134,              !- X,Y,Z  2 {m}
    45.872, 43.769, 2.134,              !- X,Y,Z  3 {m}
    45.872, 43.769, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_21,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 55.474, 2.819,              !- X,Y,Z  1 {m}
    45.872, 55.474, 2.134,              !- X,Y,Z  2 {m}
    44.444, 56.479, 2.134,              !- X,Y,Z  3 {m}
    44.444, 56.479, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DairyCooler_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 56.479, 2.819,              !- X,Y,Z  1 {m}
    44.444, 56.479, 2.134,              !- X,Y,Z  2 {m}
    43.312, 56.479, 2.134,              !- X,Y,Z  3 {m}
    43.312, 56.479, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_4,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 43.769, 2.819,              !- X,Y,Z  1 {m}
    45.872, 55.474, 2.819,              !- X,Y,Z  2 {m}
    44.444, 56.479, 2.819,              !- X,Y,Z  3 {m}
    43.312, 56.479, 2.819,              !- X,Y,Z  4 {m}
    43.312, 43.769, 2.819;              !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DairyCooler_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 56.479, 2.819,              !- X,Y,Z  1 {m}
    43.312, 56.479, 2.134,              !- X,Y,Z  2 {m}
    43.312, 50.963, 2.134,              !- X,Y,Z  3 {m}
    43.312, 50.963, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 53.584, 2.819,              !- X,Y,Z  1 {m}
    45.872, 53.584, 2.134,              !- X,Y,Z  2 {m}
    45.872, 55.474, 2.134,              !- X,Y,Z  3 {m}
    45.872, 55.474, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Loading_Srf_16,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 50.963, 2.819,              !- X,Y,Z  1 {m}
    43.312, 50.963, 2.134,              !- X,Y,Z  2 {m}
    43.312, 43.769, 2.134,              !- X,Y,Z  3 {m}
    43.312, 43.769, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 43.769, 2.819,              !- X,Y,Z  1 {m}
    45.872, 43.769, 2.134,              !- X,Y,Z  2 {m}
    45.872, 53.584, 2.134,              !- X,Y,Z  3 {m}
    45.872, 53.584, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_9,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy2_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 56.479, 2.134,              !- X,Y,Z  1 {m}
    45.872, 55.474, 2.134,              !- X,Y,Z  2 {m}
    45.872, 50.963, 2.134,              !- X,Y,Z  3 {m}
    43.312, 50.963, 2.134,              !- X,Y,Z  4 {m}
    43.312, 56.479, 2.134;              !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInPrepared_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 44.075, 2.134,              !- X,Y,Z  1 {m}
    79.675, 34.245, 2.134,              !- X,Y,Z  2 {m}
    77.337, 34.245, 2.134,              !- X,Y,Z  3 {m}
    77.337, 44.075, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Coffee_Srf_9,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 29.209, 2.819,              !- X,Y,Z  1 {m}
    77.337, 29.209, 2.134,              !- X,Y,Z  2 {m}
    79.675, 29.209, 2.134,              !- X,Y,Z  3 {m}
    79.675, 29.209, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Stairs_Srf_5,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 49.865, 2.819,              !- X,Y,Z  1 {m}
    79.675, 49.865, 2.134,              !- X,Y,Z  2 {m}
    77.337, 49.865, 2.134,              !- X,Y,Z  3 {m}
    77.337, 49.865, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 29.209, 2.819,              !- X,Y,Z  1 {m}
    79.675, 29.209, 2.134,              !- X,Y,Z  2 {m}
    79.675, 49.865, 2.134,              !- X,Y,Z  3 {m}
    79.675, 49.865, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_4,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-ReachInPrepared_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 29.209, 2.819,              !- X,Y,Z  1 {m}
    79.675, 49.865, 2.819,              !- X,Y,Z  2 {m}
    77.337, 49.865, 2.819,              !- X,Y,Z  3 {m}
    77.337, 29.209, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Coffee_Srf_6,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 31.364, 2.819,              !- X,Y,Z  1 {m}
    77.337, 31.364, 2.134,              !- X,Y,Z  2 {m}
    77.337, 29.209, 2.134,              !- X,Y,Z  3 {m}
    77.337, 29.209, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 49.865, 2.819,              !- X,Y,Z  1 {m}
    77.337, 49.865, 2.134,              !- X,Y,Z  2 {m}
    77.337, 41.605, 2.134,              !- X,Y,Z  3 {m}
    77.337, 41.605, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoods_Srf_7,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 41.605, 2.819,              !- X,Y,Z  1 {m}
    77.337, 41.605, 2.134,              !- X,Y,Z  2 {m}
    77.337, 31.364, 2.134,              !- X,Y,Z  3 {m}
    77.337, 31.364, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_8,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInChees_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 49.865, 2.134,              !- X,Y,Z  1 {m}
    79.675, 44.075, 2.134,              !- X,Y,Z  2 {m}
    77.337, 44.075, 2.134,              !- X,Y,Z  3 {m}
    77.337, 49.865, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_9,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeverages_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 34.245, 2.134,              !- X,Y,Z  1 {m}
    79.675, 29.209, 2.134,              !- X,Y,Z  2 {m}
    77.337, 29.209, 2.134,              !- X,Y,Z  3 {m}
    77.337, 34.245, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 41.605, 2.134,              !- X,Y,Z  1 {m}
    69.129, 31.364, 2.134,              !- X,Y,Z  2 {m}
    66.446, 31.364, 2.134,              !- X,Y,Z  3 {m}
    66.446, 33.284, 2.134,              !- X,Y,Z  4 {m}
    67.026, 33.284, 2.134,              !- X,Y,Z  5 {m}
    67.026, 35.296, 2.134,              !- X,Y,Z  6 {m}
    68.001, 35.296, 2.134,              !- X,Y,Z  7 {m}
    68.001, 41.605, 2.134;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 41.605, 2.819,              !- X,Y,Z  1 {m}
    69.129, 41.605, 2.134,              !- X,Y,Z  2 {m}
    68.001, 41.605, 2.134,              !- X,Y,Z  3 {m}
    68.001, 41.605, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_10,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.026, 35.296, 2.134,              !- X,Y,Z  1 {m}
    67.026, 33.284, 2.134,              !- X,Y,Z  2 {m}
    65.196, 33.284, 2.134,              !- X,Y,Z  3 {m}
    65.196, 35.296, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_11,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_19,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.196, 35.296, 2.134,              !- X,Y,Z  1 {m}
    65.196, 33.284, 2.134,              !- X,Y,Z  2 {m}
    66.446, 33.284, 2.134,              !- X,Y,Z  3 {m}
    66.446, 31.364, 2.134,              !- X,Y,Z  4 {m}
    53.005, 31.364, 2.134,              !- X,Y,Z  5 {m}
    53.005, 34.869, 2.134,              !- X,Y,Z  6 {m}
    63.856, 34.869, 2.134,              !- X,Y,Z  7 {m}
    63.856, 35.296, 2.134;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_15,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 41.605, 2.819,              !- X,Y,Z  1 {m}
    68.001, 41.605, 2.134,              !- X,Y,Z  2 {m}
    68.001, 35.296, 2.134,              !- X,Y,Z  3 {m}
    68.001, 35.296, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_19,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 34.869, 2.819,              !- X,Y,Z  1 {m}
    53.005, 34.869, 2.134,              !- X,Y,Z  2 {m}
    53.005, 31.364, 2.134,              !- X,Y,Z  3 {m}
    53.005, 31.364, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 35.296, 2.819,              !- X,Y,Z  1 {m}
    63.856, 35.296, 2.134,              !- X,Y,Z  2 {m}
    63.856, 34.869, 2.134,              !- X,Y,Z  3 {m}
    63.856, 34.869, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.856, 34.869, 2.819,              !- X,Y,Z  1 {m}
    63.856, 34.869, 2.134,              !- X,Y,Z  2 {m}
    53.005, 34.869, 2.134,              !- X,Y,Z  3 {m}
    53.005, 34.869, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_14,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 35.296, 2.819,              !- X,Y,Z  1 {m}
    68.001, 35.296, 2.134,              !- X,Y,Z  2 {m}
    63.856, 35.296, 2.134,              !- X,Y,Z  3 {m}
    63.856, 35.296, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_7,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_19,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 31.364, 2.819,              !- X,Y,Z  1 {m}
    53.005, 31.364, 2.134,              !- X,Y,Z  2 {m}
    69.129, 31.364, 2.134,              !- X,Y,Z  3 {m}
    69.129, 31.364, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_8,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoods_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 31.364, 2.819,              !- X,Y,Z  1 {m}
    69.129, 31.364, 2.134,              !- X,Y,Z  2 {m}
    69.129, 41.605, 2.134,              !- X,Y,Z  3 {m}
    69.129, 41.605, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_9,   !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesEast_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 31.364, 2.819,              !- X,Y,Z  1 {m}
    69.129, 41.605, 2.819,              !- X,Y,Z  2 {m}
    68.001, 41.605, 2.819,              !- X,Y,Z  3 {m}
    68.001, 35.296, 2.819,              !- X,Y,Z  4 {m}
    63.856, 35.296, 2.819,              !- X,Y,Z  5 {m}
    63.856, 34.869, 2.819,              !- X,Y,Z  6 {m}
    53.005, 34.869, 2.819,              !- X,Y,Z  7 {m}
    53.005, 31.364, 2.819;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-116-MeatService_Srf_6,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.738, 61.783, 2.134,              !- X,Y,Z  1 {m}
    60.738, 57.812, 2.134,              !- X,Y,Z  2 {m}
    54.529, 57.812, 2.134,              !- X,Y,Z  3 {m}
    54.529, 61.783, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_8,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.557, 57.812, 2.819,              !- X,Y,Z  1 {m}
    64.557, 57.812, 2.134,              !- X,Y,Z  2 {m}
    64.557, 58.339, 2.134,              !- X,Y,Z  3 {m}
    64.557, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_27,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.557, 58.339, 2.819,              !- X,Y,Z  1 {m}
    64.557, 58.339, 2.134,              !- X,Y,Z  2 {m}
    65.46, 58.339, 2.134,               !- X,Y,Z  3 {m}
    65.46, 58.339, 2.819;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoodsPrep_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 58.339, 2.819,               !- X,Y,Z  1 {m}
    65.46, 58.339, 2.134,               !- X,Y,Z  2 {m}
    65.46, 61.783, 2.134,               !- X,Y,Z  3 {m}
    65.46, 61.783, 2.819;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 61.783, 2.819,               !- X,Y,Z  1 {m}
    65.46, 61.783, 2.134,               !- X,Y,Z  2 {m}
    54.529, 61.783, 2.134,              !- X,Y,Z  3 {m}
    54.529, 61.783, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_17,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 61.783, 2.819,              !- X,Y,Z  1 {m}
    54.529, 61.783, 2.134,              !- X,Y,Z  2 {m}
    54.529, 57.812, 2.134,              !- X,Y,Z  3 {m}
    54.529, 57.812, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_9,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.529, 57.812, 2.819,              !- X,Y,Z  1 {m}
    54.529, 57.812, 2.134,              !- X,Y,Z  2 {m}
    64.557, 57.812, 2.134,              !- X,Y,Z  3 {m}
    64.557, 57.812, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_7,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.557, 57.812, 2.819,              !- X,Y,Z  1 {m}
    64.557, 58.339, 2.819,              !- X,Y,Z  2 {m}
    65.46, 58.339, 2.819,               !- X,Y,Z  3 {m}
    65.46, 61.783, 2.819,               !- X,Y,Z  4 {m}
    54.529, 61.783, 2.819,              !- X,Y,Z  5 {m}
    54.529, 57.812, 2.819;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_8,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-117-SeafoodSurface_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.46, 61.783, 2.134,               !- X,Y,Z  1 {m}
    65.46, 58.339, 2.134,               !- X,Y,Z  2 {m}
    64.557, 58.339, 2.134,              !- X,Y,Z  3 {m}
    64.557, 57.812, 2.134,              !- X,Y,Z  4 {m}
    60.738, 57.812, 2.134,              !- X,Y,Z  5 {m}
    60.738, 61.783, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_0,        !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-Shaft_Srf_5,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 27.219, 2.134,              !- X,Y,Z  1 {m}
    45.966, 25.878, 2.134,              !- X,Y,Z  2 {m}
    44.444, 25.878, 2.134,              !- X,Y,Z  3 {m}
    44.444, 27.219, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_1,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_10,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 25.878, 2.819,              !- X,Y,Z  1 {m}
    45.966, 25.878, 2.134,              !- X,Y,Z  2 {m}
    45.966, 27.219, 2.134,              !- X,Y,Z  3 {m}
    45.966, 27.219, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_2,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_7,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 27.219, 2.819,              !- X,Y,Z  1 {m}
    45.966, 27.219, 2.134,              !- X,Y,Z  2 {m}
    44.444, 27.219, 2.134,              !- X,Y,Z  3 {m}
    44.444, 27.219, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_3,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Loading_Srf_15,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 27.219, 2.819,              !- X,Y,Z  1 {m}
    44.444, 27.219, 2.134,              !- X,Y,Z  2 {m}
    44.444, 25.878, 2.134,              !- X,Y,Z  3 {m}
    44.444, 25.878, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_4,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 25.878, 2.819,              !- X,Y,Z  1 {m}
    44.444, 25.878, 2.134,              !- X,Y,Z  2 {m}
    45.966, 25.878, 2.134,              !- X,Y,Z  3 {m}
    45.966, 25.878, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_5,        !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft_Srf_0,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 25.878, 2.819,              !- X,Y,Z  1 {m}
    45.966, 27.219, 2.819,              !- X,Y,Z  2 {m}
    44.444, 27.219, 2.819,              !- X,Y,Z  3 {m}
    44.444, 25.878, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.548, 50.902, 2.134,              !- X,Y,Z  1 {m}
    73.548, 48.463, 2.134,              !- X,Y,Z  2 {m}
    69.769, 48.463, 2.134,              !- X,Y,Z  3 {m}
    69.769, 41.605, 2.134,              !- X,Y,Z  4 {m}
    68.001, 41.605, 2.134,              !- X,Y,Z  5 {m}
    68.001, 50.902, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_1,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_17,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 53.584, 2.134,              !- X,Y,Z  1 {m}
    76.566, 49.865, 2.134,              !- X,Y,Z  2 {m}
    77.337, 49.865, 2.134,              !- X,Y,Z  3 {m}
    77.337, 41.605, 2.134,              !- X,Y,Z  4 {m}
    74.341, 41.605, 2.134,              !- X,Y,Z  5 {m}
    74.341, 47.366, 2.134,              !- X,Y,Z  6 {m}
    73.548, 47.366, 2.134,              !- X,Y,Z  7 {m}
    73.548, 50.902, 2.134,              !- X,Y,Z  8 {m}
    72.847, 50.902, 2.134,              !- X,Y,Z  9 {m}
    72.847, 53.584, 2.134;              !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Stairs_Srf_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 49.865, 2.819,              !- X,Y,Z  1 {m}
    76.566, 49.865, 2.134,              !- X,Y,Z  2 {m}
    76.566, 51.444, 2.134,              !- X,Y,Z  3 {m}
    76.566, 51.444, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 52.767, 2.819,              !- X,Y,Z  1 {m}
    68.001, 52.767, 2.134,              !- X,Y,Z  2 {m}
    68.001, 41.605, 2.134,              !- X,Y,Z  3 {m}
    68.001, 41.605, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_12,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesSouth_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 41.605, 2.819,              !- X,Y,Z  1 {m}
    68.001, 41.605, 2.134,              !- X,Y,Z  2 {m}
    69.129, 41.605, 2.134,              !- X,Y,Z  3 {m}
    69.129, 41.605, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_13,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Stairs_Srf_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 49.865, 2.819,              !- X,Y,Z  1 {m}
    77.337, 49.865, 2.134,              !- X,Y,Z  2 {m}
    76.566, 49.865, 2.134,              !- X,Y,Z  3 {m}
    76.566, 49.865, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_14,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 54.529, 2.134,              !- X,Y,Z  1 {m}
    72.847, 50.902, 2.134,              !- X,Y,Z  2 {m}
    68.001, 50.902, 2.134,              !- X,Y,Z  3 {m}
    68.001, 54.529, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_15,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.548, 48.463, 2.134,              !- X,Y,Z  1 {m}
    73.548, 47.366, 2.134,              !- X,Y,Z  2 {m}
    74.341, 47.366, 2.134,              !- X,Y,Z  3 {m}
    74.341, 41.605, 2.134,              !- X,Y,Z  4 {m}
    69.769, 41.605, 2.134,              !- X,Y,Z  5 {m}
    69.769, 48.463, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_15,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 53.584, 2.819,              !- X,Y,Z  1 {m}
    72.847, 53.584, 2.134,              !- X,Y,Z  2 {m}
    72.847, 54.529, 2.134,              !- X,Y,Z  3 {m}
    72.847, 54.529, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_14,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.847, 54.529, 2.819,              !- X,Y,Z  1 {m}
    72.847, 54.529, 2.134,              !- X,Y,Z  2 {m}
    68.001, 54.529, 2.134,              !- X,Y,Z  3 {m}
    68.001, 54.529, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachPrepared_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 41.605, 2.819,              !- X,Y,Z  1 {m}
    77.337, 41.605, 2.134,              !- X,Y,Z  2 {m}
    77.337, 49.865, 2.134,              !- X,Y,Z  3 {m}
    77.337, 49.865, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_16,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 53.584, 2.819,              !- X,Y,Z  1 {m}
    76.566, 53.584, 2.134,              !- X,Y,Z  2 {m}
    72.847, 53.584, 2.134,              !- X,Y,Z  3 {m}
    72.847, 53.584, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesEast_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 41.605, 2.819,              !- X,Y,Z  1 {m}
    77.337, 49.865, 2.819,              !- X,Y,Z  2 {m}
    76.566, 49.865, 2.819,              !- X,Y,Z  3 {m}
    76.566, 53.584, 2.819,              !- X,Y,Z  4 {m}
    72.847, 53.584, 2.819,              !- X,Y,Z  5 {m}
    72.847, 54.529, 2.819,              !- X,Y,Z  6 {m}
    68.001, 54.529, 2.819,              !- X,Y,Z  7 {m}
    68.001, 41.605, 2.819;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 51.444, 2.819,              !- X,Y,Z  1 {m}
    76.566, 51.444, 2.134,              !- X,Y,Z  2 {m}
    76.566, 53.584, 2.134,              !- X,Y,Z  3 {m}
    76.566, 53.584, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 54.529, 2.819,              !- X,Y,Z  1 {m}
    68.001, 54.529, 2.134,              !- X,Y,Z  2 {m}
    68.001, 52.767, 2.134,              !- X,Y,Z  3 {m}
    68.001, 52.767, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoods_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 41.605, 2.819,              !- X,Y,Z  1 {m}
    69.129, 41.605, 2.134,              !- X,Y,Z  2 {m}
    77.337, 41.605, 2.134,              !- X,Y,Z  3 {m}
    77.337, 41.605, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_0,       !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-123-Stairs_Srf_8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 58.339, 2.134,              !- X,Y,Z  1 {m}
    79.675, 49.865, 2.134,              !- X,Y,Z  2 {m}
    76.566, 49.865, 2.134,              !- X,Y,Z  3 {m}
    76.566, 51.444, 2.134,              !- X,Y,Z  4 {m}
    78.334, 51.444, 2.134,              !- X,Y,Z  5 {m}
    78.334, 58.339, 2.134;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_1,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.334, 58.339, 2.819,              !- X,Y,Z  1 {m}
    78.334, 58.339, 2.134,              !- X,Y,Z  2 {m}
    78.334, 51.444, 2.134,              !- X,Y,Z  3 {m}
    78.334, 51.444, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_2,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.334, 51.444, 2.819,              !- X,Y,Z  1 {m}
    78.334, 51.444, 2.134,              !- X,Y,Z  2 {m}
    76.566, 51.444, 2.134,              !- X,Y,Z  3 {m}
    76.566, 51.444, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_3,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 51.444, 2.819,              !- X,Y,Z  1 {m}
    76.566, 51.444, 2.134,              !- X,Y,Z  2 {m}
    76.566, 49.865, 2.134,              !- X,Y,Z  3 {m}
    76.566, 49.865, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_4,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 49.865, 2.819,              !- X,Y,Z  1 {m}
    76.566, 49.865, 2.134,              !- X,Y,Z  2 {m}
    77.337, 49.865, 2.134,              !- X,Y,Z  3 {m}
    77.337, 49.865, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_5,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachPrepared_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 49.865, 2.819,              !- X,Y,Z  1 {m}
    77.337, 49.865, 2.134,              !- X,Y,Z  2 {m}
    79.675, 49.865, 2.134,              !- X,Y,Z  3 {m}
    79.675, 49.865, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_6,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 49.865, 2.819,              !- X,Y,Z  1 {m}
    79.675, 49.865, 2.134,              !- X,Y,Z  2 {m}
    79.675, 58.339, 2.134,              !- X,Y,Z  3 {m}
    79.675, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_7,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DeliCooler_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 58.339, 2.819,              !- X,Y,Z  1 {m}
    79.675, 58.339, 2.134,              !- X,Y,Z  2 {m}
    78.334, 58.339, 2.134,              !- X,Y,Z  3 {m}
    78.334, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_8,       !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft2_Srf_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 49.865, 2.819,              !- X,Y,Z  1 {m}
    79.675, 58.339, 2.819,              !- X,Y,Z  2 {m}
    78.334, 58.339, 2.819,              !- X,Y,Z  3 {m}
    78.334, 51.444, 2.819,              !- X,Y,Z  4 {m}
    76.566, 51.444, 2.819,              !- X,Y,Z  5 {m}
    76.566, 49.865, 2.819;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_0,        !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-120-Women_Srf_5,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 58.339, 2.134,              !- X,Y,Z  1 {m}
    76.566, 56.218, 2.134,              !- X,Y,Z  2 {m}
    74.219, 56.218, 2.134,              !- X,Y,Z  3 {m}
    74.219, 58.339, 2.134;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_1,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_30,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 58.339, 2.819,              !- X,Y,Z  1 {m}
    74.219, 58.339, 2.134,              !- X,Y,Z  2 {m}
    74.219, 56.218, 2.134,              !- X,Y,Z  3 {m}
    74.219, 56.218, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_2,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Men_Srf_2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    74.219, 56.218, 2.819,              !- X,Y,Z  1 {m}
    74.219, 56.218, 2.134,              !- X,Y,Z  2 {m}
    76.566, 56.218, 2.134,              !- X,Y,Z  3 {m}
    76.566, 56.218, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_3,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 56.218, 2.819,              !- X,Y,Z  1 {m}
    76.566, 56.218, 2.134,              !- X,Y,Z  2 {m}
    76.566, 58.339, 2.134,              !- X,Y,Z  3 {m}
    76.566, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_4,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoodsPrep_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 58.339, 2.819,              !- X,Y,Z  1 {m}
    76.566, 58.339, 2.134,              !- X,Y,Z  2 {m}
    74.219, 58.339, 2.134,              !- X,Y,Z  3 {m}
    74.219, 58.339, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_5,        !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 56.218, 2.819,              !- X,Y,Z  1 {m}
    76.566, 58.339, 2.819,              !- X,Y,Z  2 {m}
    74.219, 58.339, 2.819,              !- X,Y,Z  3 {m}
    74.219, 56.218, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoods_Srf_8,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 41.605, 2.819,              !- X,Y,Z  1 {m}
    77.337, 31.364, 2.819,              !- X,Y,Z  2 {m}
    69.129, 31.364, 2.819,              !- X,Y,Z  3 {m}
    69.129, 41.605, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_1,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 50.963, 2.819,              !- X,Y,Z  1 {m}
    76.566, 49.865, 2.819,              !- X,Y,Z  2 {m}
    77.337, 49.865, 2.819,              !- X,Y,Z  3 {m}
    77.337, 41.605, 2.819,              !- X,Y,Z  4 {m}
    68.001, 41.605, 2.819,              !- X,Y,Z  5 {m}
    68.001, 50.963, 2.819;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 50.963, 4.885,              !- X,Y,Z  1 {m}
    53.005, 50.963, 2.819,              !- X,Y,Z  2 {m}
    53.005, 31.364, 2.819,              !- X,Y,Z  3 {m}
    53.005, 31.364, 4.885;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_11,  !- Name
    Roof,                    !- Surface Type
    Roof_Sales,              !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.3370076134076, 31.3639999996469, 3.1460545024444,
                                        !- X,Y,Z  1 {m}
    77.337024038477, 49.864999998885, 3.14617208532897,
                                        !- X,Y,Z  2 {m}
    76.5659829941225, 49.8650000007888, 3.25387825925773,
                                        !- X,Y,Z  3 {m}
    76.5659839689199, 50.9630000007436, 3.25388523758361,
                                        !- X,Y,Z  4 {m}
    58.9470093924699, 50.9629999995643, 5.71506723829787,
                                        !- X,Y,Z  5 {m}
    58.9469919926032, 31.3640000003714, 5.7149426770874;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_12,  !- Name
    Roof,                    !- Surface Type
    Roof_Sales,              !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.947, 31.364, 5.715,              !- X,Y,Z  1 {m}
    58.947, 50.963, 5.715,              !- X,Y,Z  2 {m}
    53.005, 50.963, 4.885,              !- X,Y,Z  3 {m}
    53.005, 31.364, 4.885;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_13,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Bakery_Srf_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 31.364, 4.11,               !- X,Y,Z  1 {m}
    70.439, 31.364, 2.819,              !- X,Y,Z  2 {m}
    77.337, 31.364, 2.819,              !- X,Y,Z  3 {m}
    77.337, 31.364, 3.146;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_2,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_16,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.001, 50.963, 2.819,              !- X,Y,Z  1 {m}
    68.001, 35.296, 2.819,              !- X,Y,Z  2 {m}
    63.856, 35.296, 2.819,              !- X,Y,Z  3 {m}
    63.856, 34.869, 2.819,              !- X,Y,Z  4 {m}
    61.239, 34.869, 2.819,              !- X,Y,Z  5 {m}
    61.239, 50.963, 2.819;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_3,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle4_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.239, 50.963, 2.819,              !- X,Y,Z  1 {m}
    61.239, 34.869, 2.819,              !- X,Y,Z  2 {m}
    53.005, 34.869, 2.819,              !- X,Y,Z  3 {m}
    53.005, 50.963, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_4,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesSouth_Srf_9,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.129, 41.605, 2.819,              !- X,Y,Z  1 {m}
    69.129, 31.364, 2.819,              !- X,Y,Z  2 {m}
    53.005, 31.364, 2.819,              !- X,Y,Z  3 {m}
    53.005, 34.869, 2.819,              !- X,Y,Z  4 {m}
    63.856, 34.869, 2.819,              !- X,Y,Z  5 {m}
    63.856, 35.296, 2.819,              !- X,Y,Z  6 {m}
    68.001, 35.296, 2.819,              !- X,Y,Z  7 {m}
    68.001, 41.605, 2.819;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft2_Srf_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 49.865, 3.254,              !- X,Y,Z  1 {m}
    77.337, 49.865, 3.146,              !- X,Y,Z  2 {m}
    77.337, 49.865, 2.819,              !- X,Y,Z  3 {m}
    76.566, 49.865, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft2_Srf_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 49.865, 3.254,              !- X,Y,Z  1 {m}
    76.566, 49.865, 2.819,              !- X,Y,Z  2 {m}
    76.566, 50.963, 2.819,              !- X,Y,Z  3 {m}
    76.566, 50.963, 3.254;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_7,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-ReachInPrepared_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 31.364, 3.146,              !- X,Y,Z  1 {m}
    77.337, 31.364, 2.819,              !- X,Y,Z  2 {m}
    77.337, 49.865, 2.819,              !- X,Y,Z  3 {m}
    77.337, 49.865, 3.146;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_8,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.947, 50.963, 5.715,              !- X,Y,Z  1 {m}
    76.566, 50.963, 3.254,              !- X,Y,Z  2 {m}
    76.566, 50.963, 2.819,              !- X,Y,Z  3 {m}
    53.005, 50.963, 2.819,              !- X,Y,Z  4 {m}
    53.005, 50.963, 4.885;              !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_9,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.947, 31.364, 5.715,              !- X,Y,Z  1 {m}
    53.005, 31.364, 4.885,              !- X,Y,Z  2 {m}
    53.005, 31.364, 2.819,              !- X,Y,Z  3 {m}
    70.439, 31.364, 2.819,              !- X,Y,Z  4 {m}
    70.439, 31.364, 4.11;               !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.5659829941225, 49.8650000007888, 3.25387825925773,
                                        !- X,Y,Z  1 {m}
    76.566, 49.865, 2.819,              !- X,Y,Z  2 {m}
    76.566, 50.963, 2.819,              !- X,Y,Z  3 {m}
    76.5659839689199, 50.9630000007436, 3.25388523758361;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle1_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 50.963, 2.819,              !- X,Y,Z  1 {m}
    53.005, 42.581, 2.819,              !- X,Y,Z  2 {m}
    49.896, 42.581, 2.819,              !- X,Y,Z  3 {m}
    49.896, 43.769, 2.819,              !- X,Y,Z  4 {m}
    45.872, 43.769, 2.819,              !- X,Y,Z  5 {m}
    45.872, 50.963, 2.819;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_1,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachInDairy2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.872, 50.963, 2.819,              !- X,Y,Z  1 {m}
    45.872, 43.769, 2.819,              !- X,Y,Z  2 {m}
    43.312, 43.769, 2.819,              !- X,Y,Z  3 {m}
    43.312, 50.963, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesEast_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 31.364, 4.885,              !- X,Y,Z  1 {m}
    53.005, 31.364, 2.819,              !- X,Y,Z  2 {m}
    53.005, 50.963, 2.819,              !- X,Y,Z  3 {m}
    53.005, 50.963, 4.885;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.192, 25.878, 4.771,              !- X,Y,Z  1 {m}
    52.192, 25.878, 2.819,              !- X,Y,Z  2 {m}
    52.182, 26.949, 2.819,              !- X,Y,Z  3 {m}
    52.182, 26.949, 4.77;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_12,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.182, 26.949, 4.77,               !- X,Y,Z  1 {m}
    52.182, 26.949, 2.819,              !- X,Y,Z  2 {m}
    52.182, 28.164, 2.819,              !- X,Y,Z  3 {m}
    52.182, 28.164, 4.77;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_13,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 28.164, 4.885,              !- X,Y,Z  1 {m}
    52.182, 28.164, 4.77,               !- X,Y,Z  2 {m}
    52.182, 28.164, 2.819,              !- X,Y,Z  3 {m}
    53.005, 28.164, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_14,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 28.164, 4.885,              !- X,Y,Z  1 {m}
    53.005, 28.164, 2.819,              !- X,Y,Z  2 {m}
    53.005, 31.364, 2.819,              !- X,Y,Z  3 {m}
    53.005, 31.364, 4.885;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_15,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_17,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.896, 43.769, 2.819,              !- X,Y,Z  1 {m}
    49.896, 42.581, 2.819,              !- X,Y,Z  2 {m}
    53.005, 42.581, 2.819,              !- X,Y,Z  3 {m}
    53.005, 28.164, 2.819,              !- X,Y,Z  4 {m}
    52.182, 28.164, 2.819,              !- X,Y,Z  5 {m}
    52.192, 25.878, 2.819,              !- X,Y,Z  6 {m}
    45.966, 25.878, 2.819,              !- X,Y,Z  7 {m}
    45.966, 27.219, 2.819,              !- X,Y,Z  8 {m}
    44.444, 27.219, 2.819,              !- X,Y,Z  9 {m}
    44.444, 41.575, 2.819,              !- X,Y,Z  10 {m}
    43.312, 41.575, 2.819,              !- X,Y,Z  11 {m}
    43.312, 43.769, 2.819;              !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 50.963, 4.885,              !- X,Y,Z  1 {m}
    53.005, 50.963, 2.819,              !- X,Y,Z  2 {m}
    43.312, 50.963, 2.819,              !- X,Y,Z  3 {m}
    43.312, 50.963, 3.531;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-LoadingBOH_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 41.575, 3.689,              !- X,Y,Z  1 {m}
    43.312, 41.575, 3.531,              !- X,Y,Z  2 {m}
    43.312, 41.575, 2.819,              !- X,Y,Z  3 {m}
    44.444, 41.575, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft_Srf_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 27.219, 3.901,              !- X,Y,Z  1 {m}
    44.444, 27.219, 3.689,              !- X,Y,Z  2 {m}
    44.444, 27.219, 2.819,              !- X,Y,Z  3 {m}
    45.966, 27.219, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft_Srf_1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 27.219, 3.901,              !- X,Y,Z  1 {m}
    45.966, 27.219, 2.819,              !- X,Y,Z  2 {m}
    45.966, 25.878, 2.819,              !- X,Y,Z  3 {m}
    45.966, 25.878, 3.901;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.192, 25.878, 4.771,              !- X,Y,Z  1 {m}
    45.966, 25.878, 3.901,              !- X,Y,Z  2 {m}
    45.966, 25.878, 2.819,              !- X,Y,Z  3 {m}
    52.192, 25.878, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_7,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-LoadingBOH_Srf_6,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 41.575, 3.689,              !- X,Y,Z  1 {m}
    44.444, 41.575, 2.819,              !- X,Y,Z  2 {m}
    44.444, 27.219, 2.819,              !- X,Y,Z  3 {m}
    44.444, 27.219, 3.689;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_8,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-LoadingBOH_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 50.963, 3.531,              !- X,Y,Z  1 {m}
    43.312, 50.963, 2.819,              !- X,Y,Z  2 {m}
    43.312, 41.575, 2.819,              !- X,Y,Z  3 {m}
    43.312, 41.575, 3.531;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_9,   !- Name
    Roof,                    !- Surface Type
    Roof_Sales,              !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.9659565746594, 25.877999994303, 3.90131083075207,
                                        !- X,Y,Z  1 {m}
    52.1919815201826, 25.8779999975756, 4.77113227519835,
                                        !- X,Y,Z  2 {m}
    52.1820301907412, 28.1640000039608, 4.76978390012256,
                                        !- X,Y,Z  3 {m}
    53.0050330480349, 28.1640000043356, 4.88476344812925,
                                        !- X,Y,Z  4 {m}
    53.0049757861931, 50.9629999968234, 4.88517331806057,
                                        !- X,Y,Z  5 {m}
    43.312000909891, 50.9630000001194, 3.53099348716413,
                                        !- X,Y,Z  6 {m}
    43.3120244887397, 41.5750000032127, 3.53082471401991,
                                        !- X,Y,Z  7 {m}
    44.4440041092484, 41.5750000005391, 3.68897058674119,
                                        !- X,Y,Z  8 {m}
    44.4440401656983, 27.2190000052694, 3.68871250117893,
                                        !- X,Y,Z  9 {m}
    45.9659532066113, 27.2189999938611, 3.90133493863304;
                                        !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.4440041092484, 41.5750000005391, 3.68897058674119,
                                        !- X,Y,Z  1 {m}
    43.3120244887397, 41.5750000032127, 3.53082471401991,
                                        !- X,Y,Z  2 {m}
    43.312, 41.575, 2.819,              !- X,Y,Z  3 {m}
    44.444, 41.575, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 50.963, 3.531,              !- X,Y,Z  1 {m}
    43.312, 50.963, 2.819,              !- X,Y,Z  2 {m}
    43.312, 41.575, 2.819,              !- X,Y,Z  3 {m}
    43.3120244887397, 41.5750000032127, 3.53082471401991;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_0,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 25.878, 3.914,              !- X,Y,Z  1 {m}
    71.841, 25.878, 2.819,              !- X,Y,Z  2 {m}
    79.675, 25.878, 2.819;              !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_1,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-ReachInPrepared_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 29.209, 3.146,              !- X,Y,Z  1 {m}
    79.675, 29.209, 2.819,              !- X,Y,Z  2 {m}
    77.337, 29.209, 2.819;              !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_2,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesEast_Srf_13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 31.364, 4.11,               !- X,Y,Z  1 {m}
    77.337, 31.364, 3.146,              !- X,Y,Z  2 {m}
    77.337, 31.364, 2.819,              !- X,Y,Z  3 {m}
    70.439, 31.364, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_3,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 31.364, 4.11,               !- X,Y,Z  1 {m}
    70.439, 31.364, 2.819,              !- X,Y,Z  2 {m}
    70.439, 26.949, 2.819,              !- X,Y,Z  3 {m}
    70.439, 26.949, 4.11;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_4,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 26.949, 4.11,               !- X,Y,Z  1 {m}
    70.439, 26.949, 2.819,              !- X,Y,Z  2 {m}
    71.841, 26.949, 2.819,              !- X,Y,Z  3 {m}
    71.841, 26.949, 3.914;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_5,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-ReachInPrepared_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 29.209, 3.146,              !- X,Y,Z  1 {m}
    77.337, 29.209, 2.819,              !- X,Y,Z  2 {m}
    77.337, 31.364, 2.819,              !- X,Y,Z  3 {m}
    77.337, 31.364, 3.146;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_6,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 26.949, 3.914,              !- X,Y,Z  1 {m}
    71.841, 26.949, 2.819,              !- X,Y,Z  2 {m}
    71.841, 25.878, 2.819,              !- X,Y,Z  3 {m}
    71.841, 25.878, 3.914;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_7,       !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Coffee_Srf_11,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 31.364, 2.819,              !- X,Y,Z  1 {m}
    77.337, 29.209, 2.819,              !- X,Y,Z  2 {m}
    79.675, 29.209, 2.819,              !- X,Y,Z  3 {m}
    79.675, 25.878, 2.819,              !- X,Y,Z  4 {m}
    71.841, 25.878, 2.819,              !- X,Y,Z  5 {m}
    71.841, 26.949, 2.819,              !- X,Y,Z  6 {m}
    70.439, 26.949, 2.819,              !- X,Y,Z  7 {m}
    70.439, 31.364, 2.819;              !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_8,       !- Name
    Roof,                    !- Surface Type
    Roof_Sales,              !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.6750037965562, 25.8779999993781, 2.81902716281679,
                                        !- X,Y,Z  1 {m}
    79.6750142520967, 29.2089999976653, 2.81910196795929,
                                        !- X,Y,Z  2 {m}
    77.3369845118185, 29.2090000025371, 3.14588918835654,
                                        !- X,Y,Z  3 {m}
    77.3369912760604, 31.3640000014291, 3.14593758375795,
                                        !- X,Y,Z  4 {m}
    70.4390098974092, 31.3639999983787, 4.11007081194018,
                                        !- X,Y,Z  5 {m}
    70.4389960393452, 26.9490000006488, 4.10997166312476,
                                        !- X,Y,Z  6 {m}
    71.841001794216, 26.9489999997061, 3.9140128368865,
                                        !- X,Y,Z  7 {m}
    71.8409984324977, 25.8780000002568, 3.91398878515799;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.3369895846771, 31.3640000014318, 3.14593758369532,
                                        !- X,Y,Z  1 {m}
    77.3369862034522, 29.2090000025344, 3.14588918841918,
                                        !- X,Y,Z  2 {m}
    77.3369983083663, 29.2090000000027, 2.81899999993736,
                                        !- X,Y,Z  3 {m}
    77.3370016913833, 31.3639999999973, 2.81900000006263;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_0,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Bakery_Srf_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 26.949, 4.11,               !- X,Y,Z  1 {m}
    70.439, 26.949, 2.819,              !- X,Y,Z  2 {m}
    70.439, 31.364, 2.819,              !- X,Y,Z  3 {m}
    70.439, 31.364, 4.11;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_1,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Bakery_Srf_6,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.841, 25.878, 3.914,              !- X,Y,Z  1 {m}
    71.841, 25.878, 2.819,              !- X,Y,Z  2 {m}
    71.841, 26.949, 2.819,              !- X,Y,Z  3 {m}
    71.841, 26.949, 3.914;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_10,    !- Name
    Roof,                    !- Surface Type
    Roof_Sales,              !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.1919645133361, 25.8779999922839, 4.77125402322599,
                                        !- X,Y,Z  1 {m}
    58.9470106231689, 25.8780000023099, 5.71492395645718,
                                        !- X,Y,Z  2 {m}
    58.9469878277109, 31.3639999973533, 5.71508713256772,
                                        !- X,Y,Z  3 {m}
    53.0049999675639, 31.363999999993, 4.88500023218654,
                                        !- X,Y,Z  4 {m}
    53.0050132642219, 28.1640000028841, 4.88490505107941,
                                        !- X,Y,Z  5 {m}
    52.1820094111839, 28.1640000020464, 4.76993263217693,
                                        !- X,Y,Z  6 {m}
    52.1820144597588, 26.9490000031441, 4.76989649310031;
                                        !- X,Y,Z  7 {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_11,    !- Name
    Roof,                    !- Surface Type
    Roof_Sales,              !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.8410126406336, 25.8779999991476, 3.91409050408007,
                                        !- X,Y,Z  1 {m}
    71.841013856607, 26.9489999990641, 3.91409921018124,
                                        !- X,Y,Z  2 {m}
    70.4389888161735, 26.9490000007563, 4.10991992632034,
                                        !- X,Y,Z  3 {m}
    70.4389938287995, 31.3640000004121, 4.109955815617,
                                        !- X,Y,Z  4 {m}
    58.9470056990347, 31.3639999996197, 5.71504080378285,
                                        !- X,Y,Z  5 {m}
    58.9469994704257, 25.8780000000314, 5.71499620838637,
                                        !- X,Y,Z  6 {m}
    70.4389876251781, 25.900000000838, 4.10991139905598;
                                        !- X,Y,Z  7 {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_2,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Bakery_Srf_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 26.9490000003372, 4.11,     !- X,Y,Z  1 {m}
    71.841, 26.9490000001052, 3.914,    !- X,Y,Z  2 {m}
    71.841, 26.9489999998948, 2.819,    !- X,Y,Z  3 {m}
    70.439, 26.9490000000892, 2.819,    !- X,Y,Z  4 {m}
    70.4389886931631, 26.9490000003372, 4.10991904559787;
                                        !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_3,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_18,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.439, 31.364, 2.819,              !- X,Y,Z  1 {m}
    70.439, 26.949, 2.819,              !- X,Y,Z  2 {m}
    71.841, 26.949, 2.819,              !- X,Y,Z  3 {m}
    71.841, 25.878, 2.819,              !- X,Y,Z  4 {m}
    52.192, 25.878, 2.819,              !- X,Y,Z  5 {m}
    52.182, 26.949, 2.819,              !- X,Y,Z  6 {m}
    52.182, 28.164, 2.819,              !- X,Y,Z  7 {m}
    53.005, 28.164, 2.819,              !- X,Y,Z  8 {m}
    53.005, 31.364, 2.819;              !- X,Y,Z  9 {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_4,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_14,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 31.364, 4.885,              !- X,Y,Z  1 {m}
    53.005, 31.364, 2.819,              !- X,Y,Z  2 {m}
    53.005, 28.164, 2.819,              !- X,Y,Z  3 {m}
    53.005, 28.164, 4.885;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_5,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 28.164, 4.885,              !- X,Y,Z  1 {m}
    53.005, 28.164, 2.819,              !- X,Y,Z  2 {m}
    52.182, 28.164, 2.819,              !- X,Y,Z  3 {m}
    52.182, 28.164, 4.77;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_6,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.182, 28.164, 4.77,               !- X,Y,Z  1 {m}
    52.182, 28.164, 2.819,              !- X,Y,Z  2 {m}
    52.182, 26.949, 2.819,              !- X,Y,Z  3 {m}
    52.182, 26.949, 4.77;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_7,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.1920020646969, 25.8780000192703, 4.77099999999563,
                                        !- X,Y,Z  1 {m}
    52.1820061934716, 26.949000057805, 4.7699999999869,
                                        !- X,Y,Z  2 {m}
    52.1820061944824, 26.9489999260537, 4.76989653328691,
                                        !- X,Y,Z  3 {m}
    52.1820020661932, 26.9490000192842, 2.81899999999563,
                                        !- X,Y,Z  4 {m}
    52.1919979353031, 25.8779999807297, 2.81900000000437;
                                        !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_8,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.947, 25.878, 5.715,              !- X,Y,Z  1 {m}
    52.192, 25.878, 4.771,              !- X,Y,Z  2 {m}
    52.192, 25.878, 2.819,              !- X,Y,Z  3 {m}
    71.841, 25.878, 2.819,              !- X,Y,Z  4 {m}
    71.841, 25.878, 3.914;              !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_9,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesEast_Srf_9,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.947, 31.3640000000582, 5.715,    !- X,Y,Z  1 {m}
    70.439, 31.3640000001262, 4.11,     !- X,Y,Z  2 {m}
    70.4389943982465, 31.3640000001262, 4.10995989270874,
                                        !- X,Y,Z  3 {m}
    70.439, 31.364000000106, 2.819,     !- X,Y,Z  4 {m}
    53.005, 31.3639999999646, 2.819,    !- X,Y,Z  5 {m}
    53.005, 31.363999999997, 4.885;     !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.4389929719313, 31.3640000003792, 4.1099598926994,
                                        !- X,Y,Z  1 {m}
    70.4389901195234, 26.9490000007627, 4.10991904560721,
                                        !- X,Y,Z  2 {m}
    70.4389985736397, 26.9490000000009, 2.81899999999066,
                                        !- X,Y,Z  3 {m}
    70.4390014263152, 31.3639999999991, 2.81900000000934;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0050033130185, 31.3640000000069, 4.88499999998938,
                                        !- X,Y,Z  1 {m}
    53.0049966869815, 31.3639999999931, 2.81900000001063,
                                        !- X,Y,Z  2 {m}
    53.0050033131707, 28.1640000000069, 2.81899999998937,
                                        !- X,Y,Z  3 {m}
    53.0050099389035, 28.1640000028746, 4.88490513804741;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.1820106613922, 28.1640000020459, 4.76993273311187,
                                        !- X,Y,Z  1 {m}
    52.1819987356902, 28.1639999999974, 2.81900000000773,
                                        !- X,Y,Z  2 {m}
    52.1820012643333, 26.9490000000026, 2.81899999999227,
                                        !- X,Y,Z  3 {m}
    52.182013189814, 26.9490000031403, 4.76989653327717;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0050132520741, 28.1640000027123, 4.88490513803678,
                                        !- X,Y,Z  1 {m}
    53.005, 28.1640000001692, 2.819,    !- X,Y,Z  2 {m}
    52.182, 28.1639999998208, 2.819,    !- X,Y,Z  3 {m}
    52.1820093970824, 28.1640000022225, 4.7699327331196;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Loading_Srf_12,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 50.963, 2.819,              !- X,Y,Z  1 {m}
    43.312, 41.575, 2.819,              !- X,Y,Z  2 {m}
    44.444, 41.575, 2.819,              !- X,Y,Z  3 {m}
    44.444, 25.878, 2.819,              !- X,Y,Z  4 {m}
    38.222, 25.878, 2.819,              !- X,Y,Z  5 {m}
    38.222, 50.963, 2.819;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 50.963, 3.531,              !- X,Y,Z  1 {m}
    43.312, 50.963, 2.819,              !- X,Y,Z  2 {m}
    38.222, 50.963, 2.819;              !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 41.575, 3.689,              !- X,Y,Z  1 {m}
    44.444, 41.575, 2.819,              !- X,Y,Z  2 {m}
    43.312, 41.575, 2.819,              !- X,Y,Z  3 {m}
    43.312, 41.575, 3.531;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 25.878, 3.689,              !- X,Y,Z  1 {m}
    38.222, 25.878, 2.819,              !- X,Y,Z  2 {m}
    44.444, 25.878, 2.819;              !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_8,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 41.575, 3.531,              !- X,Y,Z  1 {m}
    43.312, 41.575, 2.819,              !- X,Y,Z  2 {m}
    43.312, 50.963, 2.819,              !- X,Y,Z  3 {m}
    43.312, 50.963, 3.531;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_5,   !- Name
    Roof,                    !- Surface Type
    Roof_Sales,              !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.2220073085091, 25.8780000003167, 2.81894773804194,
                                        !- X,Y,Z  1 {m}
    44.4439925061042, 25.8779999996752, 3.6890535876283,
                                        !- X,Y,Z  2 {m}
    44.4439794578181, 41.5749999991098, 3.68914689379696,
                                        !- X,Y,Z  3 {m}
    43.3120210375405, 41.5750000009117, 3.53084956397485,
                                        !- X,Y,Z  4 {m}
    43.3120132336729, 50.9630000005735, 3.53090536816109,
                                        !- X,Y,Z  5 {m}
    38.2219864563553, 50.9629999994131, 2.81909684839684;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_7,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 27.219, 3.689,              !- X,Y,Z  1 {m}
    44.444, 27.219, 2.819,              !- X,Y,Z  2 {m}
    44.444, 41.575, 2.819,              !- X,Y,Z  3 {m}
    44.444, 41.575, 3.689;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_7,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft_Srf_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 25.878, 3.689,              !- X,Y,Z  1 {m}
    44.444, 25.878, 2.819,              !- X,Y,Z  2 {m}
    44.444, 27.219, 2.819,              !- X,Y,Z  3 {m}
    44.444, 27.219, 3.689;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.3120132336729, 50.9630000005735, 3.53090536816109,
                                        !- X,Y,Z  1 {m}
    43.3120210375405, 41.5750000009117, 3.53084956397485,
                                        !- X,Y,Z  2 {m}
    43.312, 41.575, 2.819,              !- X,Y,Z  3 {m}
    43.312, 50.963, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft2_Srf_5,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 49.865, 3.146,              !- X,Y,Z  1 {m}
    79.675, 49.865, 2.819,              !- X,Y,Z  2 {m}
    77.337, 49.865, 2.819;              !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_1,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachPrepared_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 49.865, 2.819,              !- X,Y,Z  1 {m}
    79.675, 29.209, 2.819,              !- X,Y,Z  2 {m}
    77.337, 29.209, 2.819,              !- X,Y,Z  3 {m}
    77.337, 49.865, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_2,  !- Name
    Roof,                    !- Surface Type
    Roof_Sales,              !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 29.209, 2.819,              !- X,Y,Z  1 {m}
    79.675, 49.865, 2.819,              !- X,Y,Z  2 {m}
    77.337, 49.865, 3.146,              !- X,Y,Z  3 {m}
    77.337, 29.209, 3.146;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesEast_Srf_7,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 49.865, 3.146,              !- X,Y,Z  1 {m}
    77.337, 49.865, 2.819,              !- X,Y,Z  2 {m}
    77.337, 31.364, 2.819,              !- X,Y,Z  3 {m}
    77.337, 31.364, 3.146;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Bakery_Srf_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 29.209, 3.146,              !- X,Y,Z  1 {m}
    77.337, 29.209, 2.819,              !- X,Y,Z  2 {m}
    79.675, 29.209, 2.819;              !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Bakery_Srf_5,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 31.364, 3.146,              !- X,Y,Z  1 {m}
    77.337, 31.364, 2.819,              !- X,Y,Z  2 {m}
    77.337, 29.209, 2.819,              !- X,Y,Z  3 {m}
    77.337, 29.209, 3.146;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_0,        !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Shaft_Srf_5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 27.219, 2.819,              !- X,Y,Z  1 {m}
    45.966, 25.878, 2.819,              !- X,Y,Z  2 {m}
    44.444, 25.878, 2.819,              !- X,Y,Z  3 {m}
    44.444, 27.219, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_1,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 25.878, 3.901,              !- X,Y,Z  1 {m}
    45.966, 25.878, 2.819,              !- X,Y,Z  2 {m}
    45.966, 27.219, 2.819,              !- X,Y,Z  3 {m}
    45.966, 27.219, 3.901;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_2,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 27.219, 3.901,              !- X,Y,Z  1 {m}
    45.966, 27.219, 2.819,              !- X,Y,Z  2 {m}
    44.444, 27.219, 2.819,              !- X,Y,Z  3 {m}
    44.444, 27.219, 3.689;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_3,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-LoadingBOH_Srf_7,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.444, 27.219, 3.689,              !- X,Y,Z  1 {m}
    44.444, 27.219, 2.819,              !- X,Y,Z  2 {m}
    44.444, 25.878, 2.819,              !- X,Y,Z  3 {m}
    44.444, 25.878, 3.689;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_4,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 25.878, 3.901,              !- X,Y,Z  1 {m}
    44.444, 25.878, 3.689,              !- X,Y,Z  2 {m}
    44.444, 25.878, 2.819,              !- X,Y,Z  3 {m}
    45.966, 25.878, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_5,        !- Name
    Roof,                    !- Surface Type
    Roof_Sales,              !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.966, 25.878, 3.901,              !- X,Y,Z  1 {m}
    45.966, 27.219, 3.901,              !- X,Y,Z  2 {m}
    44.444, 27.219, 3.689,              !- X,Y,Z  3 {m}
    44.444, 25.878, 3.689;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_0,       !- Name
    Roof,                    !- Surface Type
    Roof_Sales,              !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 49.865, 2.819,              !- X,Y,Z  1 {m}
    79.675, 50.963, 2.819,              !- X,Y,Z  2 {m}
    76.566, 50.963, 3.254,              !- X,Y,Z  3 {m}
    76.566, 49.865, 3.254;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_1,       !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 50.963, 3.254,              !- X,Y,Z  1 {m}
    79.675, 50.963, 2.819,              !- X,Y,Z  2 {m}
    76.566, 50.963, 2.819;              !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_2,       !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Stairs_Srf_8,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 50.963, 2.819,              !- X,Y,Z  1 {m}
    79.675, 49.865, 2.819,              !- X,Y,Z  2 {m}
    76.566, 49.865, 2.819,              !- X,Y,Z  3 {m}
    76.566, 50.963, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_3,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesEast_Srf_6,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 50.963, 3.254,              !- X,Y,Z  1 {m}
    76.566, 50.963, 2.819,              !- X,Y,Z  2 {m}
    76.566, 49.865, 2.819,              !- X,Y,Z  3 {m}
    76.566, 49.865, 3.254;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_4,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesEast_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 49.865, 3.254,              !- X,Y,Z  1 {m}
    76.566, 49.865, 2.819,              !- X,Y,Z  2 {m}
    77.337, 49.865, 2.819,              !- X,Y,Z  3 {m}
    77.337, 49.865, 3.146;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_5,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-ReachInPrepared_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.337, 49.865, 3.146,              !- X,Y,Z  1 {m}
    77.337, 49.865, 2.819,              !- X,Y,Z  2 {m}
    79.675, 49.865, 2.819;              !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_0,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Stairs1_Srf_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 55.077, 9.373,              !- X,Y,Z  1 {m}
    38.222, 55.077, 5.715,              !- X,Y,Z  2 {m}
    41.118, 55.077, 5.715,              !- X,Y,Z  3 {m}
    41.118, 55.077, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_1,   !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.055, 55.899, 5.715,              !- X,Y,Z  1 {m}
    46.055, 55.077, 5.715,              !- X,Y,Z  2 {m}
    38.222, 55.077, 5.715,              !- X,Y,Z  3 {m}
    38.222, 55.899, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 55.077, 9.373,              !- X,Y,Z  1 {m}
    41.118, 55.077, 5.715,              !- X,Y,Z  2 {m}
    46.055, 55.077, 5.715,              !- X,Y,Z  3 {m}
    46.055, 55.077, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 55.899, 9.373,              !- X,Y,Z  1 {m}
    38.222, 55.899, 5.715,              !- X,Y,Z  2 {m}
    38.222, 55.077, 5.715,              !- X,Y,Z  3 {m}
    38.222, 55.077, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.055, 55.899, 9.373,              !- X,Y,Z  1 {m}
    46.055, 55.899, 5.715,              !- X,Y,Z  2 {m}
    38.222, 55.899, 5.715,              !- X,Y,Z  3 {m}
    38.222, 55.899, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.055, 55.077, 9.373,              !- X,Y,Z  1 {m}
    46.055, 55.077, 5.715,              !- X,Y,Z  2 {m}
    46.055, 55.899, 5.715,              !- X,Y,Z  3 {m}
    46.055, 55.899, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_6,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.055, 55.077, 9.373,              !- X,Y,Z  1 {m}
    46.055, 55.899, 9.373,              !- X,Y,Z  2 {m}
    38.222, 55.899, 9.373,              !- X,Y,Z  3 {m}
    38.222, 55.077, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_0, !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.969, 61.139, 5.715,              !- X,Y,Z  1 {m}
    63.315, 60.803, 5.715,              !- X,Y,Z  2 {m}
    61.692, 59.131, 5.715,              !- X,Y,Z  3 {m}
    53.31, 59.131, 5.715,               !- X,Y,Z  4 {m}
    51.459, 61.139, 5.715;              !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_1, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.969, 61.139, 9.373,              !- X,Y,Z  1 {m}
    62.969, 61.139, 5.715,              !- X,Y,Z  2 {m}
    51.459, 61.139, 5.715,              !- X,Y,Z  3 {m}
    51.459, 61.139, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_2, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.315, 60.803, 9.373,              !- X,Y,Z  1 {m}
    63.315, 60.803, 5.715,              !- X,Y,Z  2 {m}
    62.969, 61.139, 5.715,              !- X,Y,Z  3 {m}
    62.969, 61.139, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_3, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Walkins_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.692, 59.131, 9.373,              !- X,Y,Z  1 {m}
    61.692, 59.131, 5.715,              !- X,Y,Z  2 {m}
    63.315, 60.803, 5.715,              !- X,Y,Z  3 {m}
    63.315, 60.803, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_4, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Walkins_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.31, 59.131, 9.373,               !- X,Y,Z  1 {m}
    53.31, 59.131, 5.715,               !- X,Y,Z  2 {m}
    61.692, 59.131, 5.715,              !- X,Y,Z  3 {m}
    61.692, 59.131, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_5, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.459, 61.139, 9.373,              !- X,Y,Z  1 {m}
    51.459, 61.139, 5.715,              !- X,Y,Z  2 {m}
    53.31, 59.131, 5.715,               !- X,Y,Z  3 {m}
    53.31, 59.131, 9.373;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_6, !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.692, 59.131, 9.373,              !- X,Y,Z  1 {m}
    63.315, 60.803, 9.373,              !- X,Y,Z  2 {m}
    62.969, 61.139, 9.373,              !- X,Y,Z  3 {m}
    51.459, 61.139, 9.373,              !- X,Y,Z  4 {m}
    53.31, 59.131, 9.373;               !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_0,    !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 55.077, 5.715,              !- X,Y,Z  1 {m}
    41.118, 50.963, 5.715,              !- X,Y,Z  2 {m}
    38.222, 50.963, 5.715,              !- X,Y,Z  3 {m}
    38.222, 55.077, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 50.963, 9.373,              !- X,Y,Z  1 {m}
    41.118, 50.963, 5.715,              !- X,Y,Z  2 {m}
    41.118, 55.077, 5.715,              !- X,Y,Z  3 {m}
    41.118, 55.077, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 50.963, 9.373,              !- X,Y,Z  1 {m}
    38.222, 50.963, 5.715,              !- X,Y,Z  2 {m}
    41.118, 50.963, 5.715,              !- X,Y,Z  3 {m}
    41.118, 50.963, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 55.077, 9.373,              !- X,Y,Z  1 {m}
    38.222, 55.077, 5.715,              !- X,Y,Z  2 {m}
    38.222, 50.963, 5.715,              !- X,Y,Z  3 {m}
    38.222, 50.963, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Corridor_Srf_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 55.077, 9.373,              !- X,Y,Z  1 {m}
    41.118, 55.077, 5.715,              !- X,Y,Z  2 {m}
    38.222, 55.077, 5.715,              !- X,Y,Z  3 {m}
    38.222, 55.077, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_5,    !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 50.963, 9.373,              !- X,Y,Z  1 {m}
    41.118, 55.077, 9.373,              !- X,Y,Z  2 {m}
    38.222, 55.077, 9.373,              !- X,Y,Z  3 {m}
    38.222, 50.963, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_0,    !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.459, 61.139, 5.715,              !- X,Y,Z  1 {m}
    53.31, 59.131, 5.715,               !- X,Y,Z  2 {m}
    53.31, 54, 5.715,                   !- X,Y,Z  3 {m}
    65.54, 54, 5.715,                   !- X,Y,Z  4 {m}
    65.54, 50.963, 5.715,               !- X,Y,Z  5 {m}
    41.118, 50.963, 5.715,              !- X,Y,Z  6 {m}
    41.118, 55.077, 5.715,              !- X,Y,Z  7 {m}
    46.055, 55.077, 5.715,              !- X,Y,Z  8 {m}
    46.055, 55.899, 5.715;              !- X,Y,Z  9 {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Walkins_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.31, 54, 9.373,                   !- X,Y,Z  1 {m}
    53.31, 54, 5.715,                   !- X,Y,Z  2 {m}
    53.31, 59.131, 5.715,               !- X,Y,Z  3 {m}
    53.31, 59.131, 9.373;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_10,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.54, 50.963, 9.373,               !- X,Y,Z  1 {m}
    65.54, 54, 9.373,                   !- X,Y,Z  2 {m}
    53.31, 54, 9.373,                   !- X,Y,Z  3 {m}
    53.31, 59.131, 9.373,               !- X,Y,Z  4 {m}
    51.459, 61.139, 9.373,              !- X,Y,Z  5 {m}
    46.055, 55.899, 9.373,              !- X,Y,Z  6 {m}
    46.055, 55.077, 9.373,              !- X,Y,Z  7 {m}
    41.118, 55.077, 9.373,              !- X,Y,Z  8 {m}
    41.118, 50.963, 9.373;              !- X,Y,Z  9 {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Walkins_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.54, 54, 9.373,                   !- X,Y,Z  1 {m}
    65.54, 54, 5.715,                   !- X,Y,Z  2 {m}
    53.31, 54, 5.715,                   !- X,Y,Z  3 {m}
    53.31, 54, 9.373;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-205-RefrigerationEquipmentRoomLower_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.54, 50.963, 9.373,               !- X,Y,Z  1 {m}
    65.54, 50.963, 5.715,               !- X,Y,Z  2 {m}
    65.54, 54, 5.715,                   !- X,Y,Z  3 {m}
    65.54, 54, 9.373;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 50.963, 9.373,              !- X,Y,Z  1 {m}
    41.118, 50.963, 5.715,              !- X,Y,Z  2 {m}
    65.54, 50.963, 5.715,               !- X,Y,Z  3 {m}
    65.54, 50.963, 9.373;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Stairs1_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 55.077, 9.373,              !- X,Y,Z  1 {m}
    41.118, 55.077, 5.715,              !- X,Y,Z  2 {m}
    41.118, 50.963, 5.715,              !- X,Y,Z  3 {m}
    41.118, 50.963, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Corridor_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.055, 55.077, 9.373,              !- X,Y,Z  1 {m}
    46.055, 55.077, 5.715,              !- X,Y,Z  2 {m}
    41.118, 55.077, 5.715,              !- X,Y,Z  3 {m}
    41.118, 55.077, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_7,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Corridor_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.055, 55.899, 9.373,              !- X,Y,Z  1 {m}
    46.055, 55.899, 5.715,              !- X,Y,Z  2 {m}
    46.055, 55.077, 5.715,              !- X,Y,Z  3 {m}
    46.055, 55.077, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_8,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    51.459, 61.139, 9.373,              !- X,Y,Z  1 {m}
    51.459, 61.139, 5.715,              !- X,Y,Z  2 {m}
    46.055, 55.899, 5.715,              !- X,Y,Z  3 {m}
    46.055, 55.899, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_9,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-ExgStorage_Srf_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.31, 59.131, 9.373,               !- X,Y,Z  1 {m}
    53.31, 59.131, 5.715,               !- X,Y,Z  2 {m}
    51.459, 61.139, 5.715,              !- X,Y,Z  3 {m}
    51.459, 61.139, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_0,    !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    63.315000000000, 60.803000000000, 5.715000000000,
                                        !- X,Y,Z  1 {m}
    67.246000000000, 56.987000000000, 5.715000000000,
                                        !- X,Y,Z  2 {m}
    65.540000000000, 55.230000000000, 5.715000000000,
                                        !- X,Y,Z  3 {m}
    65.540000000000, 54.000000000000, 5.715000000000,
                                        !- X,Y,Z  4 {m}
    53.310000000000, 54.000000000000, 5.715000000000,
                                        !- X,Y,Z  5 {m}
    53.310000000000, 59.131000000000, 5.715000000000,
                                        !- X,Y,Z  6 {m}
    61.692000000000, 59.131000000000, 5.715000000000;
                                        !- X,Y,Z  7 {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-ExgStorage_Srf_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.692, 59.131, 9.373,              !- X,Y,Z  1 {m}
    61.692, 59.131, 5.715,              !- X,Y,Z  2 {m}
    53.31, 59.131, 5.715,               !- X,Y,Z  3 {m}
    53.31, 59.131, 9.373;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-ExgStorage_Srf_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.315, 60.803, 9.373,              !- X,Y,Z  1 {m}
    63.315, 60.803, 5.715,              !- X,Y,Z  2 {m}
    61.692, 59.131, 5.715,              !- X,Y,Z  3 {m}
    61.692, 59.131, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.246, 56.987, 9.373,              !- X,Y,Z  1 {m}
    67.246, 56.987, 5.715,              !- X,Y,Z  2 {m}
    63.315, 60.803, 5.715,              !- X,Y,Z  3 {m}
    63.315, 60.803, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-205-RefrigerationEquipmentRoomLower_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.54, 55.23, 9.373,                !- X,Y,Z  1 {m}
    65.54, 55.23, 5.715,                !- X,Y,Z  2 {m}
    67.246, 56.987, 5.715,              !- X,Y,Z  3 {m}
    67.246, 56.987, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-205-RefrigerationEquipmentRoomLower_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.54, 54, 9.373,                   !- X,Y,Z  1 {m}
    65.54, 54, 5.715,                   !- X,Y,Z  2 {m}
    65.54, 55.23, 5.715,                !- X,Y,Z  3 {m}
    65.54, 55.23, 9.373;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.31, 54, 9.373,                   !- X,Y,Z  1 {m}
    53.31, 54, 5.715,                   !- X,Y,Z  2 {m}
    65.54, 54, 5.715,                   !- X,Y,Z  3 {m}
    65.54, 54, 9.373;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_7,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.31, 59.131, 9.373,               !- X,Y,Z  1 {m}
    53.31, 59.131, 5.715,               !- X,Y,Z  2 {m}
    53.31, 54, 5.715,                   !- X,Y,Z  3 {m}
    53.31, 54, 9.373;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_8,    !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.54, 54, 9.373,                   !- X,Y,Z  1 {m}
    65.54, 55.23, 9.373,                !- X,Y,Z  2 {m}
    67.246, 56.987, 9.373,              !- X,Y,Z  3 {m}
    63.315, 60.803, 9.373,              !- X,Y,Z  4 {m}
    61.692, 59.131, 9.373,              !- X,Y,Z  5 {m}
    53.31, 59.131, 9.373,               !- X,Y,Z  6 {m}
    53.31, 54, 9.373;                   !- X,Y,Z  7 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.54, 54, 9.373,                   !- X,Y,Z  1 {m}
    65.54, 54, 5.715,                   !- X,Y,Z  2 {m}
    65.54, 50.963, 5.715,               !- X,Y,Z  3 {m}
    65.54, 50.963, 9.373;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_1,  !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.246, 56.987, 5.715,              !- X,Y,Z  1 {m}
    68.367, 55.899, 5.715,              !- X,Y,Z  2 {m}
    71.801, 55.899, 5.715,              !- X,Y,Z  3 {m}
    71.801, 50.963, 5.715,              !- X,Y,Z  4 {m}
    65.54, 50.963, 5.715,               !- X,Y,Z  5 {m}
    65.54, 55.23, 5.715;                !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-205-RefrigerationEquipmentRoomUpper_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.801, 50.963, 9.373,              !- X,Y,Z  1 {m}
    71.801, 50.963, 5.715,              !- X,Y,Z  2 {m}
    71.801, 55.899, 5.715,              !- X,Y,Z  3 {m}
    71.801, 55.899, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.54, 50.963, 9.373,               !- X,Y,Z  1 {m}
    65.54, 50.963, 5.715,               !- X,Y,Z  2 {m}
    71.801, 50.963, 5.715,              !- X,Y,Z  3 {m}
    71.801, 50.963, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Walkins_Srf_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    65.54, 55.23, 9.373,                !- X,Y,Z  1 {m}
    65.54, 55.23, 5.715,                !- X,Y,Z  2 {m}
    65.54, 54, 5.715,                   !- X,Y,Z  3 {m}
    65.54, 54, 9.373;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Walkins_Srf_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.246, 56.987, 9.373,              !- X,Y,Z  1 {m}
    67.246, 56.987, 5.715,              !- X,Y,Z  2 {m}
    65.54, 55.23, 5.715,                !- X,Y,Z  3 {m}
    65.54, 55.23, 9.373;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.367, 55.899, 9.373,              !- X,Y,Z  1 {m}
    68.367, 55.899, 5.715,              !- X,Y,Z  2 {m}
    67.246, 56.987, 5.715,              !- X,Y,Z  3 {m}
    67.246, 56.987, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.801, 55.899, 9.373,              !- X,Y,Z  1 {m}
    71.801, 55.899, 5.715,              !- X,Y,Z  2 {m}
    68.367, 55.899, 5.715,              !- X,Y,Z  3 {m}
    68.367, 55.899, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_8,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.801, 50.963, 9.373,              !- X,Y,Z  1 {m}
    71.801, 55.899, 9.373,              !- X,Y,Z  2 {m}
    68.367, 55.899, 9.373,              !- X,Y,Z  3 {m}
    67.246, 56.987, 9.373,              !- X,Y,Z  4 {m}
    65.54, 55.23, 9.373,                !- X,Y,Z  5 {m}
    65.54, 50.963, 9.373;               !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 55.899, 5.715,              !- X,Y,Z  1 {m}
    79.675, 50.963, 5.715,              !- X,Y,Z  2 {m}
    71.801, 50.963, 5.715,              !- X,Y,Z  3 {m}
    71.801, 55.899, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 50.963, 9.373,              !- X,Y,Z  1 {m}
    79.675, 50.963, 5.715,              !- X,Y,Z  2 {m}
    79.675, 55.899, 5.715,              !- X,Y,Z  3 {m}
    79.675, 55.899, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.801, 50.963, 9.373,              !- X,Y,Z  1 {m}
    71.801, 50.963, 5.715,              !- X,Y,Z  2 {m}
    79.675, 50.963, 5.715,              !- X,Y,Z  3 {m}
    79.675, 50.963, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-205-RefrigerationEquipmentRoomLower_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.801, 55.899, 9.373,              !- X,Y,Z  1 {m}
    71.801, 55.899, 5.715,              !- X,Y,Z  2 {m}
    71.801, 50.963, 5.715,              !- X,Y,Z  3 {m}
    71.801, 50.963, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 55.899, 9.373,              !- X,Y,Z  1 {m}
    79.675, 55.899, 5.715,              !- X,Y,Z  2 {m}
    71.801, 55.899, 5.715,              !- X,Y,Z  3 {m}
    71.801, 55.899, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_5,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 50.963, 9.373,              !- X,Y,Z  1 {m}
    79.675, 55.899, 9.373,              !- X,Y,Z  2 {m}
    71.801, 55.899, 9.373,              !- X,Y,Z  3 {m}
    71.801, 50.963, 9.373;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_0,      !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 61.783, 2.819,              !- X,Y,Z  1 {m}
    79.675, 55.565, 2.819,              !- X,Y,Z  2 {m}
    78.231, 55.565, 2.819,              !- X,Y,Z  3 {m}
    78.231, 61.783, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_1,      !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.231, 61.783, 5.715,              !- X,Y,Z  1 {m}
    78.231, 61.783, 2.819,              !- X,Y,Z  2 {m}
    78.231, 55.565, 2.819,              !- X,Y,Z  3 {m}
    78.231, 55.565, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_2,      !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 61.783, 5.715,              !- X,Y,Z  1 {m}
    79.675, 61.783, 2.819,              !- X,Y,Z  2 {m}
    78.231, 61.783, 2.819,              !- X,Y,Z  3 {m}
    78.231, 61.783, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_3,      !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 55.565, 5.715,              !- X,Y,Z  1 {m}
    79.675, 55.565, 2.819,              !- X,Y,Z  2 {m}
    79.675, 61.783, 2.819,              !- X,Y,Z  3 {m}
    79.675, 61.783, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_4,      !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-164-MeatCooler_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.231, 55.565, 5.715,              !- X,Y,Z  1 {m}
    78.231, 55.565, 2.819,              !- X,Y,Z  2 {m}
    79.675, 55.565, 2.819,              !- X,Y,Z  3 {m}
    79.675, 55.565, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_5,      !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 55.899, 5.715,              !- X,Y,Z  1 {m}
    79.675, 61.783, 5.715,              !- X,Y,Z  2 {m}
    78.231, 61.783, 5.715,              !- X,Y,Z  3 {m}
    78.231, 55.899, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_5 1,    !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 55.565, 5.715,              !- X,Y,Z  1 {m}
    79.675, 55.899, 5.715,              !- X,Y,Z  2 {m}
    78.231, 55.899, 5.715,              !- X,Y,Z  3 {m}
    78.231, 55.565, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_0,     !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 55.077, 2.819,              !- X,Y,Z  1 {m}
    41.118, 50.963, 2.819,              !- X,Y,Z  2 {m}
    38.222, 50.963, 2.819,              !- X,Y,Z  3 {m}
    38.222, 55.077, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_1,     !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_15, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 50.963, 5.715,              !- X,Y,Z  1 {m}
    41.118, 50.963, 2.819,              !- X,Y,Z  2 {m}
    41.118, 55.077, 2.819,              !- X,Y,Z  3 {m}
    41.118, 55.077, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_2,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 55.077, 5.715,              !- X,Y,Z  1 {m}
    38.222, 55.077, 2.819,              !- X,Y,Z  2 {m}
    38.222, 50.963, 2.819,              !- X,Y,Z  3 {m}
    38.222, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_3,     !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_16, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 55.077, 5.715,              !- X,Y,Z  1 {m}
    41.118, 55.077, 2.819,              !- X,Y,Z  2 {m}
    38.222, 55.077, 2.819,              !- X,Y,Z  3 {m}
    38.222, 55.077, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_4,     !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 50.963, 5.715,              !- X,Y,Z  1 {m}
    41.118, 55.077, 5.715,              !- X,Y,Z  2 {m}
    38.222, 55.077, 5.715,              !- X,Y,Z  3 {m}
    38.222, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_5,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 50.963, 5.715,              !- X,Y,Z  1 {m}
    38.222, 50.963, 2.819,              !- X,Y,Z  2 {m}
    41.118, 50.963, 3.224,              !- X,Y,Z  3 {m}
    41.118, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_6,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 50.963, 3.224,              !- X,Y,Z  1 {m}
    38.222, 50.963, 2.819,              !- X,Y,Z  2 {m}
    41.118, 50.963, 2.819;              !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_0,         !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.079, 61.783, 2.819,              !- X,Y,Z  1 {m}
    50.079, 58.095, 2.819,              !- X,Y,Z  2 {m}
    46.651, 58.095, 2.819,              !- X,Y,Z  3 {m}
    46.651, 61.783, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_1,         !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.079, 61.783, 5.715,              !- X,Y,Z  1 {m}
    50.079, 61.783, 2.819,              !- X,Y,Z  2 {m}
    46.651, 61.783, 2.819,              !- X,Y,Z  3 {m}
    46.651, 61.783, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_2,         !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.079, 58.095, 5.715,              !- X,Y,Z  1 {m}
    50.079, 58.095, 2.819,              !- X,Y,Z  2 {m}
    50.079, 61.783, 2.819,              !- X,Y,Z  3 {m}
    50.079, 61.783, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_3,         !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.651, 58.095, 5.715,              !- X,Y,Z  1 {m}
    46.651, 58.095, 2.819,              !- X,Y,Z  2 {m}
    50.079, 58.095, 2.819,              !- X,Y,Z  3 {m}
    50.079, 58.095, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_4,         !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.651, 61.783, 5.715,              !- X,Y,Z  1 {m}
    46.651, 61.783, 2.819,              !- X,Y,Z  2 {m}
    46.651, 58.095, 2.819,              !- X,Y,Z  3 {m}
    46.651, 58.095, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_5,         !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.079, 58.095, 5.715,              !- X,Y,Z  1 {m}
    50.079, 59.8008800888231, 5.715,    !- X,Y,Z  2 {m}
    48.3197297709924, 58.095, 5.715;    !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_5 1,       !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.3197297709924, 58.095, 5.715,    !- X,Y,Z  1 {m}
    50.079, 59.8008800888231, 5.715,    !- X,Y,Z  2 {m}
    50.079, 61.783, 5.715,              !- X,Y,Z  3 {m}
    46.651, 61.783, 5.715,              !- X,Y,Z  4 {m}
    46.651, 58.095, 5.715;              !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_0,    !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.041, 54.437, 2.819,              !- X,Y,Z  1 {m}
    45.041, 50.963, 2.819,              !- X,Y,Z  2 {m}
    42.552, 50.963, 2.819,              !- X,Y,Z  3 {m}
    42.552, 54.437, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_23, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.552, 54.437, 5.715,              !- X,Y,Z  1 {m}
    42.552, 54.437, 2.819,              !- X,Y,Z  2 {m}
    42.552, 50.963, 2.819,              !- X,Y,Z  3 {m}
    42.552, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.041, 54.437, 5.715,              !- X,Y,Z  1 {m}
    45.041, 54.437, 2.819,              !- X,Y,Z  2 {m}
    42.552, 54.437, 2.819,              !- X,Y,Z  3 {m}
    42.552, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-154-ExgOffice_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.041, 50.963, 5.715,              !- X,Y,Z  1 {m}
    45.041, 50.963, 2.819,              !- X,Y,Z  2 {m}
    45.041, 54.437, 2.819,              !- X,Y,Z  3 {m}
    45.041, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_4,    !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.041, 50.963, 5.715,              !- X,Y,Z  1 {m}
    45.041, 54.437, 5.715,              !- X,Y,Z  2 {m}
    42.552, 54.437, 5.715,              !- X,Y,Z  3 {m}
    42.552, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.552, 50.963, 5.715,              !- X,Y,Z  1 {m}
    42.552, 50.963, 3.424,              !- X,Y,Z  2 {m}
    45.041, 50.963, 3.772,              !- X,Y,Z  3 {m}
    45.041, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    43.312, 50.963, 3.531,              !- X,Y,Z  1 {m}
    42.552, 50.963, 3.424,              !- X,Y,Z  2 {m}
    42.552, 50.963, 2.819,              !- X,Y,Z  3 {m}
    43.312, 50.963, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_7,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.041, 50.963, 3.772,              !- X,Y,Z  1 {m}
    43.312, 50.963, 3.531,              !- X,Y,Z  2 {m}
    43.312, 50.963, 2.819,              !- X,Y,Z  3 {m}
    45.041, 50.963, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_0,   !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.163, 54.437, 2.819,              !- X,Y,Z  1 {m}
    47.163, 50.963, 2.819,              !- X,Y,Z  2 {m}
    45.041, 50.963, 2.819,              !- X,Y,Z  3 {m}
    45.041, 54.437, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-155-ExgOffice_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.163, 50.963, 5.715,              !- X,Y,Z  1 {m}
    47.163, 50.963, 2.819,              !- X,Y,Z  2 {m}
    47.163, 54.437, 2.819,              !- X,Y,Z  3 {m}
    47.163, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-153-CashRoom_Srf_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.041, 54.437, 5.715,              !- X,Y,Z  1 {m}
    45.041, 54.437, 2.819,              !- X,Y,Z  2 {m}
    45.041, 50.963, 2.819,              !- X,Y,Z  3 {m}
    45.041, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_14, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.163, 54.437, 5.715,              !- X,Y,Z  1 {m}
    47.163, 54.437, 2.819,              !- X,Y,Z  2 {m}
    45.041, 54.437, 2.819,              !- X,Y,Z  3 {m}
    45.041, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_4,   !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.163, 50.963, 5.715,              !- X,Y,Z  1 {m}
    47.163, 54.437, 5.715,              !- X,Y,Z  2 {m}
    45.041, 54.437, 5.715,              !- X,Y,Z  3 {m}
    45.041, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.041, 50.963, 5.715,              !- X,Y,Z  1 {m}
    45.041, 50.963, 3.772,              !- X,Y,Z  2 {m}
    47.163, 50.963, 4.069,              !- X,Y,Z  3 {m}
    47.163, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.163, 50.963, 4.069,              !- X,Y,Z  1 {m}
    45.041, 50.963, 3.772,              !- X,Y,Z  2 {m}
    45.041, 50.963, 2.819,              !- X,Y,Z  3 {m}
    47.163, 50.963, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_0,   !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.468, 54.437, 2.819,              !- X,Y,Z  1 {m}
    49.468, 50.963, 2.819,              !- X,Y,Z  2 {m}
    47.163, 50.963, 2.819,              !- X,Y,Z  3 {m}
    47.163, 54.437, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.468, 50.963, 5.715,              !- X,Y,Z  1 {m}
    49.468, 50.963, 2.819,              !- X,Y,Z  2 {m}
    49.468, 54.437, 2.819,              !- X,Y,Z  3 {m}
    49.468, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    M-154-ExgOffice_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.163, 54.437, 5.715,              !- X,Y,Z  1 {m}
    47.163, 54.437, 2.819,              !- X,Y,Z  2 {m}
    47.163, 50.963, 2.819,              !- X,Y,Z  3 {m}
    47.163, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    M-201-ExgStorage_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.468, 54.437, 5.715,              !- X,Y,Z  1 {m}
    49.468, 54.437, 2.819,              !- X,Y,Z  2 {m}
    47.163, 54.437, 2.819,              !- X,Y,Z  3 {m}
    47.163, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_4,   !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.468, 50.963, 5.715,              !- X,Y,Z  1 {m}
    49.468, 54.437, 5.715,              !- X,Y,Z  2 {m}
    47.163, 54.437, 5.715,              !- X,Y,Z  3 {m}
    47.163, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.163, 50.963, 5.715,              !- X,Y,Z  1 {m}
    47.163, 50.963, 4.069,              !- X,Y,Z  2 {m}
    49.468, 50.963, 4.391,              !- X,Y,Z  3 {m}
    49.468, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.468, 50.963, 4.391,              !- X,Y,Z  1 {m}
    47.163, 50.963, 4.069,              !- X,Y,Z  2 {m}
    47.163, 50.963, 2.819,              !- X,Y,Z  3 {m}
    49.468, 50.963, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_0,   !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.481, 54.437, 2.819,              !- X,Y,Z  1 {m}
    54.481, 50.963, 2.819,              !- X,Y,Z  2 {m}
    49.468, 50.963, 2.819,              !- X,Y,Z  3 {m}
    49.468, 54.437, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-157-ExgOffice_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.481, 50.963, 5.715,              !- X,Y,Z  1 {m}
    54.481, 50.963, 2.819,              !- X,Y,Z  2 {m}
    54.481, 54.437, 2.819,              !- X,Y,Z  3 {m}
    54.481, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    M-155-ExgOffice_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.468, 54.437, 5.715,              !- X,Y,Z  1 {m}
    49.468, 54.437, 2.819,              !- X,Y,Z  2 {m}
    49.468, 50.963, 2.819,              !- X,Y,Z  3 {m}
    49.468, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_13, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.481, 54.437, 5.715,              !- X,Y,Z  1 {m}
    54.481, 54.437, 2.819,              !- X,Y,Z  2 {m}
    49.468, 54.437, 2.819,              !- X,Y,Z  3 {m}
    49.468, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_4,   !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.481, 50.963, 5.715,              !- X,Y,Z  1 {m}
    54.481, 54.437, 5.715,              !- X,Y,Z  2 {m}
    49.468, 54.437, 5.715,              !- X,Y,Z  3 {m}
    49.468, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.468, 50.963, 5.715,              !- X,Y,Z  1 {m}
    49.468, 50.963, 4.391,              !- X,Y,Z  2 {m}
    54.481, 50.963, 5.091,              !- X,Y,Z  3 {m}
    54.481, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.481, 50.963, 5.091,              !- X,Y,Z  1 {m}
    53.005, 50.963, 4.885,              !- X,Y,Z  2 {m}
    53.005, 50.963, 2.819,              !- X,Y,Z  3 {m}
    54.481, 50.963, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_7,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005, 50.963, 4.885,              !- X,Y,Z  1 {m}
    49.468, 50.963, 4.391,              !- X,Y,Z  2 {m}
    49.468, 50.963, 2.819,              !- X,Y,Z  3 {m}
    53.005, 50.963, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_0,   !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.47, 54.437, 2.819,               !- X,Y,Z  1 {m}
    58.47, 50.963, 2.819,               !- X,Y,Z  2 {m}
    54.481, 50.963, 2.819,              !- X,Y,Z  3 {m}
    54.481, 54.437, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-158-BreakRoom_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.47, 50.963, 5.715,               !- X,Y,Z  1 {m}
    58.47, 50.963, 2.819,               !- X,Y,Z  2 {m}
    58.47, 54.437, 2.819,               !- X,Y,Z  3 {m}
    58.47, 54.437, 5.715;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-156-StlOffice_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.481, 54.437, 5.715,              !- X,Y,Z  1 {m}
    54.481, 54.437, 2.819,              !- X,Y,Z  2 {m}
    54.481, 50.963, 2.819,              !- X,Y,Z  3 {m}
    54.481, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.47, 54.437, 5.715,               !- X,Y,Z  1 {m}
    58.47, 54.437, 2.819,               !- X,Y,Z  2 {m}
    54.481, 54.437, 2.819,              !- X,Y,Z  3 {m}
    54.481, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_4,   !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.47, 50.963, 5.715,               !- X,Y,Z  1 {m}
    58.47, 54.437, 5.715,               !- X,Y,Z  2 {m}
    54.481, 54.437, 5.715,              !- X,Y,Z  3 {m}
    54.481, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.481, 50.963, 5.715,              !- X,Y,Z  1 {m}
    54.481, 50.963, 5.091,              !- X,Y,Z  2 {m}
    58.47, 50.963, 5.648,               !- X,Y,Z  3 {m}
    58.47, 50.963, 5.715;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.47, 50.963, 5.648,               !- X,Y,Z  1 {m}
    54.481, 50.963, 5.091,              !- X,Y,Z  2 {m}
    54.481, 50.963, 2.819,              !- X,Y,Z  3 {m}
    58.47, 50.963, 2.819;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_0,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.947, 50.963, 5.715,              !- X,Y,Z  1 {m}
    58.47, 50.963, 5.648,               !- X,Y,Z  2 {m}
    58.47, 50.963, 2.819,               !- X,Y,Z  3 {m}
    62.092, 50.963, 2.819,              !- X,Y,Z  4 {m}
    62.092, 50.963, 5.276;              !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_1,   !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092, 54.437, 2.819,              !- X,Y,Z  1 {m}
    62.092, 50.963, 2.819,              !- X,Y,Z  2 {m}
    58.47, 50.963, 2.819,               !- X,Y,Z  3 {m}
    58.47, 54.437, 2.819;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-ExgWomen_Srf_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092, 50.963, 5.715,              !- X,Y,Z  1 {m}
    62.092, 50.963, 2.819,              !- X,Y,Z  2 {m}
    62.092, 52.829, 2.819,              !- X,Y,Z  3 {m}
    62.092, 52.829, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.947, 50.963, 5.715,              !- X,Y,Z  1 {m}
    62.092, 50.963, 5.276,              !- X,Y,Z  2 {m}
    62.092, 50.963, 5.715;              !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-157-ExgOffice_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.47, 54.437, 5.715,               !- X,Y,Z  1 {m}
    58.47, 54.437, 2.819,               !- X,Y,Z  2 {m}
    58.47, 50.963, 2.819,               !- X,Y,Z  3 {m}
    58.47, 50.963, 5.715;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_12, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092, 54.437, 5.715,              !- X,Y,Z  1 {m}
    62.092, 54.437, 2.819,              !- X,Y,Z  2 {m}
    58.47, 54.437, 2.819,               !- X,Y,Z  3 {m}
    58.47, 54.437, 5.715;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_6,   !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092, 50.963, 5.715,              !- X,Y,Z  1 {m}
    62.092, 54.437, 5.715,              !- X,Y,Z  2 {m}
    58.47, 54.437, 5.715,               !- X,Y,Z  3 {m}
    58.47, 50.963, 5.715;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_7,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-159-ExgVest_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092, 52.829, 5.715,              !- X,Y,Z  1 {m}
    62.092, 52.829, 2.819,              !- X,Y,Z  2 {m}
    62.092, 54.437, 2.819,              !- X,Y,Z  3 {m}
    62.092, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_8,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.47, 50.963, 5.715,               !- X,Y,Z  1 {m}
    58.47, 50.963, 5.648,               !- X,Y,Z  2 {m}
    58.947, 50.963, 5.715;              !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_0,     !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.836, 54.437, 2.819,              !- X,Y,Z  1 {m}
    63.836, 52.829, 2.819,              !- X,Y,Z  2 {m}
    62.092, 52.829, 2.819,              !- X,Y,Z  3 {m}
    62.092, 54.437, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_1,     !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-ExgWomen_Srf_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092, 52.829, 5.715,              !- X,Y,Z  1 {m}
    62.092, 52.829, 2.819,              !- X,Y,Z  2 {m}
    63.836, 52.829, 2.819,              !- X,Y,Z  3 {m}
    63.836, 52.829, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_2,     !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-158-BreakRoom_Srf_7,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092, 54.437, 5.715,              !- X,Y,Z  1 {m}
    62.092, 54.437, 2.819,              !- X,Y,Z  2 {m}
    62.092, 52.829, 2.819,              !- X,Y,Z  3 {m}
    62.092, 52.829, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_3,     !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.836, 54.437, 5.715,              !- X,Y,Z  1 {m}
    63.836, 54.437, 2.819,              !- X,Y,Z  2 {m}
    62.092, 54.437, 2.819,              !- X,Y,Z  3 {m}
    62.092, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_4,     !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-161-Men_Srf_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.836, 52.829, 5.715,              !- X,Y,Z  1 {m}
    63.836, 52.829, 2.819,              !- X,Y,Z  2 {m}
    63.836, 54.437, 2.819,              !- X,Y,Z  3 {m}
    63.836, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_5,     !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.836, 52.829, 5.715,              !- X,Y,Z  1 {m}
    63.836, 54.437, 5.715,              !- X,Y,Z  2 {m}
    62.092, 54.437, 5.715,              !- X,Y,Z  3 {m}
    62.092, 52.829, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_0,         !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751, 54.437, 2.819,              !- X,Y,Z  1 {m}
    66.751, 52.829, 2.819,              !- X,Y,Z  2 {m}
    63.836, 52.829, 2.819,              !- X,Y,Z  3 {m}
    63.836, 54.437, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_1,         !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-159-ExgVest_Srf_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.836, 54.437, 5.715,              !- X,Y,Z  1 {m}
    63.836, 54.437, 2.819,              !- X,Y,Z  2 {m}
    63.836, 52.829, 2.819,              !- X,Y,Z  3 {m}
    63.836, 52.829, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_2,         !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_11, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751, 54.437, 5.715,              !- X,Y,Z  1 {m}
    66.751, 54.437, 2.819,              !- X,Y,Z  2 {m}
    63.836, 54.437, 2.819,              !- X,Y,Z  3 {m}
    63.836, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_3,         !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751, 52.829, 5.715,              !- X,Y,Z  1 {m}
    66.751, 52.829, 2.819,              !- X,Y,Z  2 {m}
    66.751, 54.437, 2.819,              !- X,Y,Z  3 {m}
    66.751, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_4,         !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-ExgWomen_Srf_1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.836, 52.829, 5.715,              !- X,Y,Z  1 {m}
    63.836, 52.829, 2.819,              !- X,Y,Z  2 {m}
    66.751, 52.829, 2.819,              !- X,Y,Z  3 {m}
    66.751, 52.829, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_5,         !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751, 52.829, 5.715,              !- X,Y,Z  1 {m}
    66.751, 54.437, 5.715,              !- X,Y,Z  2 {m}
    63.836, 54.437, 5.715,              !- X,Y,Z  3 {m}
    63.836, 52.829, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_0,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-161-Men_Srf_3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751, 54.437, 5.715,              !- X,Y,Z  1 {m}
    66.751, 54.437, 2.819,              !- X,Y,Z  2 {m}
    66.751, 52.829, 2.819,              !- X,Y,Z  3 {m}
    66.751, 52.829, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_1,    !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.163, 59.293, 2.819,              !- X,Y,Z  1 {m}
    71.415, 58.034, 2.819,              !- X,Y,Z  2 {m}
    71.415, 55.565, 2.819,              !- X,Y,Z  3 {m}
    71.888, 55.565, 2.819,              !- X,Y,Z  4 {m}
    71.888, 54.704, 2.819,              !- X,Y,Z  5 {m}
    69.952, 54.704, 2.819,              !- X,Y,Z  6 {m}
    69.952, 50.963, 2.819,              !- X,Y,Z  7 {m}
    66.751, 50.963, 2.819,              !- X,Y,Z  8 {m}
    66.751, 55.9, 2.819;                !- X,Y,Z  9 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_10,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.415, 55.565, 5.715,              !- X,Y,Z  1 {m}
    71.415, 55.565, 2.819,              !- X,Y,Z  2 {m}
    71.415, 58.034, 2.819,              !- X,Y,Z  3 {m}
    71.415, 58.034, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_11,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888, 55.565, 5.715,              !- X,Y,Z  1 {m}
    71.888, 55.565, 2.819,              !- X,Y,Z  2 {m}
    71.415, 55.565, 2.819,              !- X,Y,Z  3 {m}
    71.415, 55.565, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_12,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.415, 55.899, 5.715,              !- X,Y,Z  1 {m}
    71.415, 58.034, 5.715,              !- X,Y,Z  2 {m}
    70.163, 59.293, 5.715,              !- X,Y,Z  3 {m}
    67.5486760511077, 56.6932341270248, 5.715,
                                        !- X,Y,Z  4 {m}
    68.367, 55.899, 5.715;              !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_12 1, !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.952, 50.963, 5.715,              !- X,Y,Z  1 {m}
    69.952, 54.704, 5.715,              !- X,Y,Z  2 {m}
    71.888, 54.704, 5.715,              !- X,Y,Z  3 {m}
    71.888, 55.565, 5.715,              !- X,Y,Z  4 {m}
    71.415, 55.565, 5.715,              !- X,Y,Z  5 {m}
    71.415, 55.899, 5.715,              !- X,Y,Z  6 {m}
    68.367, 55.899, 5.715,              !- X,Y,Z  7 {m}
    67.5486760511077, 56.6932341270248, 5.715,
                                        !- X,Y,Z  8 {m}
    66.751, 55.9, 5.715,                !- X,Y,Z  9 {m}
    66.751, 50.963, 5.715;              !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_13,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751, 50.963, 4.625,              !- X,Y,Z  1 {m}
    66.751, 50.963, 2.819,              !- X,Y,Z  2 {m}
    69.952, 50.963, 2.819,              !- X,Y,Z  3 {m}
    69.952, 50.963, 4.178;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-164-MeatCooler_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888, 54.704, 5.715,              !- X,Y,Z  1 {m}
    71.888, 54.704, 2.819,              !- X,Y,Z  2 {m}
    71.888, 55.565, 2.819,              !- X,Y,Z  3 {m}
    71.888, 55.565, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-BakeryFreezer_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.952, 54.704, 5.715,              !- X,Y,Z  1 {m}
    69.952, 54.704, 2.819,              !- X,Y,Z  2 {m}
    71.888, 54.704, 2.819,              !- X,Y,Z  3 {m}
    71.888, 54.704, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-BakeryFreezer_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.952, 50.963, 5.715,              !- X,Y,Z  1 {m}
    69.952, 50.963, 2.819,              !- X,Y,Z  2 {m}
    69.952, 54.704, 2.819,              !- X,Y,Z  3 {m}
    69.952, 54.704, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751, 50.963, 5.715,              !- X,Y,Z  1 {m}
    66.751, 50.963, 4.625,              !- X,Y,Z  2 {m}
    69.952, 50.963, 4.178,              !- X,Y,Z  3 {m}
    69.952, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-ExgWomen_Srf_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751, 52.829, 5.715,              !- X,Y,Z  1 {m}
    66.751, 52.829, 2.819,              !- X,Y,Z  2 {m}
    66.751, 50.963, 2.819,              !- X,Y,Z  3 {m}
    66.751, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_7,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_10, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751, 55.9, 5.715,                !- X,Y,Z  1 {m}
    66.751, 55.9, 2.819,                !- X,Y,Z  2 {m}
    66.751, 54.437, 2.819,              !- X,Y,Z  3 {m}
    66.751, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_8,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.163, 59.293, 5.715,              !- X,Y,Z  1 {m}
    70.163, 59.293, 2.819,              !- X,Y,Z  2 {m}
    66.751, 55.9, 2.819,                !- X,Y,Z  3 {m}
    66.751, 55.9, 5.715;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_9,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.415, 58.034, 5.715,              !- X,Y,Z  1 {m}
    71.415, 58.034, 2.819,              !- X,Y,Z  2 {m}
    70.163, 59.293, 2.819,              !- X,Y,Z  3 {m}
    70.163, 59.293, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_0,    !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.231, 61.783, 2.819,              !- X,Y,Z  1 {m}
    78.231, 55.565, 2.819,              !- X,Y,Z  2 {m}
    71.415, 55.565, 2.819,              !- X,Y,Z  3 {m}
    71.415, 58.034, 2.819,              !- X,Y,Z  4 {m}
    70.163, 59.293, 2.819,              !- X,Y,Z  5 {m}
    72.667, 61.783, 2.819;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_11,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.415, 55.565, 5.715,              !- X,Y,Z  1 {m}
    71.415, 55.565, 2.819,              !- X,Y,Z  2 {m}
    71.888, 55.565, 2.819,              !- X,Y,Z  3 {m}
    71.888, 55.565, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_10,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.415, 58.034, 5.715,              !- X,Y,Z  1 {m}
    71.415, 58.034, 2.819,              !- X,Y,Z  2 {m}
    71.415, 55.565, 2.819,              !- X,Y,Z  3 {m}
    71.415, 55.565, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.163, 59.293, 5.715,              !- X,Y,Z  1 {m}
    70.163, 59.293, 2.819,              !- X,Y,Z  2 {m}
    71.415, 58.034, 2.819,              !- X,Y,Z  3 {m}
    71.415, 58.034, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_20, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.667, 61.783, 5.715,              !- X,Y,Z  1 {m}
    72.667, 61.783, 2.819,              !- X,Y,Z  2 {m}
    70.163, 59.293, 2.819,              !- X,Y,Z  3 {m}
    70.163, 59.293, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.231, 61.783, 5.715,              !- X,Y,Z  1 {m}
    78.231, 61.783, 2.819,              !- X,Y,Z  2 {m}
    72.667, 61.783, 2.819,              !- X,Y,Z  3 {m}
    72.667, 61.783, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-123-Stairs_Srf_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.231, 55.565, 5.715,              !- X,Y,Z  1 {m}
    78.231, 55.565, 2.819,              !- X,Y,Z  2 {m}
    78.231, 61.783, 2.819,              !- X,Y,Z  3 {m}
    78.231, 61.783, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_7,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-164-MeatCooler_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888, 55.565, 5.715,              !- X,Y,Z  1 {m}
    71.888, 55.565, 2.819,              !- X,Y,Z  2 {m}
    78.231, 55.565, 2.819,              !- X,Y,Z  3 {m}
    78.231, 55.565, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_8,    !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.231, 55.899, 5.715,              !- X,Y,Z  1 {m}
    78.231, 61.783, 5.715,              !- X,Y,Z  2 {m}
    72.667, 61.783, 5.715,              !- X,Y,Z  3 {m}
    70.163, 59.293, 5.715,              !- X,Y,Z  4 {m}
    71.415, 58.034, 5.715,              !- X,Y,Z  5 {m}
    71.415, 55.899, 5.715;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_8 1,  !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.231, 55.565, 5.715,              !- X,Y,Z  1 {m}
    78.231, 55.899, 5.715,              !- X,Y,Z  2 {m}
    71.415, 55.899, 5.715,              !- X,Y,Z  3 {m}
    71.415, 55.565, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-123-Stairs_Srf_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 55.565, 5.715,              !- X,Y,Z  1 {m}
    79.675, 55.565, 2.819,              !- X,Y,Z  2 {m}
    78.231, 55.565, 2.819,              !- X,Y,Z  3 {m}
    78.231, 55.565, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_1,  !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 55.565, 2.819,              !- X,Y,Z  1 {m}
    79.675, 50.963, 2.819,              !- X,Y,Z  2 {m}
    71.888, 50.963, 2.819,              !- X,Y,Z  3 {m}
    71.888, 55.565, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 50.963, 5.715,              !- X,Y,Z  1 {m}
    79.675, 50.963, 2.819,              !- X,Y,Z  2 {m}
    79.675, 55.565, 2.819,              !- X,Y,Z  3 {m}
    79.675, 55.565, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888, 50.963, 5.715,              !- X,Y,Z  1 {m}
    71.888, 50.963, 3.907,              !- X,Y,Z  2 {m}
    79.675, 50.963, 2.819,              !- X,Y,Z  3 {m}
    79.675, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888, 55.565, 5.715,              !- X,Y,Z  1 {m}
    71.888, 55.565, 2.819,              !- X,Y,Z  2 {m}
    71.888, 54.704, 2.819,              !- X,Y,Z  3 {m}
    71.888, 54.704, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.231, 55.565, 5.715,              !- X,Y,Z  1 {m}
    78.231, 55.565, 2.819,              !- X,Y,Z  2 {m}
    71.888, 55.565, 2.819,              !- X,Y,Z  3 {m}
    71.888, 55.565, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675, 50.963, 5.715,              !- X,Y,Z  1 {m}
    79.675, 55.565, 5.715,              !- X,Y,Z  2 {m}
    71.888, 55.565, 5.715,              !- X,Y,Z  3 {m}
    71.888, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-BakeryFreezer_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888, 54.704, 5.715,              !- X,Y,Z  1 {m}
    71.888, 54.704, 2.819,              !- X,Y,Z  2 {m}
    71.888, 50.963, 2.819,              !- X,Y,Z  3 {m}
    71.888, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft2_Srf_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566, 50.963, 3.254,              !- X,Y,Z  1 {m}
    76.566, 50.963, 2.819,              !- X,Y,Z  2 {m}
    79.675, 50.963, 2.819;              !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888, 50.963, 3.907,              !- X,Y,Z  1 {m}
    71.888, 50.963, 2.819,              !- X,Y,Z  2 {m}
    76.566, 50.963, 2.819,              !- X,Y,Z  3 {m}
    76.566, 50.963, 3.254;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-153-CashRoom_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.552, 54.437, 5.715,              !- X,Y,Z  1 {m}
    42.552, 54.437, 2.819,              !- X,Y,Z  2 {m}
    45.041, 54.437, 2.819,              !- X,Y,Z  3 {m}
    45.041, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-155-ExgOffice_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.163, 54.437, 5.715,              !- X,Y,Z  1 {m}
    47.163, 54.437, 2.819,              !- X,Y,Z  2 {m}
    49.468, 54.437, 2.819,              !- X,Y,Z  3 {m}
    49.468, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_10, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751, 54.437, 5.715,              !- X,Y,Z  1 {m}
    66.751, 54.437, 2.819,              !- X,Y,Z  2 {m}
    66.751, 55.9, 2.819,                !- X,Y,Z  3 {m}
    66.751, 55.9, 5.715;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_11, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-161-Men_Srf_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.836, 54.437, 5.715,              !- X,Y,Z  1 {m}
    63.836, 54.437, 2.819,              !- X,Y,Z  2 {m}
    66.751, 54.437, 2.819,              !- X,Y,Z  3 {m}
    66.751, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_12, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-158-BreakRoom_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.47, 54.437, 5.715,               !- X,Y,Z  1 {m}
    58.47, 54.437, 2.819,               !- X,Y,Z  2 {m}
    62.092, 54.437, 2.819,              !- X,Y,Z  3 {m}
    62.092, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_13, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-156-StlOffice_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.468, 54.437, 5.715,              !- X,Y,Z  1 {m}
    49.468, 54.437, 2.819,              !- X,Y,Z  2 {m}
    54.481, 54.437, 2.819,              !- X,Y,Z  3 {m}
    54.481, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_14, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-154-ExgOffice_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.041, 54.437, 5.715,              !- X,Y,Z  1 {m}
    45.041, 54.437, 2.819,              !- X,Y,Z  2 {m}
    47.163, 54.437, 2.819,              !- X,Y,Z  3 {m}
    47.163, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_15, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-151-Stairs1_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 55.077, 5.715,              !- X,Y,Z  1 {m}
    41.118, 55.077, 2.819,              !- X,Y,Z  2 {m}
    41.118, 50.963, 2.819,              !- X,Y,Z  3 {m}
    41.118, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_16, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-151-Stairs1_Srf_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 55.077, 5.715,              !- X,Y,Z  1 {m}
    38.222, 55.077, 2.819,              !- X,Y,Z  2 {m}
    41.118, 55.077, 2.819,              !- X,Y,Z  3 {m}
    41.118, 55.077, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_17, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222, 61.783, 5.715,              !- X,Y,Z  1 {m}
    38.222, 61.783, 2.819,              !- X,Y,Z  2 {m}
    38.222, 55.077, 2.819,              !- X,Y,Z  3 {m}
    38.222, 55.077, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_18, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.651, 61.783, 5.715,              !- X,Y,Z  1 {m}
    46.651, 61.783, 2.819,              !- X,Y,Z  2 {m}
    38.222, 61.783, 2.819,              !- X,Y,Z  3 {m}
    38.222, 61.783, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_19, !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.5486760511077, 56.6932341270248, 5.715,
                                        !- X,Y,Z  1 {m}
    72.667, 61.783, 5.715,              !- X,Y,Z  2 {m}
    50.079, 61.783, 5.715,              !- X,Y,Z  3 {m}
    50.079, 59.8008800888231, 5.715,    !- X,Y,Z  4 {m}
    51.459, 61.139, 5.715,              !- X,Y,Z  5 {m}
    62.969, 61.139, 5.715;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_19 1,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.055, 55.899, 5.715,              !- X,Y,Z  1 {m}
    48.3197297709924, 58.095, 5.715,    !- X,Y,Z  2 {m}
    46.651, 58.095, 5.715,              !- X,Y,Z  3 {m}
    46.651, 61.783, 5.715,              !- X,Y,Z  4 {m}
    38.222, 61.783, 5.715,              !- X,Y,Z  5 {m}
    38.222, 55.899, 5.715;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_19 2,  !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.552, 50.963, 5.715,              !- X,Y,Z  1 {m}
    42.552, 54.437, 5.715,              !- X,Y,Z  2 {m}
    66.751, 54.437, 5.715,              !- X,Y,Z  3 {m}
    66.751, 55.9, 5.715,                !- X,Y,Z  4 {m}
    67.5486760511077, 56.6932341270248, 5.715,
                                        !- X,Y,Z  5 {m}
    62.969, 61.139, 5.715,              !- X,Y,Z  6 {m}
    51.459, 61.139, 5.715,              !- X,Y,Z  7 {m}
    50.079, 59.8008800888231, 5.715,    !- X,Y,Z  8 {m}
    50.079, 58.095, 5.715,              !- X,Y,Z  9 {m}
    48.3197297709924, 58.095, 5.715,    !- X,Y,Z  10 {m}
    46.055, 55.899, 5.715,              !- X,Y,Z  11 {m}
    38.222, 55.899, 5.715,              !- X,Y,Z  12 {m}
    38.222, 55.077, 5.715,              !- X,Y,Z  13 {m}
    41.118, 55.077, 5.715,              !- X,Y,Z  14 {m}
    41.118, 50.963, 5.715;              !- X,Y,Z  15 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-157-ExgOffice_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.481, 54.437, 5.715,              !- X,Y,Z  1 {m}
    54.481, 54.437, 2.819,              !- X,Y,Z  2 {m}
    58.47, 54.437, 2.819,               !- X,Y,Z  3 {m}
    58.47, 54.437, 5.715;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_20, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.163, 59.293, 5.715,              !- X,Y,Z  1 {m}
    70.163, 59.293, 2.819,              !- X,Y,Z  2 {m}
    72.667, 61.783, 2.819,              !- X,Y,Z  3 {m}
    72.667, 61.783, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_21, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118, 50.963, 5.715,              !- X,Y,Z  1 {m}
    41.118, 50.963, 3.224,              !- X,Y,Z  2 {m}
    42.552, 50.963, 3.424,              !- X,Y,Z  3 {m}
    42.552, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_22, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.552, 50.963, 3.424,              !- X,Y,Z  1 {m}
    41.118, 50.963, 3.224,              !- X,Y,Z  2 {m}
    41.118, 50.963, 2.819,              !- X,Y,Z  3 {m}
    42.552, 50.963, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_23, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-153-CashRoom_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.552, 50.963, 5.715,              !- X,Y,Z  1 {m}
    42.552, 50.963, 2.819,              !- X,Y,Z  2 {m}
    42.552, 54.437, 2.819,              !- X,Y,Z  3 {m}
    42.552, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-159-ExgVest_Srf_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092, 54.437, 5.715,              !- X,Y,Z  1 {m}
    62.092, 54.437, 2.819,              !- X,Y,Z  2 {m}
    63.836, 54.437, 2.819,              !- X,Y,Z  3 {m}
    63.836, 54.437, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_4,  !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.667, 61.783, 2.819,              !- X,Y,Z  1 {m}
    66.751, 55.9, 2.819,                !- X,Y,Z  2 {m}
    66.751, 54.437, 2.819,              !- X,Y,Z  3 {m}
    42.552, 54.437, 2.819,              !- X,Y,Z  4 {m}
    42.552, 50.963, 2.819,              !- X,Y,Z  5 {m}
    41.118, 50.963, 2.819,              !- X,Y,Z  6 {m}
    41.118, 55.077, 2.819,              !- X,Y,Z  7 {m}
    38.222, 55.077, 2.819,              !- X,Y,Z  8 {m}
    38.222, 61.783, 2.819,              !- X,Y,Z  9 {m}
    46.651, 61.783, 2.819,              !- X,Y,Z  10 {m}
    46.651, 58.095, 2.819,              !- X,Y,Z  11 {m}
    50.079, 58.095, 2.819,              !- X,Y,Z  12 {m}
    50.079, 61.783, 2.819;              !- X,Y,Z  13 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-152-MDF_Srf_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.651, 58.095, 5.715,              !- X,Y,Z  1 {m}
    46.651, 58.095, 2.819,              !- X,Y,Z  2 {m}
    46.651, 61.783, 2.819,              !- X,Y,Z  3 {m}
    46.651, 61.783, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-152-MDF_Srf_3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.079, 58.095, 5.715,              !- X,Y,Z  1 {m}
    50.079, 58.095, 2.819,              !- X,Y,Z  2 {m}
    46.651, 58.095, 2.819,              !- X,Y,Z  3 {m}
    46.651, 58.095, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-152-MDF_Srf_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.079, 61.783, 5.715,              !- X,Y,Z  1 {m}
    50.079, 61.783, 2.819,              !- X,Y,Z  2 {m}
    50.079, 58.095, 2.819,              !- X,Y,Z  3 {m}
    50.079, 58.095, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.667, 61.783, 5.715,              !- X,Y,Z  1 {m}
    72.667, 61.783, 2.819,              !- X,Y,Z  2 {m}
    50.079, 61.783, 2.819,              !- X,Y,Z  3 {m}
    50.079, 61.783, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751, 55.9, 5.715,                !- X,Y,Z  1 {m}
    66.751, 55.9, 2.819,                !- X,Y,Z  2 {m}
    70.163, 59.293, 2.819,              !- X,Y,Z  3 {m}
    70.163, 59.293, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_0,   !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888, 54.704, 2.819,              !- X,Y,Z  1 {m}
    71.888, 50.963, 2.819,              !- X,Y,Z  2 {m}
    69.952, 50.963, 2.819,              !- X,Y,Z  3 {m}
    69.952, 54.704, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-164-MeatCooler_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888, 50.963, 5.715,              !- X,Y,Z  1 {m}
    71.888, 50.963, 2.819,              !- X,Y,Z  2 {m}
    71.888, 54.704, 2.819,              !- X,Y,Z  3 {m}
    71.888, 54.704, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.952, 50.963, 5.715,              !- X,Y,Z  1 {m}
    69.952, 50.963, 4.178,              !- X,Y,Z  2 {m}
    71.888, 50.963, 3.907,              !- X,Y,Z  3 {m}
    71.888, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.952, 54.704, 5.715,              !- X,Y,Z  1 {m}
    69.952, 54.704, 2.819,              !- X,Y,Z  2 {m}
    69.952, 50.963, 2.819,              !- X,Y,Z  3 {m}
    69.952, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888, 54.704, 5.715,              !- X,Y,Z  1 {m}
    71.888, 54.704, 2.819,              !- X,Y,Z  2 {m}
    69.952, 54.704, 2.819,              !- X,Y,Z  3 {m}
    69.952, 54.704, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_5,   !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888, 50.963, 5.715,              !- X,Y,Z  1 {m}
    71.888, 54.704, 5.715,              !- X,Y,Z  2 {m}
    69.952, 54.704, 5.715,              !- X,Y,Z  3 {m}
    69.952, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.952, 50.963, 4.178,              !- X,Y,Z  1 {m}
    69.952, 50.963, 2.819,              !- X,Y,Z  2 {m}
    71.888, 50.963, 2.819,              !- X,Y,Z  3 {m}
    71.888, 50.963, 3.907;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_0,        !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751, 52.829, 2.819,              !- X,Y,Z  1 {m}
    66.751, 50.963, 2.819,              !- X,Y,Z  2 {m}
    62.092, 50.963, 2.819,              !- X,Y,Z  3 {m}
    62.092, 52.829, 2.819;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_1,        !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-161-Men_Srf_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751, 52.829, 5.715,              !- X,Y,Z  1 {m}
    66.751, 52.829, 2.819,              !- X,Y,Z  2 {m}
    63.836, 52.829, 2.819,              !- X,Y,Z  3 {m}
    63.836, 52.829, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_2,        !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751, 50.963, 5.715,              !- X,Y,Z  1 {m}
    66.751, 50.963, 2.819,              !- X,Y,Z  2 {m}
    66.751, 52.829, 2.819,              !- X,Y,Z  3 {m}
    66.751, 52.829, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_3,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092, 50.963, 5.715,              !- X,Y,Z  1 {m}
    62.092, 50.963, 5.276,              !- X,Y,Z  2 {m}
    66.751, 50.963, 4.625,              !- X,Y,Z  3 {m}
    66.751, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_4,        !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-158-BreakRoom_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092, 52.829, 5.715,              !- X,Y,Z  1 {m}
    62.092, 52.829, 2.819,              !- X,Y,Z  2 {m}
    62.092, 50.963, 2.819,              !- X,Y,Z  3 {m}
    62.092, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_5,        !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751, 50.963, 5.715,              !- X,Y,Z  1 {m}
    66.751, 52.829, 5.715,              !- X,Y,Z  2 {m}
    62.092, 52.829, 5.715,              !- X,Y,Z  3 {m}
    62.092, 50.963, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_6,        !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-159-ExgVest_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.836, 52.829, 5.715,              !- X,Y,Z  1 {m}
    63.836, 52.829, 2.819,              !- X,Y,Z  2 {m}
    62.092, 52.829, 2.819,              !- X,Y,Z  3 {m}
    62.092, 52.829, 5.715;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_7,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092, 50.963, 5.276,              !- X,Y,Z  1 {m}
    62.092, 50.963, 2.819,              !- X,Y,Z  2 {m}
    66.751, 50.963, 2.819,              !- X,Y,Z  3 {m}
    66.751, 50.963, 4.625;              !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    L1S2_Windows,            !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1S2-Checkout_Srf_8,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.802, 25.878, 4.039,              !- X,Y,Z  1 {m}
    52.802, 25.878, 2.819,              !- X,Y,Z  2 {m}
    62.556, 25.878, 2.819,              !- X,Y,Z  3 {m}
    62.556, 25.878, 4.039;              !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    L1S1_Windows,            !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1S1-Checkout_Srf_17,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.192, 25.878, 2.591,              !- X,Y,Z  1 {m}
    52.192, 25.878, 2.134,              !- X,Y,Z  2 {m}
    71.157, 25.878, 2.134,              !- X,Y,Z  3 {m}
    71.157, 25.878, 2.591;              !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    L1_Windows1,             !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1-101-EntranceExit_Srf_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    53.716, 25.878, 1.981,              !- X,Y,Z  1 {m}
    53.716, 25.878, 0,                  !- X,Y,Z  2 {m}
    56.383, 25.878, 0,                  !- X,Y,Z  3 {m}
    56.383, 25.878, 1.981;              !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    L1_Windows2,             !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1-102-CheckoutBagging_Srf_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    57.059, 25.878, 1.981,              !- X,Y,Z  1 {m}
    57.059, 25.878, 0,                  !- X,Y,Z  2 {m}
    67.193, 25.878, 0,                  !- X,Y,Z  3 {m}
    67.193, 25.878, 1.981;              !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    L1_Windows3,             !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1-102-Exit_Srf_3,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    69.19, 25.878, 1.981,               !- X,Y,Z  1 {m}
    69.19, 25.878, 0,                   !- X,Y,Z  2 {m}
    71.095, 25.878, 0,                  !- X,Y,Z  3 {m}
    71.095, 25.878, 1.981;              !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    shdSrf_0_0_72a5ef2a-73a7-4162-9c31-fac3cc83eb51_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    150.3, 61.78296, 0,                 !- X,Y,Z  1 {m}
    150.3, 40, 0,                       !- X,Y,Z  2 {m}
    82.6, 40, 0,                        !- X,Y,Z  3 {m}
    82.6, 61.78296, 0;                  !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    shdSrf_0_1_25cd6946-3b73-454b-b006-f32df2ba2361_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    82.6, 61.78296, 15.24,              !- X,Y,Z  1 {m}
    82.6, 61.78296, 0,                  !- X,Y,Z  2 {m}
    82.6, 40, 0,                        !- X,Y,Z  3 {m}
    82.6, 40, 15.24;                    !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    shdSrf_0_2_6ffcf9ba-3c2a-4a29-83e1-9af43b9de787_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    82.6, 40, 15.24,                    !- X,Y,Z  1 {m}
    82.6, 40, 0,                        !- X,Y,Z  2 {m}
    150.3, 40, 0,                       !- X,Y,Z  3 {m}
    150.3, 40, 15.24;                   !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    shdSrf_0_3_333f4c93-0168-4b1d-b116-3a4016cad0c0_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    150.3, 40, 15.24,                   !- X,Y,Z  1 {m}
    150.3, 40, 0,                       !- X,Y,Z  2 {m}
    150.3, 61.78296, 0,                 !- X,Y,Z  3 {m}
    150.3, 61.78296, 15.24;             !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    shdSrf_0_4_9cb1ba02-091d-4806-84b9-6197de226494_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    150.3, 61.78296, 15.24,             !- X,Y,Z  1 {m}
    150.3, 61.78296, 0,                 !- X,Y,Z  2 {m}
    82.6, 61.78296, 0,                  !- X,Y,Z  3 {m}
    82.6, 61.78296, 15.24;              !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    shdSrf_0_5_e6903062-ecad-40fc-9215-fa969e03394a_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    82.6, 61.78296, 15.24,              !- X,Y,Z  1 {m}
    82.6, 40, 15.24,                    !- X,Y,Z  2 {m}
    150.3, 40, 15.24,                   !- X,Y,Z  3 {m}
    150.3, 61.78296, 15.24;             !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    shdSrf_1_0_b5210075-5a1f-4bc3-b65e-d06daad5a4d3_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.4, 61.78296, 0,                  !- X,Y,Z  1 {m}
    35.4, 40, 0,                        !- X,Y,Z  2 {m}
    -34.7, 40, 0,                       !- X,Y,Z  3 {m}
    -34.7, 61.78296, 0;                 !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    shdSrf_1_1_662ae12e-7210-40fe-9d5b-8da330f1cfc2_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.4, 40, 15.24,                    !- X,Y,Z  1 {m}
    35.4, 40, 0,                        !- X,Y,Z  2 {m}
    35.4, 61.78296, 0,                  !- X,Y,Z  3 {m}
    35.4, 61.78296, 15.24;              !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    shdSrf_1_2_b5f19bc4-56ea-495a-b5b6-fe55d88a9138_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -34.7, 40, 15.24,                   !- X,Y,Z  1 {m}
    -34.7, 40, 0,                       !- X,Y,Z  2 {m}
    35.4, 40, 0,                        !- X,Y,Z  3 {m}
    35.4, 40, 15.24;                    !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    shdSrf_1_3_deafc0db-1f8d-4665-85e2-932dc4f22a3a_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -34.7, 61.78296, 15.24,             !- X,Y,Z  1 {m}
    -34.7, 61.78296, 0,                 !- X,Y,Z  2 {m}
    -34.7, 40, 0,                       !- X,Y,Z  3 {m}
    -34.7, 40, 15.24;                   !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    shdSrf_1_4_2cfb744e-da5e-4db5-8fe0-d63129e8d2e8_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.4, 61.78296, 15.24,              !- X,Y,Z  1 {m}
    35.4, 61.78296, 0,                  !- X,Y,Z  2 {m}
    -34.7, 61.78296, 0,                 !- X,Y,Z  3 {m}
    -34.7, 61.78296, 15.24;             !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    shdSrf_1_5_01e48c73-9e74-4c87-9301-8ee9b3361f06_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -34.7, 61.78296, 15.24,             !- X,Y,Z  1 {m}
    -34.7, 40, 15.24,                   !- X,Y,Z  2 {m}
    35.4, 40, 15.24,                    !- X,Y,Z  3 {m}
    35.4, 61.78296, 15.24;              !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    shdSrf_2_0_0aba8f36-bda8-4d16-8d77-f71baeffa87a_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.94692, 25.87752, 5.715,          !- X,Y,Z  1 {m}
    79.67472, 25.87752, 2.8194,         !- X,Y,Z  2 {m}
    79.67472, 23.88171, 2.8194,         !- X,Y,Z  3 {m}
    58.94692, 23.87884, 5.715;          !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    shdSrf_3_0_3811aeff-3ada-41cf-b549-8533029945c4_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.94692, 23.87884, 5.715,          !- X,Y,Z  1 {m}
    38.22192, 23.87841, 2.8194,         !- X,Y,Z  2 {m}
    38.22192, 25.87752, 2.8194,         !- X,Y,Z  3 {m}
    58.94692, 25.87752, 5.715;          !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    shdSrf_4_0_149c876c-3610-453f-9362-0ae3ea507164_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    56.79384, 25.87752, 2.08881,        !- X,Y,Z  1 {m}
    56.79384, 23.87421, 2.08881,        !- X,Y,Z  2 {m}
    54.10543, 23.87421, 2.08881,        !- X,Y,Z  3 {m}
    54.10543, 25.87752, 2.08881;        !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Overhang_Door_1,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    56.79384, 25.87752, 2.08881,        !- X,Y,Z  1 {m}
    56.79384, 23.87421, 2.08881,        !- X,Y,Z  2 {m}
    54.10543, 23.87421, 2.08881,        !- X,Y,Z  3 {m}
    54.10543, 25.87752, 2.08881;        !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Overhang_Door_2,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    67.44685, 25.87752, 2.08881,        !- X,Y,Z  1 {m}
    67.44685, 23.87421, 2.08881,        !- X,Y,Z  2 {m}
    65.73711, 23.87421, 2.08881,        !- X,Y,Z  3 {m}
    65.73711, 25.87752, 2.08881;        !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Overhang_1,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.94692, 23.87884, 5.715,          !- X,Y,Z  1 {m}
    38.22192, 23.87841, 2.8194,         !- X,Y,Z  2 {m}
    38.22192, 25.87752, 2.8194,         !- X,Y,Z  3 {m}
    58.94692, 25.87752, 5.715;          !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Overhang_2,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.94692, 25.87752, 5.715,          !- X,Y,Z  1 {m}
    79.67472, 25.87752, 2.8194,         !- X,Y,Z  2 {m}
    79.67472, 23.88171, 2.8194,         !- X,Y,Z  3 {m}
    58.94692, 23.87884, 5.715;          !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Sales Circulation,       !- Name
    Sales Circulation Zones, !- Zone or ZoneList Name
    Occupancy_Sales,         !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.78681919980946,        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    Sales Aisle,             !- Name
    Sales Aisle Zones,       !- Zone or ZoneList Name
    Occupancy_Sales,         !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.57363839961891,        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    BOH Receiving,           !- Name
    BOH Receiving Zones,     !- Zone or ZoneList Name
    Occupancy_BOH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.28939733269819,        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    BOH Prep,                !- Name
    BOH Prep Zones,          !- Zone or ZoneList Name
    Occupancy_BOH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787946653964,        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    Service Bars,            !- Name
    Service Bar Zones,       !- Zone or ZoneList Name
    Occupancy_Sales,         !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.28939733269819,        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    BOH Office,              !- Name
    BOH Office Zones,        !- Zone or ZoneList Name
    Occupancy_Office,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.28939733269819,        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    BOH Lounge,              !- Name
    BOH Lounge Zones,        !- Zone or ZoneList Name
    Occupancy_Office,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.28939733269819,        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    BOH Storage,             !- Name
    BOH Storage Zones,       !- Zone or ZoneList Name
    Occupancy_BOH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    30.933693117885,         !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    Sales Checkout,          !- Name
    Checkout Zones,          !- Zone or ZoneList Name
    Occupancy_Sales,         !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.78681919980946,        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    E1-A - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-B - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-C - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-D - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-E - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-F - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-G - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-H - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-I - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-J - Coffee-Bakery ,   !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-K - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-A - Coffee-Bakery,     !- Name
    L1S2-Bakery Thermal Zone,!- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A3-A - Prepared Foods,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A3-B - Prepared Foods,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A3-C - Prepared Foods,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-A - Prepared Foods,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-B - Prepared Foods,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-C - Prepared Foods,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-A - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-B - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-C - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-D - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-E - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-A - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-B - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-C - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-D - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-E - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-F - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-G - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-H - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-I - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-J - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-K - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-L - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-M - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-A - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-B - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-A - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-B - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-C - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-D - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-E - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-F - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-A - Specialty,         !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-B - Specialty,         !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A3-A - Specialty,        !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A3-B - Specialty,        !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A3-C - Specialty,        !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-A - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-B - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-C - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-D - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-E - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-F - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-G - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-H - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-I - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-A - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    L-A - Checkout,          !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    L-B - Checkout,          !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    L-C - Checkout,          !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    L-D - Checkout,          !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    L-E - Checkout,          !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    L-F - Checkout,          !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-A - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-B - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-C - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-D - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-E - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-F - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M2-A - Checkout,         !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M2-B - Checkout,         !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-A - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-B - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-C - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-D - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-E - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-F - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-G - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-H - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-I - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-J - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-A - Produce,           !- Name
    L1S1-Produce Thermal Zone,  !- Zone or ZoneList Name
    Always ON,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-A - Receiving,        !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Recieving,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-B - Receiving,        !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Recieving,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-B - Receiving 2,      !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Recieving,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B2-A - Receiving Office, !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Receiving Office,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B2-B - Receiving Office, !- Name
    L1-102-ReceivingOffice Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Receiving Office,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B2-B - Receiving Office 2,  !- Name
    L1-102-ReceivingOffice Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Receiving Office,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA1-A - Receiving Corridor,  !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Receiving Corridor,      !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA1-B - Receiving Corridor,  !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Receiving Corridor,      !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB1-A - Produce Cooler,  !- Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Cooler,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB1-B - Produce Cooler,  !- Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Cooler,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB1-C - Produce Cooler,  !- Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Cooler,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB1-D - Produce Cooler,  !- Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Cooler,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B1-A - Produce Prep,     !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Prep,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B1-B - Produce Prep,     !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Prep,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B1-C - Produce Prep,     !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Prep,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B1-D - Produce Prep,     !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Prep,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B1-E - Produce Prep,     !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Prep,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B1-F - Produce Prep,     !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Prep,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B1-G - Produce Prep,     !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Prep,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B1-H - Produce Prep,     !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Prep,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA1-A - Grocery Freezer, !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Grocery Freezer,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB1-A - Grocery Freezer, !- Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Grocery Freezer,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB1-B - Grocery Freezer, !- Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Grocery Freezer,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB-A - Dairy Cooler,     !- Name
    L1S1-DairyCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Dairy Cooler,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB-B - Dairy Cooler,     !- Name
    L1S1-DairyCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Dairy Cooler,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-A - Beer Cage,        !- Name
    L1S1-BeerCage Thermal Zone,  !- Zone or ZoneList Name
    Lighting - Night Dimmed 1,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Beer Cage,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
