    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-115-MEATSEAFOOD Exhaust Node,  !- Air Inlet Node Name
    L1-115-MEATSEAFOOD Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-112-DAIRYCOOLER Fan,  !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-112-DAIRYCOOLER Exhaust Node,  !- Air Inlet Node Name
    L1-112-DAIRYCOOLER Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESREACHINDAIRY3 Fan,  !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESREACHINDAIRY3 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINDAIRY3 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESAISLE1 NotRefrig Fan,  !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESAISLE1 NotRefrig Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE1 NotRefrig Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESREACHINMEATSUB Fan,  !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESREACHINMEATSUB Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINMEATSUB Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-108-PRODUCECOOLER Fan,!- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-108-PRODUCECOOLER Exhaust Node,  !- Air Inlet Node Name
    L1-108-PRODUCECOOLER Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-104-PRODUCECOOLERS3 Fan,  !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-104-PRODUCECOOLERS3 Exhaust Node,  !- Air Inlet Node Name
    L1-104-PRODUCECOOLERS3 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-104-PRODUCECOOLERS2 Fan,  !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-104-PRODUCECOOLERS2 Exhaust Node,  !- Air Inlet Node Name
    L1-104-PRODUCECOOLERS2 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-104-PRODUCECOOLERS1 Fan,  !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-104-PRODUCECOOLERS1 Exhaust Node,  !- Air Inlet Node Name
    L1-104-PRODUCECOOLERS1 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESAISLE4 NoRefrig Fan,  !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESAISLE4 NoRefrig Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE4 NoRefrig Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-125-PREPAREDFOODS1 Fan,  !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-125-PREPAREDFOODS1 Exhaust Node,  !- Air Inlet Node Name
    L1-125-PREPAREDFOODS1 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-124-SPECIALTYSERVICE Fan,  !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-124-SPECIALTYSERVICE Exhaust Node,  !- Air Inlet Node Name
    L1-124-SPECIALTYSERVICE Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESCIRCULATION10 Fan,  !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESCIRCULATION10 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESCIRCULATION10 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESREACHINBEVERAGES Fan,  !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESREACHINBEVERAGES Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINBEVERAGES Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESREACHINPREPARED Fan,  !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESREACHINPREPARED Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINPREPARED Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESREACHINBEER Fan,  !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESREACHINBEER Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINBEER Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESREACHINCHEES Fan,  !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESREACHINCHEES Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINCHEES Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-119-DELICOOLER Fan,   !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-119-DELICOOLER Exhaust Node,  !- Air Inlet Node Name
    L1-119-DELICOOLER Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    M-164-MEATCOOLER Fan,    !- Name
    Always ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M-164-MEATCOOLER Exhaust Node,  !- Air Inlet Node Name
    M-164-MEATCOOLER Fan Outlet Node;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========

Fan:ZoneExhaust,
    L1S1 Coffee Exhaust Fan, !- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.14,                    !- Maximum Flow Rate {m3/s}
    Node 3,                  !- Air Inlet Node Name
    Node 4,                  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    L1S1 Loading  Exhaust Fan,  !- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.47,                    !- Maximum Flow Rate {m3/s}
    Node 32,                 !- Air Inlet Node Name
    Node 33,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    L1S1 Mens Exhaust Fan,   !- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.047,                   !- Maximum Flow Rate {m3/s}
    Node 11,                 !- Air Inlet Node Name
    Node 12,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    L1S1 Prepared Foods Prep Exhaust Fan,  !- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.96,                    !- Maximum Flow Rate {m3/s}
    Node 13,                 !- Air Inlet Node Name
    Node 20,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    L1S1 Seafood Surface Exhaust Fan,  !- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.28,                    !- Maximum Flow Rate {m3/s}
    Node 21,                 !- Air Inlet Node Name
    Node 22,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    L1S1 Women Exhaust Fan,  !- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.047,                   !- Maximum Flow Rate {m3/s}
    Node 23,                 !- Air Inlet Node Name
    Node 24,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    M-151 Stairs Exhaust Fan,!- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.24,                    !- Maximum Flow Rate {m3/s}
    Node 1,                  !- Air Inlet Node Name
    Node 2,                  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    M 161 Men Exhaust Fan,   !- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.07,                    !- Maximum Flow Rate {m3/s}
    Node 25,                 !- Air Inlet Node Name
    Node 26,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    M-ExgWomen Exhaust Fan,  !- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.07,                    !- Maximum Flow Rate {m3/s}
    Node 27,                 !- Air Inlet Node Name
    Node 28,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    8968,                    !- Gross Rated Total Cooling Capacity {W}
    0.7,                     !- Gross Rated Sensible Heat Ratio
    3.61,                    !- Gross Rated Cooling COP {W/W}
    0.396,                   !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    M-152 MDF Room DAC Mixed Air Node,  !- Air Inlet Node Name
    M-152 MDF Room DAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    PACU West 1 Spd DX Clg Coil,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    35517,                   !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    3.11,                    !- Gross Rated Cooling COP {W/W}
    1.89,                    !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PACU East Pre-Coil Node, !- Air Inlet Node Name
    PACU East PreHeat Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 1,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 2,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 2,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 3,    !- Part Load Fraction Correlation Curve Name
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    PACU East 1 Spd DX Clg Coil,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    49836,                   !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    3.51,                    !- Gross Rated Cooling COP {W/W}
    2.36,                    !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PACU West Pre Coil Node, !- Air Inlet Node Name
    PACU Pre-Heat Node,      !- Air Outlet Node Name
    OS:Curve:Biquadratic 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 1,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 2,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 2,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 3,    !- Part Load Fraction Correlation Curve Name
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    1,                       !- Efficiency
    9671,                    !- Nominal Capacity {W}
    M-152 MDF Room DAC Fan Outlet Node,  !- Air Inlet Node Name
    Node 10;                 !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    Unit Heater Gas Htg Coil,!- Name
    Always On Discrete 1,    !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1S1 Loading Unit Heater Gas Fan Outlet Node,  !- Air Inlet Node Name
    Node 6,                  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    Unit Heater Gas Htg Coil 1,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    M201 ExgStorage Unit Heater Gas Fan Outlet Node,  !- Air Inlet Node Name
    Node 8,                  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    Coil Heating Gas 3,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    150000,                  !- Nominal Capacity {W}
    BOH Pre-Furnace Node,    !- Air Inlet Node Name
    BOH Pre-Fan Node,        !- Air Outlet Node Name
    BOH Pre-Fan Node,        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    PACU East Coil Heating Gas,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    102574,                  !- Nominal Capacity {W}
    PACU East PreHeat Node,  !- Air Inlet Node Name
    PACU East Pre-Fan Node,  !- Air Outlet Node Name
    PACU East Pre-Fan Node,  !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    PACU West Coil Heating Gas,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    58614,                   !- Nominal Capacity {W}
    PACU Pre-Heat Node,      !- Air Inlet Node Name
    PACU West Pre-Fan Node,  !- Air Outlet Node Name
    PACU West Pre-Fan Node,  !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-DAIRY1 Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-DAIRY1 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-Dairy1 Inlet Node,!- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-DAIRY2 Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-DAIRY2 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-Dairy2 Inlet Node,!- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-MeatSeafood Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-MeatSeafood Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-MeatSeafood Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-111-GroceryFreezer Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-111-GroceryFreezer Fan Outlet Node,  !- Air Inlet Node Name
    L1-111-GroceryFreezer Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-110-ProducePrep Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-110-ProducePrep Fan Outlet Node,  !- Air Inlet Node Name
    L1-110-ProducePrep Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE1 Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE1 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE1 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE2 Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE2 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE2 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE3 Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE3 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE3 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE4 Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE4 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE4 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE5 Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE5 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE5 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE6 Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE6 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE6 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE7 Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE7 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE7 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-115-MEATSEAFOOD Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-115-MEATSEAFOOD Fan Outlet Node,  !- Air Inlet Node Name
    L1-115-MEATSEAFOOD Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-112-DAIRYCOOLER Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-112-DAIRYCOOLER Fan Outlet Node,  !- Air Inlet Node Name
    L1-112-DAIRYCOOLER Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESREACHINDAIRY3 Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESREACHINDAIRY3 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINDAIRY3 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE1 NotRefrig Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE1 NotRefrig Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE1 NotRefrig Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESREACHINMEATSUB Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESREACHINMEATSUB Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINMEATSUB Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-108-PRODUCECOOLER Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-108-PRODUCECOOLER Fan Outlet Node,  !- Air Inlet Node Name
    L1-108-PRODUCECOOLER Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-104-PRODUCECOOLERS1 Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-104-PRODUCECOOLERS1 Fan Outlet Node,  !- Air Inlet Node Name
    L1-104-PRODUCECOOLERS1 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-104-PRODUCECOOLERS2 Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-104-PRODUCECOOLERS2 Fan Outlet Node,  !- Air Inlet Node Name
    L1-104-PRODUCECOOLERS2 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-104-PRODUCECOOLERS3 Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-104-PRODUCECOOLERS3 Fan Outlet Node,  !- Air Inlet Node Name
    L1-104-PRODUCECOOLERS3 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE4 NoRefrig Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE4 NoRefrig Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE4 NoRefrig Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-125-PREPAREDFOODS1 Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-125-PREPAREDFOODS1 Fan Outlet Node,  !- Air Inlet Node Name
    L1-125-PREPAREDFOODS1 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-124-SPECIALTYSERVICE Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-124-SPECIALTYSERVICE Fan Outlet Node,  !- Air Inlet Node Name
    L1-124-SPECIALTYSERVICE Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESCIRCULATION10 Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESCIRCULATION10 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESCIRCULATION10 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESREACHINBEVERAGES Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESREACHINBEVERAGES Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINBEVERAGES Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESREACHINPREPARED Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESREACHINPREPARED Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINPREPARED Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESREACHINCHEES Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESREACHINCHEES Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINCHEES Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESREACHINBEER Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESREACHINBEER Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINBEER Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-119-DELICOOLER Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-119-DELICOOLER Fan Outlet Node,  !- Air Inlet Node Name
    L1-119-DELICOOLER Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M-164-MEATCOOLER Gas Htg Coil,  !- Name
    Always ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    M-164-MEATCOOLER Fan Outlet Node,  !- Air Inlet Node Name
    M-164-MEATCOOLER Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    9671,                    !- Gross Rated Heating Capacity {W}
    3.61,                    !- Gross Rated Heating COP {W/W}
    0.396,                   !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    M-152 MDF Room DAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    M-152 MDF Room DAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    PACU West 1 Spd DX Clg Coil CoilSystem,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    PACU East Pre-Coil Node, !- DX Cooling Coil System Inlet Node Name
    PACU East PreHeat Node,  !- DX Cooling Coil System Outlet Node Name
    PACU East PreHeat Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PACU West 1 Spd DX Clg Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    PACU East 1 Spd DX Clg Coil CoilSystem,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    PACU West Pre Coil Node, !- DX Cooling Coil System Inlet Node Name
    PACU Pre-Heat Node,      !- DX Cooling Coil System Outlet Node Name
    PACU Pre-Heat Node,      !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PACU East 1 Spd DX Clg Coil;  !- Cooling Coil Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Controller Outdoor Air 3,!- Name
    BOH OA Outlet Node,      !- Relief Air Outlet Node Name
    BOH Post-Demand Node 2,  !- Return Air Node Name
    BOH Pre-Furnace Node,    !- Mixed Air Node Name
    BOH OA Inlet Node,       !- Actuator Node Name
    0.401,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    0.401,                   !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 2,!- Name
    PACU East OA Outlet Node,!- Relief Air Outlet Node Name
    PACU East Post Demand Node 2,  !- Return Air Node Name
    PACU East Pre-Coil Node, !- Mixed Air Node Name
    PACU East OH Inlet Node, !- Actuator Node Name
    0.519,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    0.858,                   !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    PACU West OH Outlet Node,!- Relief Air Outlet Node Name
    PACU West Post Demand Node 2,  !- Return Air Node Name
    PACU West Pre Coil Node, !- Mixed Air Node Name
    PACU West OH Inlet Node, !- Actuator Node Name
    0.656,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    0.8,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    L1S1-Produce Thermal Zone,  !- Zone 1 Name
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    L1S1-Loading Thermal Zone,  !- Zone 2 Name
    Outdoor Air--BOH,        !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    L1S1-SalesAisle1 Thermal Zone,  !- Zone 3 Name
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    L1S1-SalesNorth Thermal Zone,  !- Zone 4 Name
    Outdoor Air--Sales;      !- Design Specification Outdoor Air Object Name 4

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    L1S1-PreparedFoods Thermal Zone,  !- Zone 1 Name
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    L1S1-Checkout Thermal Zone,  !- Zone 2 Name
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone 3 Name
    Outdoor Air--BOH,        !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    L1S1-SalesSouth Thermal Zone,  !- Zone 4 Name
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name 4
    ,                        !- Design Specification Zone Air Distribution Object Name 4
    L1S1-SpecialtyService Thermal Zone,  !- Zone 5 Name
    Outdoor Air--Sales;      !- Design Specification Outdoor Air Object Name 5

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    M-154-ExgOffice Thermal Zone,  !- Zone 1 Name
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    M-153-CashRoom Thermal Zone,  !- Zone 2 Name
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    M-155-ExgOffice Thermal Zone,  !- Zone 3 Name
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    M-156-StlOffice Thermal Zone,  !- Zone 4 Name
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name 4
    ,                        !- Design Specification Zone Air Distribution Object Name 4
    M-157-ExgOffice Thermal Zone,  !- Zone 5 Name
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name 5
    ,                        !- Design Specification Zone Air Distribution Object Name 5
    M-158-BreakRoom Thermal Zone,  !- Zone 6 Name
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name 6
    ,                        !- Design Specification Zone Air Distribution Object Name 6
    M-162-PrepRoom Thermal Zone,  !- Zone 7 Name
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name 7
    ,                        !- Design Specification Zone Air Distribution Object Name 7
    M-163-MeatPrep Thermal Zone,  !- Zone 8 Name
    Outdoor Air--Office;     !- Design Specification Outdoor Air Object Name 8


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 3;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 2;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Gas Fired Furnace,       !- Name
    ,                        !- Controller List Name
    Gas Fired FurnaceAvailability Manager List,  !- Availability Manager List Name
    0.614,                   !- Design Supply Air Flow Rate {m3/s}
    Gas Fired Furnace Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    BOH Post-Demand Node 2,  !- Supply Side Inlet Node Name
    BOH Post-Demand Node,    !- Demand Side Outlet Node Name
    Gas Fired Furnace Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Gas Fired Furnace Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    RTU1 - Sales Right,      !- Name
    ,                        !- Controller List Name
    RTU1 - Sales RightAvailability Manager List,  !- Availability Manager List Name
    3.233,                   !- Design Supply Air Flow Rate {m3/s}
    RTU1 - Sales Right Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PACU East Post Demand Node 2,  !- Supply Side Inlet Node Name
    PACU East Post Demand Node,  !- Demand Side Outlet Node Name
    RTU1 - Sales Right Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    RTU1 - Sales Right Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    RTU2 - Sales Left,       !- Name
    ,                        !- Controller List Name
    RTU2 - Sales LeftAvailability Manager List,  !- Availability Manager List Name
    2.41,                    !- Design Supply Air Flow Rate {m3/s}
    RTU2 - Sales Left Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PACU West Post Demand Node 2,  !- Supply Side Inlet Node Name
    PACU West Post Demand Node,  !- Demand Side Outlet Node Name
    RTU2 - Sales Left Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    RTU2 - Sales Left Supply Outlet Nodes;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 3,  !- Name
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 3 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,  !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 1 Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    M-152 MDF Room DAC OA Mixer,  !- Name
    M-152 MDF Room DAC Mixed Air Node,  !- Mixed Air Node Name
    M-152 MDF Room DAC OA Node,  !- Outdoor Air Stream Node Name
    M-152 MDF Room DAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 9;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer,  !- Name
    BOH Pre-Furnace Node,    !- Mixed Air Node Name
    BOH OA Inlet Node,       !- Outdoor Air Stream Node Name
    BOH OA Outlet Node,      !- Relief Air Stream Node Name
    BOH Post-Demand Node 2;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,  !- Name
    PACU East Pre-Coil Node, !- Mixed Air Node Name
    PACU East OH Inlet Node, !- Outdoor Air Stream Node Name
    PACU East OA Outlet Node,!- Relief Air Stream Node Name
    PACU East Post Demand Node 2;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Name
    PACU West Pre Coil Node, !- Mixed Air Node Name
    PACU West OH Inlet Node, !- Outdoor Air Stream Node Name
    PACU West OH Outlet Node,!- Relief Air Stream Node Name
    PACU West Post Demand Node 2;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    BOH Post-Setpoint Node,  !- Inlet Node Name
    M-163 MeatPrep Inlet Node,  !- Outlet 1 Node Name
    M-162 PrepRoom Inlet Node,  !- Outlet 2 Node Name
    M-158 BreakRoom Inlet Node,  !- Outlet 3 Node Name
    M-157 ExgOffice Inlet Node,  !- Outlet 4 Node Name
    M-156 StlOffice Inlet Node,  !- Outlet 5 Node Name
    M-155 ExgOffice Inlet Node,  !- Outlet 6 Node Name
    M-154 ExgOffice Inlet Node,  !- Outlet 7 Node Name
    M-153 CashRoom Inlet Node;  !- Outlet 8 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    PACU East Post-Setpoint Node,  !- Inlet Node Name
    L1S1 Prepared Foods Inlet Node,  !- Outlet 1 Node Name
    L1S1 PreparedFoodsPrep Inlet Node,  !- Outlet 2 Node Name
    L1S1 SpecialtyService Inlet Node,  !- Outlet 3 Node Name
    L1S1 Checkout Inlet Node,!- Outlet 4 Node Name
    L1S1 SalesSouth Inlet Node;  !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    PACU West Post Setpoint Node,  !- Inlet Node Name
    L1S1 Produce Inlet Zone, !- Outlet 1 Node Name
    L1S1 SalesAisle 1 Inlet Node,  !- Outlet 2 Node Name
    L1S1 Sales North Inlet Node,  !- Outlet 3 Node Name
    L1S1 Loading Inlet Node; !- Outlet 4 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    Gas Fired Furnace BOH Post-Setpoint Node Supply Path,  !- Name
    BOH Post-Setpoint Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    RTU1 - Sales Right PACU East Post-Setpoint Node Supply Path,  !- Name
    PACU East Post-Setpoint Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    RTU2 - Sales Left PACU West Post Setpoint Node Supply Path,  !- Name
    PACU West Post Setpoint Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    BOH Post-Demand Node,    !- Outlet Node Name
    M-163 MeatPrep Outlet Node,  !- Inlet 1 Node Name
    M-162 PrepRoom Outlet Node,  !- Inlet 2 Node Name
    M-158 BreakRoom Outlet Node,  !- Inlet 3 Node Name
    M-157 ExgOffice Outlet Node,  !- Inlet 4 Node Name
    M-156 StlOffice Outlet Node,  !- Inlet 5 Node Name
    M-155 ExgOffice Outlet Node,  !- Inlet 6 Node Name
    M-154 ExgOffice Outlet Node,  !- Inlet 7 Node Name
    M-153 CashRoom Outlet Node;  !- Inlet 8 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    PACU East Post Demand Node,  !- Outlet Node Name
    L1S1 Prepared Foods Outlet Node,  !- Inlet 1 Node Name
    L1S1 PreparedFoodsPrep Outlet Node,  !- Inlet 2 Node Name
    L1S1 SpecialtyService Outlet Node,  !- Inlet 3 Node Name
    L1S1 Checkout Outlet Node,  !- Inlet 4 Node Name
    L1S1 SalesSouth Outlet Node;  !- Inlet 5 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    PACU West Post Demand Node,  !- Outlet Node Name
    L1S1 Produce Outlet Zone,!- Inlet 1 Node Name
    L1S1 SalesAisle1 Outlet Node,  !- Inlet 2 Node Name
    L1S1 SalesNorth Outlet Node,  !- Inlet 3 Node Name
    L1S1 Loading Outlet Node;!- Inlet 4 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Gas Fired Furnace Return Path,  !- Name
    BOH Post-Demand Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    RTU1 - Sales Right Return Path,  !- Name
    PACU East Post Demand Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    RTU2 - Sales Left Return Path,  !- Name
    PACU West Post Demand Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Gas Fired Furnace Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3,  !- Component 1 Name
    BOH Post-Demand Node 2,  !- Component 1 Inlet Node Name
    BOH Pre-Furnace Node,    !- Component 1 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 2 Object Type
    Coil Heating Gas 3,      !- Component 2 Name
    BOH Pre-Furnace Node,    !- Component 2 Inlet Node Name
    BOH Pre-Fan Node,        !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    Office/BOH Supply Fan,   !- Component 3 Name
    BOH Pre-Fan Node,        !- Component 3 Inlet Node Name
    BOH Heating Setpoint Node;  !- Component 3 Outlet Node Name

Branch,
    RTU1 - Sales Right Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,  !- Component 1 Name
    PACU East Post Demand Node 2,  !- Component 1 Inlet Node Name
    PACU East Pre-Coil Node, !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PACU West 1 Spd DX Clg Coil CoilSystem,  !- Component 2 Name
    PACU East Pre-Coil Node, !- Component 2 Inlet Node Name
    PACU East PreHeat Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PACU East Coil Heating Gas,  !- Component 3 Name
    PACU East PreHeat Node,  !- Component 3 Inlet Node Name
    PACU East Pre-Fan Node,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PACU East Fan Constant Volume,  !- Component 4 Name
    PACU East Pre-Fan Node,  !- Component 4 Inlet Node Name
    PACU East Setpoint Node; !- Component 4 Outlet Node Name

Branch,
    RTU2 - Sales Left Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 1 Name
    PACU West Post Demand Node 2,  !- Component 1 Inlet Node Name
    PACU West Pre Coil Node, !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PACU East 1 Spd DX Clg Coil CoilSystem,  !- Component 2 Name
    PACU West Pre Coil Node, !- Component 2 Inlet Node Name
    PACU Pre-Heat Node,      !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PACU West Coil Heating Gas,  !- Component 3 Name
    PACU Pre-Heat Node,      !- Component 3 Inlet Node Name
    PACU West Pre-Fan Node,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PACU West Fan Constant Volume,  !- Component 4 Name
    PACU West Pre-Fan Node,  !- Component 4 Inlet Node Name
    PACU West Setpoint Node; !- Component 4 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Gas Fired Furnace Supply Branches,  !- Name
    Gas Fired Furnace Main Branch;  !- Branch 1 Name

BranchList,
    RTU1 - Sales Right Supply Branches,  !- Name
    RTU1 - Sales Right Main Branch;  !- Branch 1 Name

BranchList,
    RTU2 - Sales Left Supply Branches,  !- Name
    RTU2 - Sales Left Main Branch;  !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    L1S1-Checkout Thermal Zone Inlet Node List,  !- Name
    L1S1 Checkout Inlet Node;!- Node 1 Name

NodeList,
    L1S1-Coffee Thermal Zone Exhaust Node List,  !- Name
    Node 3;                  !- Node 1 Name

NodeList,
    L1S1-Loading Thermal Zone Inlet Node List,  !- Name
    Node 6,                  !- Node 1 Name
    L1S1 Loading Inlet Node; !- Node 2 Name

NodeList,
    L1S1-Loading Thermal Zone Exhaust Node List,  !- Name
    Node 32,                 !- Node 1 Name
    Node 5;                  !- Node 2 Name

NodeList,
    L1S1-Men Thermal Zone Exhaust Node List,  !- Name
    Node 11;                 !- Node 1 Name

NodeList,
    L1S1-PreparedFoods Thermal Zone Inlet Node List,  !- Name
    L1S1 Prepared Foods Inlet Node;  !- Node 1 Name

NodeList,
    L1S1-PreparedFoodsPrep Thermal Zone Inlet Node List,  !- Name
    L1S1 PreparedFoodsPrep Inlet Node;  !- Node 1 Name

NodeList,
    L1S1-PreparedFoodsPrep Thermal Zone Exhaust Node List,  !- Name
    Node 13;                 !- Node 1 Name

NodeList,
    L1S1-Produce Thermal Zone Inlet Node List,  !- Name
    L1S1 Produce Inlet Zone; !- Node 1 Name

NodeList,
    L1S1-SalesAisle1 Thermal Zone Inlet Node List,  !- Name
    L1S1 SalesAisle 1 Inlet Node;  !- Node 1 Name

NodeList,
    L1S1-SalesNorth Thermal Zone Inlet Node List,  !- Name
    L1S1 Sales North Inlet Node;  !- Node 1 Name

NodeList,
    L1S1-SalesSouth Thermal Zone Inlet Node List,  !- Name
    L1S1 SalesSouth Inlet Node;  !- Node 1 Name

NodeList,
    L1S1-SeafoodSurface Thermal Zone Exhaust Node List,  !- Name
    Node 21;                 !- Node 1 Name

NodeList,
    L1S1-SpecialtyService Thermal Zone Inlet Node List,  !- Name
    L1S1 SpecialtyService Inlet Node;  !- Node 1 Name

NodeList,
    L1S1-Women Thermal Zone Exhaust Node List,  !- Name
    Node 23;                 !- Node 1 Name

NodeList,
    M-151-Stairs1 Thermal Zone Exhaust Node List,  !- Name
    Node 1;                  !- Node 1 Name

NodeList,
    M-152-MDF Thermal Zone Inlet Node List,  !- Name
    Node 10;                 !- Node 1 Name

NodeList,
    M-152-MDF Thermal Zone Exhaust Node List,  !- Name
    Node 9;                  !- Node 1 Name

NodeList,
    M-153-CashRoom Thermal Zone Inlet Node List,  !- Name
    M-153 CashRoom Inlet Node;  !- Node 1 Name

NodeList,
    M-154-ExgOffice Thermal Zone Inlet Node List,  !- Name
    M-154 ExgOffice Inlet Node;  !- Node 1 Name

NodeList,
    M-155-ExgOffice Thermal Zone Inlet Node List,  !- Name
    M-155 ExgOffice Inlet Node;  !- Node 1 Name

NodeList,
    M-156-StlOffice Thermal Zone Inlet Node List,  !- Name
    M-156 StlOffice Inlet Node;  !- Node 1 Name

NodeList,
    M-157-ExgOffice Thermal Zone Inlet Node List,  !- Name
    M-157 ExgOffice Inlet Node;  !- Node 1 Name

NodeList,
    M-158-BreakRoom Thermal Zone Inlet Node List,  !- Name
    M-158 BreakRoom Inlet Node;  !- Node 1 Name

NodeList,
    M-161-Men Thermal Zone Exhaust Node List,  !- Name
    Node 25;                 !- Node 1 Name

NodeList,
    M-162-PrepRoom Thermal Zone Inlet Node List,  !- Name
    M-162 PrepRoom Inlet Node;  !- Node 1 Name

NodeList,
    M-163-MeatPrep Thermal Zone Inlet Node List,  !- Name
    M-163 MeatPrep Inlet Node;  !- Node 1 Name

NodeList,
    M-201-ExgStorage Thermal Zone Inlet Node List,  !- Name
    Node 8;                  !- Node 1 Name

NodeList,
    M-201-ExgStorage Thermal Zone Exhaust Node List,  !- Name
    Node 7;                  !- Node 1 Name

NodeList,
    M-ExgWomen Thermal Zone Exhaust Node List,  !- Name
    Node 27;                 !- Node 1 Name

NodeList,
    Gas Fired Furnace Supply Outlet Nodes,  !- Name
    BOH Heating Setpoint Node;  !- Node 1 Name

NodeList,
    Gas Fired Furnace Demand Inlet Nodes,  !- Name
    BOH Post-Setpoint Node;  !- Node 1 Name

NodeList,
    RTU1 - Sales Right Supply Outlet Nodes,  !- Name
    PACU East Setpoint Node; !- Node 1 Name

NodeList,
    RTU1 - Sales Right Demand Inlet Nodes,  !- Name
    PACU East Post-Setpoint Node;  !- Node 1 Name

NodeList,
    RTU2 - Sales Left Supply Outlet Nodes,  !- Name
    PACU West Setpoint Node; !- Node 1 Name

NodeList,
    RTU2 - Sales Left Demand Inlet Nodes,  !- Name
    PACU West Post Setpoint Node;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    M-152 MDF Room DAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    BOH OA Inlet Node;       !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PACU East OH Inlet Node; !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PACU West OH Inlet Node; !- Node or NodeList Name 1

OutdoorAir:NodeList,
    CondenserOAnode;         !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    Gas Fired Furnace Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 3 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    RTU1 - Sales Right Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    RTU2 - Sales Left Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Gas Fired FurnaceAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Gas Fired Furnace Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 3 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    RTU1 - Sales RightAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    RTU1 - Sales Right Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    RTU2 - Sales LeftAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    RTU2 - Sales Left Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 3,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    M-154-ExgOffice Thermal Zone,  !- Control Zone Name
    {6574ff8c-9a3f-461d-8217-e43fafaaec77},  !- Zone Node Name
    M-154 ExgOffice Inlet Node,  !- Zone Inlet Node Name
    BOH Heating Setpoint Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 2,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    L1S1-Checkout Thermal Zone,  !- Control Zone Name
    {38762942-7d7e-4cac-9ddd-1f779d226bef},  !- Zone Node Name
    L1S1 Checkout Inlet Node,!- Zone Inlet Node Name
    PACU East Setpoint Node; !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    L1S1-Loading Thermal Zone,  !- Control Zone Name
    {103b6735-7422-43ac-a256-26db2f146437},  !- Zone Node Name
    L1S1 Loading Inlet Node, !- Zone Inlet Node Name
    PACU West Setpoint Node; !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    BOH Pre-Furnace Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BOH Heating Setpoint Node,  !- Reference Setpoint Node Name
    BOH Pre-Fan Node,        !- Fan Inlet Node Name
    BOH Heating Setpoint Node,  !- Fan Outlet Node Name
    BOH Pre-Furnace Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    BOH Pre-Fan Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BOH Heating Setpoint Node,  !- Reference Setpoint Node Name
    BOH Pre-Fan Node,        !- Fan Inlet Node Name
    BOH Heating Setpoint Node,  !- Fan Outlet Node Name
    BOH Pre-Fan Node;        !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU East Pre-Coil Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PACU East Setpoint Node, !- Reference Setpoint Node Name
    PACU East Pre-Fan Node,  !- Fan Inlet Node Name
    PACU East Setpoint Node, !- Fan Outlet Node Name
    PACU East Pre-Coil Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU East PreHeat Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PACU East Setpoint Node, !- Reference Setpoint Node Name
    PACU East Pre-Fan Node,  !- Fan Inlet Node Name
    PACU East Setpoint Node, !- Fan Outlet Node Name
    PACU East PreHeat Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU East Pre-Fan Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PACU East Setpoint Node, !- Reference Setpoint Node Name
    PACU East Pre-Fan Node,  !- Fan Inlet Node Name
    PACU East Setpoint Node, !- Fan Outlet Node Name
    PACU East Pre-Fan Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU West Pre Coil Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PACU West Setpoint Node, !- Reference Setpoint Node Name
    PACU West Pre-Fan Node,  !- Fan Inlet Node Name
    PACU West Setpoint Node, !- Fan Outlet Node Name
    PACU West Pre Coil Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU Pre-Heat Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PACU West Setpoint Node, !- Reference Setpoint Node Name
    PACU West Pre-Fan Node,  !- Fan Inlet Node Name
    PACU West Setpoint Node, !- Fan Outlet Node Name
    PACU Pre-Heat Node;      !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU West Pre-Fan Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PACU West Setpoint Node, !- Reference Setpoint Node Name
    PACU West Pre-Fan Node,  !- Fan Inlet Node Name
    PACU West Setpoint Node, !- Fan Outlet Node Name
    PACU West Pre-Fan Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

Refrigeration:Case,
    20ft SSGV  SERVICE MEAT case,  !- Name
    CaseCleanedOnTuesday,    !- Availability Schedule Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    466.023522176954,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.1336,                  !- Case Length {m}
    -4.4,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
    47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
    86.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.8,                   !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.66666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    10ft FMSS MEAT case,     !- Name
    CaseCleanedOnTuesday,    !- Availability Schedule Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    288.26197248059,         !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    4.572,                   !- Case Length {m}
    -4.4,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
    47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
    86.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.8,                   !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -7.77777777777778;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    12ft Q1-DC SeaFood case, !- Name
    CaseCleanedOnTuesday,    !- Availability Schedule Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    648.589438081328,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4384,                  !- Case Length {m}
    -4.4,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
    47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
    86.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.8,                   !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.66666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    HGT136-AE GROCERY FREEZER case,  !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    831.155353985702,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.13,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    6.09600000000001,        !- Case Length {m}
    -23.3,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
    57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1106.5,                  !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.1,                     !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -31.6666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    2000-RLE ICE MACHINE case,  !- Name
    CaseCleanedOnMonday,     !- Availability Schedule Name
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    4107.73310784841,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    1.2192,                  !- Case Length {m}
    -10,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    CaseDefrostSched,        !- Case Defrost Schedule Name
    CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -20.6;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    13 DRS RVZC30T R/I ICE CREAM 1 case,  !- Name
    CaseCleanedOnMonday,     !- Availability Schedule Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    736.028903067107,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    1.524,                   !- Case Length {m}
    -15,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    67.2611269121377,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    73.5068029825505,        !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched,        !- Case Defrost Schedule Name
    CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -26.6666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    13 DRS RVZC30T R/I ICE CREAM 2 case,  !- Name
    CaseCleanedOnMonday,     !- Availability Schedule Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    736.028903067107,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4384,                  !- Case Length {m}
    -15,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    67.2611269121377,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    73.5068029825505,        !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched,        !- Case Defrost Schedule Name
    CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -26.6666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    13 DRS RVZC30T R/I ICE CREAM 3 case,  !- Name
    CaseCleanedOnMonday,     !- Availability Schedule Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    622.645860558075,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    3.9624,                  !- Case Length {m}
    -15,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    67.2611269121377,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    73.5068029825505,        !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched,        !- Case Defrost Schedule Name
    CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -26.6666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    10 DRS RVZC30T R/I ICE CREAM 1 case,  !- Name
    CaseCleanedOnMonday,     !- Availability Schedule Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    789.837804596817,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    3.048,                   !- Case Length {m}
    -15,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    67.2611269121377,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    73.5068029825505,        !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched,        !- Case Defrost Schedule Name
    CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -26.6666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    10 DRS RVZC30T R/I ICE CREAM 2 case,  !- Name
    CaseCleanedOnMonday,     !- Availability Schedule Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    525.597663156276,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    3.048,                   !- Case Length {m}
    -15,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    67.2611269121377,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    73.5068029825505,        !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched,        !- Case Defrost Schedule Name
    CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -26.6666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    8 DRS RVZC30T R/I ICE CREAM 1 case,  !- Name
    CaseCleanedOnMonday,     !- Availability Schedule Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    849.411945576139,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4384,                  !- Case Length {m}
    -15,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    67.2611269121377,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    73.5068029825505,        !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched,        !- Case Defrost Schedule Name
    CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -26.6666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    8 DRS RVZC30T R/I ICE CREAM 2 case,  !- Name
    CaseCleanedOnMonday,     !- Availability Schedule Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    531.362902605888,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4384,                  !- Case Length {m}
    -15,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    67.2611269121377,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    73.5068029825505,        !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched,        !- Case Defrost Schedule Name
    CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -26.6666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    WKG130-AE MEAT/SEAFOOD COOLER case,  !- Name
    CaseCleanedOnTuesday,    !- Availability Schedule Name
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    632.254592974095,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    3.6576,                  !- Case Length {m}
    -4.4,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
    47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
    86.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.8,                   !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -5;                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    ADT208-AE DAIRY COOLER case,  !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-112-DairyCooler Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    816.742255361673,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.13,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    10.9728,                 !- Case Length {m}
    1.1,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
    57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1106.5,                  !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.1,                     !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -3.33333333333333;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    MDC-86FL MD DAIRY1 case, !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    1522.02321469752,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    7.62000000000001,        !- Case Length {m}
    -1.1,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    MultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    78.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    78.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    307.3,                   !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.77,                    !- Fraction of Lighting Energy to Case
    211.392113152433,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.171804135598,        !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched3,       !- Case Defrost Schedule Name
    CaseDripDownSched3,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    DairyCaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
    -6.66666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    MDC-86RL MD DAIRY2 case, !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    1495.11876393266,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    4.87680000000001,        !- Case Length {m}
    -1.1,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    MultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    78.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    78.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    307.3,                   !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.77,                    !- Fraction of Lighting Energy to Case
    211.392113152433,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.171804135598,        !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched3,       !- Case Defrost Schedule Name
    CaseDripDownSched3,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    DairyCaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
    -6.66666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    MDC-86FL MD DAIRY3 case, !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    1585.44084864325,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    4.87680000000001,        !- Case Length {m}
    -1.1,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    MultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    78.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    78.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    307.3,                   !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.77,                    !- Fraction of Lighting Energy to Case
    211.392113152433,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.171804135598,        !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched3,       !- Case Defrost Schedule Name
    CaseDripDownSched3,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    DairyCaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
    -6.66666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    RGD24-83 NUT BUTTERS case,  !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    878.238142824199,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    4.87680000000001,        !- Case Length {m}
    -1.1,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    MultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    78.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    78.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    307.3,                   !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.77,                    !- Fraction of Lighting Energy to Case
    211.392113152433,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.171804135598,        !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched3,       !- Case Defrost Schedule Name
    CaseDripDownSched3,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    DairyCaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
    -6.66666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    D6NX-LE MD MEAT/SEAFOOD case,  !- Name
    CaseCleanedOnTuesday,    !- Availability Schedule Name
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    1617.14966561611,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    4.572,                   !- Case Length {m}
    0,                       !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
    47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
    86.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.8,                   !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -4.44444444444444;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    WK155-AB PRODUCE COOLER case,  !- Name
    CaseCleanedOnTuesday,    !- Availability Schedule Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    712.007072027058,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    3.6576,                  !- Case Length {m}
    1.1,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
    47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
    86.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.8,                   !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -1.11111111111111;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    C6X-LE MD PRODUCE 1 case,!- Name
    CaseCleanedOnTuesday,    !- Availability Schedule Name
    L1-104-ProduceCoolers2 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    2078.36882158506,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    6.70560000000001,        !- Case Length {m}
    -4.4,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
    47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
    86.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.8,                   !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11111111111111;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    C6X-LE MD PRODUCE 2 case,!- Name
    CaseCleanedOnTuesday,    !- Availability Schedule Name
    L1-104-ProduceCoolers3 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    2007.26420170651,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    5.79120000000001,        !- Case Length {m}
    -4.4,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
    47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
    86.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.8,                   !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11111111111111;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    C6X-LE MD PRODUCE 3 case,!- Name
    CaseCleanedOnTuesday,    !- Availability Schedule Name
    L1-104-ProduceCoolers1 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    2007.26420170651,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    5.79120000000001,        !- Case Length {m}
    -4.4,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
    47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
    86.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.8,                   !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11111111111111;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    RGD24-83 whole body case,!- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    2306.09577984472,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.13,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    1.2192,                  !- Case Length {m}
    -1.1,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
    57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1106.5,                  !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.1,                     !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -6.66666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    16ft AMTEKCO  SALAD BAR case,  !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-125-PreparedFoods1 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    1076.1780305942,         !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.13,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    4.87680000000001,        !- Case Length {m}
    1.1,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
    57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1106.5,                  !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.1,                     !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -2.77777777777778;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    18ft QI-SS  SERVICE SPECIALTY case,  !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    635.137212698901,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.13,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    5.48640000000001,        !- Case Length {m}
    -1.1,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
    57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1106.5,                  !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.1,                     !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -6.66666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    4ft SHVSS  PASTRY case,  !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    816.742255361673,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.13,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    1.2192,                  !- Case Length {m}
    -1.1,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
    57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1106.5,                  !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.1,                     !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -6.66666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    10ft SHVS CAKES case,    !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    450.649550311323,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.13,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    3.048,                   !- Case Length {m}
    -1.1,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
    57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1106.5,                  !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.1,                     !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -5.55555555555556;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    8ft D6X-ULEP BAKERY case,!- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    1669.03682066262,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.13,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4384,                  !- Case Length {m}
    1.1,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
    57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1106.5,                  !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.1,                     !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -3.33333333333333;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    20ft D6X-ULEP MD PREP FOOD case,  !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    1671.91944038742,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.13,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    6.09600000000001,        !- Case Length {m}
    1.1,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
    57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1106.5,                  !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.1,                     !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -3.33333333333333;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    20ft D6X-ULEP MD PREP FOOD 2 case,  !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    1671.91944038742,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.13,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    6.09600000000001,        !- Case Length {m}
    1.1,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
    57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1106.5,                  !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.1,                     !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -3.33333333333333;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    16ft D6X-ULEP MD SPECIAL case,  !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    1669.03682066262,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.13,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    4.87680000000001,        !- Case Length {m}
    1.1,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
    57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1106.5,                  !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.1,                     !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -3.33333333333333;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    ADT090-AE PREP FOODS COOLER case,  !- Name
    CaseCleanedOnTuesday,    !- Availability Schedule Name
    L1-119-DeliCooler Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    672.611269121377,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    3.048,                   !- Case Length {m}
    1.1,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
    47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
    86.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.8,                   !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33333333333333;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    24ft D6X-ULEP BEER/WINE case,  !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    1672.88031362903,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.13,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    7.31520000000001,        !- Case Length {m}
    1.1,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
    57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1106.5,                  !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.1,                     !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -3.33;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASEANDWALKINLIST ===========

Refrigeration:CaseAndWalkInList,
    LowCaseList,             !- Name
    8 DRS RVZC30T R/I ICE CREAM 2 case,  !- Case or WalkIn 1 Name
    WKG130-AE MEAT/SEAFOOD COOLER case,  !- Case or WalkIn 2 Name
    20ft SSGV  SERVICE MEAT case,  !- Case or WalkIn 3 Name
    10ft FMSS MEAT case,     !- Case or WalkIn 4 Name
    12ft Q1-DC SeaFood case, !- Case or WalkIn 5 Name
    HGT136-AE GROCERY FREEZER case,  !- Case or WalkIn 6 Name
    2000-RLE ICE MACHINE case,  !- Case or WalkIn 7 Name
    13 DRS RVZC30T R/I ICE CREAM 1 case,  !- Case or WalkIn 8 Name
    13 DRS RVZC30T R/I ICE CREAM 2 case,  !- Case or WalkIn 9 Name
    13 DRS RVZC30T R/I ICE CREAM 3 case,  !- Case or WalkIn 10 Name
    10 DRS RVZC30T R/I ICE CREAM 1 case,  !- Case or WalkIn 11 Name
    10 DRS RVZC30T R/I ICE CREAM 2 case,  !- Case or WalkIn 12 Name
    8 DRS RVZC30T R/I ICE CREAM 1 case;  !- Case or WalkIn 13 Name

Refrigeration:CaseAndWalkInList,
    MediumLowCaseList,       !- Name
    24ft D6X-ULEP BEER/WINE case,  !- Case or WalkIn 1 Name
    ADT090-AE PREP FOODS COOLER case,  !- Case or WalkIn 2 Name
    16ft D6X-ULEP MD SPECIAL case,  !- Case or WalkIn 3 Name
    20ft D6X-ULEP MD PREP FOOD 2 case,  !- Case or WalkIn 4 Name
    20ft D6X-ULEP MD PREP FOOD case,  !- Case or WalkIn 5 Name
    8ft D6X-ULEP BAKERY case,!- Case or WalkIn 6 Name
    10ft SHVS CAKES case,    !- Case or WalkIn 7 Name
    4ft SHVSS  PASTRY case,  !- Case or WalkIn 8 Name
    18ft QI-SS  SERVICE SPECIALTY case,  !- Case or WalkIn 9 Name
    16ft AMTEKCO  SALAD BAR case,  !- Case or WalkIn 10 Name
    RGD24-83 whole body case,!- Case or WalkIn 11 Name
    C6X-LE MD PRODUCE 3 case,!- Case or WalkIn 12 Name
    C6X-LE MD PRODUCE 2 case,!- Case or WalkIn 13 Name
    C6X-LE MD PRODUCE 1 case,!- Case or WalkIn 14 Name
    WK155-AB PRODUCE COOLER case,  !- Case or WalkIn 15 Name
    D6NX-LE MD MEAT/SEAFOOD case,  !- Case or WalkIn 16 Name
    MDC-86FL MD DAIRY1 Case, !- Case or WalkIn 17 Name
    RGD24-83 NUT BUTTERS case,  !- Case or WalkIn 18 Name
    MDC-86RL MD DAIRY2 Case, !- Case or WalkIn 19 Name
    MDC-86FL MD DAIRY3 case, !- Case or WalkIn 20 Name
    ADT208-AE DAIRY COOLER case;  !- Case or WalkIn 21 Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CONDENSER:AIRCOOLED ===========

Refrigeration:Condenser:AirCooled,
    SharedCondenser,         !- Name
    SharedCondenserHRCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0.,                      !- Rated Subcooling Temperature Difference {deltaC}
    VariableSpeed,           !- Condenser Fan Speed Control Type
    6600.,                   !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    CondenserOAnode,         !- Air Inlet Node Name or Zone Name
    MediumTempRefrig;        !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSOR ===========

Refrigeration:Compressor,
    RackA 2C0572SL-4SU,      !- Name
    06DR820_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    32.2222222222222,        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

Refrigeration:Compressor,
    RackA 4C0969SL-4SU,      !- Name
    06DR820_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    32.2222222222222,        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

Refrigeration:Compressor,
    RackA 4C0770SL-4SU,      !- Name
    06DR820_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    32.2222222222222,        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

Refrigeration:Compressor,
    RackA 4C1145SL-4SU,      !- Name
    06DR820_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    32.2222222222222,        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

Refrigeration:Compressor,
    RackA 4C1145SL-4SU_2,    !- Name
    06DR820_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    32.2222222222222,        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

Refrigeration:Compressor,
    RackA 2C0222SH-4SU,      !- Name
    06DR820_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    32.2222222222222,        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

Refrigeration:Compressor,
    RackA 2C0323SH-4SU,      !- Name
    06DR820_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    32.2222222222222,        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

Refrigeration:Compressor,
    RackA 2C0323SH-4SU_2,    !- Name
    06DR820_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    32.2222222222222,        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

Refrigeration:Compressor,
    RackB 4C1480SL-2NU,      !- Name
    06DR820_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    32.2222222222222,        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

Refrigeration:Compressor,
    RackB 4C2067SL-2NU_1,    !- Name
    06DR820_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    32.2222222222222,        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

Refrigeration:Compressor,
    RackB 4C2067SL-2NU_2,    !- Name
    06DR820_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    32.2222222222222,        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

Refrigeration:Compressor,
    RackB 4C2067SL-2NU_3,    !- Name
    06DR820_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    32.2222222222222,        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

Refrigeration:Compressor,
    RackB 4C2067SL-2NU_4,    !- Name
    06DR820_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    32.2222222222222,        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORLIST ===========

Refrigeration:CompressorList,
    LowTempCompressorList,   !- Name
    RackA 2C0572SL-4SU,      !- Refrigeration Compressor 1 Name
    RackA 4C0969SL-4SU,      !- Refrigeration Compressor 2 Name
    RackA 4C0770SL-4SU,      !- Refrigeration Compressor 3 Name
    RackA 4C1145SL-4SU,      !- Refrigeration Compressor 4 Name
    RackA 4C1145SL-4SU_2,    !- Refrigeration Compressor 5 Name
    RackA 2C0222SH-4SU,      !- Refrigeration Compressor 6 Name
    RackA 2C0323SH-4SU,      !- Refrigeration Compressor 7 Name
    RackA 2C0323SH-4SU_2;    !- Refrigeration Compressor 8 Name

Refrigeration:CompressorList,
    MediumTempCompressorList,!- Name
    RackB 4C1480SL-2NU,      !- Refrigeration Compressor 1 Name
    RackB 4C2067SL-2NU_1,    !- Refrigeration Compressor 2 Name
    RackB 4C2067SL-2NU_2,    !- Refrigeration Compressor 3 Name
    RackB 4C2067SL-2NU_3,    !- Refrigeration Compressor 4 Name
    RackB 4C2067SL-2NU_4;    !- Refrigeration Compressor 5 Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:SYSTEM ===========

Refrigeration:System,
    MediumTempSystem,        !- Name
    MediumLowCaseList,       !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    SharedCondenser,         !- Refrigeration Condenser Name
    MediumTempCompressorList,!- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    R404a,                   !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    MediumTempRefrig;        !- End-Use Subcategory

Refrigeration:System,
    LowTempSystem,           !- Name
    LowCaseList,             !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    SharedCondenser,         !- Refrigeration Condenser Name
    LowTempCompressorList,   !- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    R404a,                   !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    LowTempRefrig;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:WALKIN ===========

Refrigeration:WalkIn,
    WalkInFreezer,           !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    4690.,                   !- Rated Coil Cooling Capacity {W}
    -2.22,                   !- Operating Temperature {C}
    -6.67,                   !- Rated Cooling Source Temperature {C}
    0.0,                     !- Rated Total Heating Power {W}
    CaseOperatingSched,      !- Heating Power Schedule Name
    735.,                    !- Rated Cooling Coil Fan Power {W}
    0.0,                     !- Rated Circulation Fan Power {W}
    120.,                    !- Rated Total Lighting Power {W}
    CaseLightingSched2,      !- Lighting Schedule Name
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    CaseDefrostSched3,       !- Defrost Schedule Name
    CaseDripDownSched3,      !- Defrost Drip-Down Schedule Name
    5512.,                   !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    WalkInStockingSched,     !- Restocking Schedule Name
    ,                        !- Average Refrigerant Charge Inventory {kg}
    13.0,                    !- Insulated Floor Surface Area {m2}
    0.207,                   !- Insulated Floor U-Value {W/m2-K}
    M-164-MeatCooler Thermal Zone,  !- Zone 1 Name
    43.4,                    !- Total Insulated Surface Area Facing Zone 1 {m2}
    0.235,                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
    ,                        !- Area of Glass Reach In Doors Facing Zone 1 {m2}
    ,                        !- Height of Glass Reach In Doors Facing Zone 1 {m}
    ,                        !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
    ,                        !- Glass Reach In Door Opening Schedule Name Facing Zone 1
    2.0,                     !- Area of Stocking Doors Facing Zone 1 {m2}
    2.0,                     !- Height of Stocking Doors Facing Zone 1 {m}
    ,                        !- Stocking Door U Value Facing Zone 1 {W/m2-K}
    WIStockDoorOpenSch,      !- Stocking Door Opening Schedule Name Facing Zone 1
    StripCurtain;            !- Stocking Door Opening Protection Type Facing Zone 1


!-   ===========  ALL OBJECTS IN CLASS: CURVE:LINEAR ===========

Curve:Linear,
    SharedCondenserHRCurve,  !- Name
    0.0,                     !- Coefficient1 Constant
    5240.,                   !- Coefficient2 x
    11.0,                    !- Minimum Value of x
    22.2;                    !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    OS:Curve:Quadratic 14,   !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    OS:Curve:Quadratic 15,   !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    OS:Curve:Quadratic 16,   !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    OS:Curve:Quadratic 11,   !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    OS:Curve:Quadratic 12,   !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    OS:Curve:Quadratic 13,   !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    OS:Curve:Quadratic 1,    !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    OS:Curve:Quadratic 2,    !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    OS:Curve:Quadratic 3,    !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    OS:Curve:Quadratic 20,   !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    OS:Curve:Quadratic 21,   !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    OS:Curve:Quadratic 22,   !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    RackCOPfTCurve2,         !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    MultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    MultiShelfVertical_DefrostEnergyMult,  !- Name
    0.024597538,             !- Coefficient1 Constant
    0.000764389,             !- Coefficient2 x
    -0.0000386374,           !- Coefficient3 x**2
    0.00000074568,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    SingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020375634,             !- Coefficient1 Constant
    0.000243779,             !- Coefficient2 x
    0.0000114001,            !- Coefficient3 x**2
    0.000000181142,          !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    SingleShelfHorizontal_DefrostEnergyMult,  !- Name
    0.023632177,             !- Coefficient1 Constant
    0.0006232,               !- Coefficient2 x
    0.0000283282,            !- Coefficient3 x**2
    0.000000440351,          !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    RHCubic_LatentEnergyMult,!- Name
    -0.4641,                 !- Coefficient1 Constant
    0.0268,                  !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    17.32,                   !- Minimum Value of x
    80.0;                    !- Maximum Value of x

Curve:Cubic,
    RHCubic_DefrostEnergyMult,  !- Name
    -0.5796,                 !- Coefficient1 Constant
    0.0288,                  !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    20.13,                   !- Minimum Value of x
    80.0;                    !- Maximum Value of x

Curve:Cubic,
    ConstantMult,            !- Name
    0.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========

Curve:Bicubic,
    06DR820_R-22_Med_qcurv,  !- Name
    3.849e+004,              !- Coefficient1 Constant
    1393.,                   !- Coefficient2 x
    19.32,                   !- Coefficient3 x**2
    -365.6,                  !- Coefficient4 y
    1.295,                   !- Coefficient5 y**2
    -10.41,                  !- Coefficient6 x*y
    0.09712,                 !- Coefficient7 x**3
    -0.007640,               !- Coefficient8 y**3
    -0.1141,                 !- Coefficient9 x**2*y
    0.004656,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

Curve:Bicubic,
    06DR820_R-22_Med_pwrcurv,!- Name
    1284.,                   !- Coefficient1 Constant
    -124.3,                  !- Coefficient2 x
    -3.435,                  !- Coefficient3 x**2
    153.9,                   !- Coefficient4 y
    -0.4744,                 !- Coefficient5 y**2
    4.041,                   !- Coefficient6 x*y
    -0.02511,                !- Coefficient7 x**3
    0.001230,                !- Coefficient8 y**3
    0.03235,                 !- Coefficient9 x**2*y
    -0.003028,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

Curve:Bicubic,
    06CC665_R-22_Low_qcurv,  !- Name
    7.353e+004,              !- Coefficient1 Constant
    2513.,                   !- Coefficient2 x
    32.91,                   !- Coefficient3 x**2
    -25.69,                  !- Coefficient4 y
    0.3655,                  !- Coefficient5 y**2
    -0.8183,                 !- Coefficient6 x*y
    0.1712,                  !- Coefficient7 x**3
    -0.003657,               !- Coefficient8 y**3
    -0.01027,                !- Coefficient9 x**2*y
    0.009071,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

Curve:Bicubic,
    06CC665_R-22_Low_pwrcurv,!- Name
    5546.,                   !- Coefficient1 Constant
    -61.38,                  !- Coefficient2 x
    -1.599,                  !- Coefficient3 x**2
    332.9,                   !- Coefficient4 y
    -0.07860,                !- Coefficient5 y**2
    5.981,                   !- Coefficient6 x*y
    0.0008655,               !- Coefficient7 x**3
    0.003784,                !- Coefficient8 y**3
    0.02998,                 !- Coefficient9 x**2*y
    0.01728,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

Curve:Bicubic,
    06DR718_R-22_Low_qcurv,  !- Name
    2.861e+004,              !- Coefficient1 Constant
    1069.,                   !- Coefficient2 x
    17.73,                   !- Coefficient3 x**2
    -155.1,                  !- Coefficient4 y
    -0.08805,                !- Coefficient5 y**2
    -4.646,                  !- Coefficient6 x*y
    0.1427,                  !- Coefficient7 x**3
    -0.002566,               !- Coefficient8 y**3
    -0.04829,                !- Coefficient9 x**2*y
    0.002038,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

Curve:Bicubic,
    06DR718_R-22_Low_pwrcurv,!- Name
    2378.,                   !- Coefficient1 Constant
    -30.52,                  !- Coefficient2 x
    -1.571,                  !- Coefficient3 x**2
    75.14,                   !- Coefficient4 y
    0.7122,                  !- Coefficient5 y**2
    1.050,                   !- Coefficient6 x*y
    -0.01503,                !- Coefficient7 x**3
    -0.006798,               !- Coefficient8 y**3
    -0.004701,               !- Coefficient9 x**2*y
    0.01875,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    OS:Curve:Biquadratic 11, !- Name
    0.758746,                !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.027626,                !- Coefficient4 y
    0.000148716,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 12, !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -20,                     !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 9,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 10, !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 1,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 2,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 22, !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 23, !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 24, !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 25, !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========

FluidProperties:Name,
    R404a,                   !- Fluid Name
    Refrigerant;             !- Fluid Type


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========

FluidProperties:Temperatures,
    R404aSaturatedTemperatures,  !- Name
    -72.000, -69.000, -66.000, -63.000, -60.000, -57.000, -54.000, -51.000, -48.000, -45.000,                                               !- values  1  to  10  {C}
    -42.000, -39.000, -36.000, -33.000, -30.000, -27.000, -24.000, -21.000, -18.000, -15.000,                                               !- values  11  to  20  {C}
    -12.000, -9.000, -6.000, -3.000, 0.000, 3.000, 6.000, 9.000, 12.000, 15.000,                                                            !- values  21  to  30  {C}
    18.000, 21.000, 24.000, 27.000, 30.000, 33.000, 36.000, 39.000, 42.000, 45.000,                                                         !- values  31  to  40  {C}
    48.000, 51.000, 54.000, 57.000, 60.000, 63.000, 66.000, 69.000, 72.000;                                                                 !- values  41  to  49  {C}

FluidProperties:Temperatures,
    R404aSuperHeatTemperatures,  !- Name
    -72.000, -66.000, -60.000, -54.000, -48.000, -45.000, -42.000, -39.000, -36.000, -33.000,                                               !- values  1  to  10  {C}
    -30.000, -27.000, -24.000, -21.000, -18.000, -15.000, -12.000, -9.000, -6.000, -3.000,                                                  !- values  11  to  20  {C}
    0.000, 3.000, 6.000, 9.000, 12.000, 15.000, 18.000, 21.000, 24.000, 27.000,                                                             !- values  21  to  30  {C}
    30.000, 33.000, 36.000, 39.000, 42.000, 45.000, 48.000, 51.000, 54.000, 57.000,                                                         !- values  31  to  40  {C}
    60.000, 63.000, 66.000, 69.000, 72.000;                                                                                                 !- values  41  to  45  {C}


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========

FluidProperties:Saturated,
    R404a,                   !- Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    2.2928E+04, 2.7771E+04, 3.3412E+04, 3.9941E+04, 4.7457E+04, 5.6064E+04, 6.5870E+04, 7.6990E+04, 8.9542E+04, 1.0365E+05,                 !- values  1  to  10 
    1.1945E+05, 1.3706E+05, 1.5664E+05, 1.7831E+05, 2.0223E+05, 2.2856E+05, 2.5743E+05, 2.8902E+05, 3.2348E+05, 3.6099E+05,                 !- values  11  to  20 
    4.0171E+05, 4.4582E+05, 4.9349E+05, 5.4492E+05, 6.0027E+05, 6.5975E+05, 7.2356E+05, 7.9188E+05, 8.6492E+05, 9.4289E+05,                 !- values  21  to  30 
    1.0260E+06, 1.1145E+06, 1.2086E+06, 1.3085E+06, 1.4145E+06, 1.5268E+06, 1.6457E+06, 1.7715E+06, 1.9044E+06, 2.0447E+06,                 !- values  31  to  40 
    2.1929E+06, 2.3492E+06, 2.5140E+06, 2.6878E+06, 2.8712E+06, 3.0648E+06, 3.2696E+06, 3.4873E+06, 3.7237E+06;                             !- values  41  to  49 

FluidProperties:Saturated,
    R404a,                   !- Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    1.0749E+05, 1.1115E+05, 1.1482E+05, 1.1849E+05, 1.2218E+05, 1.2588E+05, 1.2959E+05, 1.3332E+05, 1.3706E+05, 1.4082E+05,                 !- values  1  to  10 
    1.4460E+05, 1.4840E+05, 1.5222E+05, 1.5606E+05, 1.5992E+05, 1.6380E+05, 1.6771E+05, 1.7164E+05, 1.7560E+05, 1.7959E+05,                 !- values  11  to  20 
    1.8361E+05, 1.8766E+05, 1.9174E+05, 1.9585E+05, 2.0000E+05, 2.0419E+05, 2.0841E+05, 2.1268E+05, 2.1700E+05, 2.2136E+05,                 !- values  21  to  30 
    2.2577E+05, 2.3024E+05, 2.3476E+05, 2.3936E+05, 2.4402E+05, 2.4875E+05, 2.5358E+05, 2.5849E+05, 2.6351E+05, 2.6866E+05,                 !- values  31  to  40 
    2.7394E+05, 2.7939E+05, 2.8503E+05, 2.9092E+05, 2.9713E+05, 3.0380E+05, 3.1118E+05, 3.2003E+05, 3.3838E+05;                             !- values  41  to  49 

FluidProperties:Saturated,
    R404a,                   !- Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    3.2400E+05, 3.2583E+05, 3.2767E+05, 3.2951E+05, 3.3134E+05, 3.3318E+05, 3.3501E+05, 3.3684E+05, 3.3866E+05, 3.4047E+05,                 !- values  1  to  10 
    3.4228E+05, 3.4408E+05, 3.4587E+05, 3.4764E+05, 3.4940E+05, 3.5114E+05, 3.5287E+05, 3.5458E+05, 3.5626E+05, 3.5793E+05,                 !- values  11  to  20 
    3.5957E+05, 3.6118E+05, 3.6276E+05, 3.6430E+05, 3.6582E+05, 3.6729E+05, 3.6873E+05, 3.7011E+05, 3.7145E+05, 3.7274E+05,                 !- values  21  to  30 
    3.7397E+05, 3.7513E+05, 3.7622E+05, 3.7723E+05, 3.7815E+05, 3.7898E+05, 3.7970E+05, 3.8029E+05, 3.8074E+05, 3.8102E+05,                 !- values  31  to  40 
    3.8110E+05, 3.8095E+05, 3.8051E+05, 3.7970E+05, 3.7840E+05, 3.7641E+05, 3.7333E+05, 3.6807E+05, 3.5017E+05;                             !- values  41  to  49 

FluidProperties:Saturated,
    R404a,                   !- Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    1.3835E+03, 1.3747E+03, 1.3658E+03, 1.3569E+03, 1.3480E+03, 1.3390E+03, 1.3300E+03, 1.3209E+03, 1.3118E+03, 1.3025E+03,                 !- values  1  to  10 
    1.2932E+03, 1.2838E+03, 1.2743E+03, 1.2647E+03, 1.2550E+03, 1.2452E+03, 1.2353E+03, 1.2252E+03, 1.2150E+03, 1.2046E+03,                 !- values  11  to  20 
    1.1940E+03, 1.1833E+03, 1.1724E+03, 1.1613E+03, 1.1500E+03, 1.1384E+03, 1.1266E+03, 1.1145E+03, 1.1021E+03, 1.0893E+03,                 !- values  21  to  30 
    1.0762E+03, 1.0627E+03, 1.0488E+03, 1.0344E+03, 1.0194E+03, 1.0038E+03, 9.8753E+02, 9.7048E+02, 9.5253E+02, 9.3354E+02,                 !- values  31  to  40 
    9.1332E+02, 8.9161E+02, 8.6809E+02, 8.4225E+02, 8.1331E+02, 7.7993E+02, 7.3937E+02, 6.8403E+02, 5.3572E+02;                             !- values  41  to  49 

FluidProperties:Saturated,
    R404a,                   !- Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    1.3625E+00, 1.6300E+00, 1.9378E+00, 2.2901E+00, 2.6913E+00, 3.1459E+00, 3.6591E+00, 4.2359E+00, 4.8817E+00, 5.6023E+00,                 !- values  1  to  10 
    6.4037E+00, 7.2922E+00, 8.2744E+00, 9.3575E+00, 1.0549E+01, 1.1857E+01, 1.3289E+01, 1.4854E+01, 1.6563E+01, 1.8425E+01,                 !- values  11  to  20 
    2.0452E+01, 2.2655E+01, 2.5047E+01, 2.7642E+01, 3.0457E+01, 3.3507E+01, 3.6812E+01, 4.0392E+01, 4.4271E+01, 4.8476E+01,                 !- values  21  to  30 
    5.3035E+01, 5.7984E+01, 6.3361E+01, 6.9212E+01, 7.5590E+01, 8.2558E+01, 9.0193E+01, 9.8588E+01, 1.0786E+02, 1.1815E+02,                 !- values  31  to  40 
    1.2965E+02, 1.4261E+02, 1.5738E+02, 1.7447E+02, 1.9468E+02, 2.1937E+02, 2.5127E+02, 2.9783E+02, 4.3624E+02;                             !- values  41  to  49 

FluidProperties:Saturated,
    R404a,                   !- Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    1.2179E+03, 1.2200E+03, 1.2227E+03, 1.2260E+03, 1.2298E+03, 1.2340E+03, 1.2386E+03, 1.2436E+03, 1.2490E+03, 1.2547E+03,                 !- values  1  to  10 
    1.2608E+03, 1.2671E+03, 1.2739E+03, 1.2809E+03, 1.2884E+03, 1.2962E+03, 1.3044E+03, 1.3130E+03, 1.3220E+03, 1.3316E+03,                 !- values  11  to  20 
    1.3416E+03, 1.3523E+03, 1.3635E+03, 1.3755E+03, 1.3882E+03, 1.4018E+03, 1.4164E+03, 1.4320E+03, 1.4489E+03, 1.4672E+03,                 !- values  21  to  30 
    1.4871E+03, 1.5090E+03, 1.5331E+03, 1.5598E+03, 1.5898E+03, 1.6235E+03, 1.6621E+03, 1.7066E+03, 1.7588E+03, 1.8211E+03,                 !- values  31  to  40 
    1.8970E+03, 1.9920E+03, 2.1155E+03, 2.2842E+03, 2.5312E+03, 2.9356E+03, 3.7387E+03, 6.2011E+03, 1.6723E+05;                             !- values  41  to  49 

FluidProperties:Saturated,
    R404a,                   !- Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R404aSaturatedTemperatures,  !- Temperature Values Name
    7.0047E+02, 7.0956E+02, 7.1877E+02, 7.2812E+02, 7.3761E+02, 7.4727E+02, 7.5710E+02, 7.6714E+02, 7.7739E+02, 7.8789E+02,                 !- values  1  to  10 
    7.9866E+02, 8.0972E+02, 8.2111E+02, 8.3286E+02, 8.4499E+02, 8.5756E+02, 8.7059E+02, 8.8415E+02, 8.9827E+02, 9.1301E+02,                 !- values  11  to  20 
    9.2843E+02, 9.4462E+02, 9.6165E+02, 9.7961E+02, 9.9863E+02, 1.0188E+03, 1.0404E+03, 1.0634E+03, 1.0882E+03, 1.1151E+03,                 !- values  21  to  30 
    1.1442E+03, 1.1762E+03, 1.2114E+03, 1.2506E+03, 1.2946E+03, 1.3445E+03, 1.4018E+03, 1.4685E+03, 1.5475E+03, 1.6428E+03,                 !- values  31  to  40 
    1.7607E+03, 1.9107E+03, 2.1090E+03, 2.3841E+03, 2.7930E+03, 3.4666E+03, 4.7895E+03, 8.5999E+03, 1.6847E+05;                             !- values  41  to  49 


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SUPERHEATED ===========

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.2928E+04,              !- Pressure {Pa}
    3.2400E+05, 3.2822E+05, 3.3250E+05, 3.3683E+05, 3.4121E+05, 3.4343E+05, 3.4566E+05, 3.4791E+05, 3.5017E+05, 3.5244E+05,                 !- values  1  to  10 
    3.5473E+05, 3.5704E+05, 3.5937E+05, 3.6171E+05, 3.6406E+05, 3.6643E+05, 3.6882E+05, 3.7123E+05, 3.7365E+05, 3.7609E+05,                 !- values  11  to  20 
    3.7854E+05, 3.8101E+05, 3.8350E+05, 3.8600E+05, 3.8852E+05, 3.9106E+05, 3.9361E+05, 3.9618E+05, 3.9876E+05, 4.0136E+05,                 !- values  21  to  30 
    4.0398E+05, 4.0661E+05, 4.0926E+05, 4.1192E+05, 4.1460E+05, 4.1730E+05, 4.2001E+05, 4.2274E+05, 4.2548E+05, 4.2824E+05,                 !- values  31  to  40 
    4.3102E+05, 4.3381E+05, 4.3661E+05, 4.3943E+05, 4.4227E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.2928E+04,              !- Pressure {Pa}
    1.3625E+00, 1.3201E+00, 1.2805E+00, 1.2435E+00, 1.2088E+00, 1.1922E+00, 1.1760E+00, 1.1604E+00, 1.1452E+00, 1.1303E+00,                 !- values  1  to  10 
    1.1159E+00, 1.1019E+00, 1.0883E+00, 1.0750E+00, 1.0620E+00, 1.0493E+00, 1.0370E+00, 1.0249E+00, 1.0132E+00, 1.0017E+00,                 !- values  11  to  20 
    9.9049E-01, 9.7953E-01, 9.6881E-01, 9.5834E-01, 9.4809E-01, 9.3806E-01, 9.2825E-01, 9.1865E-01, 9.0924E-01, 9.0003E-01,                 !- values  21  to  30 
    8.9101E-01, 8.8217E-01, 8.7351E-01, 8.6502E-01, 8.5669E-01, 8.4853E-01, 8.4052E-01, 8.3266E-01, 8.2495E-01, 8.1738E-01,                 !- values  31  to  40 
    8.0996E-01, 8.0266E-01, 7.9550E-01, 7.8847E-01, 7.8156E-01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.3412E+04,              !- Pressure {Pa}
    0.0000E+00, 3.2767E+05, 3.3200E+05, 3.3638E+05, 3.4081E+05, 3.4305E+05, 3.4530E+05, 3.4756E+05, 3.4984E+05, 3.5213E+05,                 !- values  1  to  10 
    3.5443E+05, 3.5675E+05, 3.5909E+05, 3.6144E+05, 3.6381E+05, 3.6619E+05, 3.6859E+05, 3.7100E+05, 3.7343E+05, 3.7588E+05,                 !- values  11  to  20 
    3.7834E+05, 3.8081E+05, 3.8331E+05, 3.8582E+05, 3.8834E+05, 3.9088E+05, 3.9344E+05, 3.9601E+05, 3.9860E+05, 4.0121E+05,                 !- values  21  to  30 
    4.0383E+05, 4.0646E+05, 4.0912E+05, 4.1178E+05, 4.1447E+05, 4.1717E+05, 4.1988E+05, 4.2262E+05, 4.2536E+05, 4.2812E+05,                 !- values  31  to  40 
    4.3090E+05, 4.3369E+05, 4.3650E+05, 4.3933E+05, 4.4216E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.3412E+04,              !- Pressure {Pa}
    0.0000E+00, 1.9379E+00, 1.8782E+00, 1.8226E+00, 1.7705E+00, 1.7457E+00, 1.7217E+00, 1.6984E+00, 1.6757E+00, 1.6537E+00,                 !- values  1  to  10 
    1.6323E+00, 1.6115E+00, 1.5913E+00, 1.5716E+00, 1.5524E+00, 1.5337E+00, 1.5155E+00, 1.4977E+00, 1.4803E+00, 1.4634E+00,                 !- values  11  to  20 
    1.4469E+00, 1.4307E+00, 1.4149E+00, 1.3995E+00, 1.3844E+00, 1.3697E+00, 1.3553E+00, 1.3411E+00, 1.3273E+00, 1.3138E+00,                 !- values  21  to  30 
    1.3006E+00, 1.2876E+00, 1.2749E+00, 1.2624E+00, 1.2502E+00, 1.2382E+00, 1.2265E+00, 1.2150E+00, 1.2037E+00, 1.1926E+00,                 !- values  31  to  40 
    1.1817E+00, 1.1710E+00, 1.1605E+00, 1.1502E+00, 1.1401E+00;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.7457E+04,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 3.3134E+05, 3.3579E+05, 3.4027E+05, 3.4254E+05, 3.4481E+05, 3.4709E+05, 3.4939E+05, 3.5170E+05,                 !- values  1  to  10 
    3.5403E+05, 3.5636E+05, 3.5872E+05, 3.6108E+05, 3.6346E+05, 3.6586E+05, 3.6827E+05, 3.7069E+05, 3.7314E+05, 3.7559E+05,                 !- values  11  to  20 
    3.7806E+05, 3.8055E+05, 3.8305E+05, 3.8557E+05, 3.8810E+05, 3.9065E+05, 3.9321E+05, 3.9579E+05, 3.9839E+05, 4.0100E+05,                 !- values  21  to  30 
    4.0363E+05, 4.0627E+05, 4.0893E+05, 4.1160E+05, 4.1429E+05, 4.1699E+05, 4.1971E+05, 4.2245E+05, 4.2520E+05, 4.2796E+05,                 !- values  31  to  40 
    4.3075E+05, 4.3354E+05, 4.3635E+05, 4.3918E+05, 4.4202E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.7457E+04,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 2.6912E+00, 2.6090E+00, 2.5324E+00, 2.4960E+00, 2.4607E+00, 2.4266E+00, 2.3935E+00, 2.3614E+00,                 !- values  1  to  10 
    2.3303E+00, 2.3000E+00, 2.2706E+00, 2.2420E+00, 2.2142E+00, 2.1871E+00, 2.1608E+00, 2.1350E+00, 2.1100E+00, 2.0855E+00,                 !- values  11  to  20 
    2.0617E+00, 2.0384E+00, 2.0157E+00, 1.9935E+00, 1.9718E+00, 1.9506E+00, 1.9299E+00, 1.9096E+00, 1.8897E+00, 1.8703E+00,                 !- values  21  to  30 
    1.8513E+00, 1.8327E+00, 1.8145E+00, 1.7966E+00, 1.7791E+00, 1.7620E+00, 1.7452E+00, 1.7287E+00, 1.7125E+00, 1.6966E+00,                 !- values  31  to  40 
    1.6811E+00, 1.6658E+00, 1.6508E+00, 1.6361E+00, 1.6216E+00;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.5870E+04,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 3.3501E+05, 3.3957E+05, 3.4186E+05, 3.4417E+05, 3.4648E+05, 3.4881E+05, 3.5114E+05,                 !- values  1  to  10 
    3.5349E+05, 3.5585E+05, 3.5823E+05, 3.6061E+05, 3.6301E+05, 3.6542E+05, 3.6785E+05, 3.7029E+05, 3.7275E+05, 3.7522E+05,                 !- values  11  to  20 
    3.7770E+05, 3.8020E+05, 3.8271E+05, 3.8524E+05, 3.8778E+05, 3.9034E+05, 3.9292E+05, 3.9550E+05, 3.9811E+05, 4.0073E+05,                 !- values  21  to  30 
    4.0336E+05, 4.0601E+05, 4.0868E+05, 4.1136E+05, 4.1405E+05, 4.1676E+05, 4.1949E+05, 4.2223E+05, 4.2498E+05, 4.2775E+05,                 !- values  31  to  40 
    4.3054E+05, 4.3334E+05, 4.3616E+05, 4.3899E+05, 4.4183E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.5870E+04,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 3.6591E+00, 3.5476E+00, 3.4949E+00, 3.4439E+00, 3.3947E+00, 3.3471E+00, 3.3010E+00,                 !- values  1  to  10 
    3.2563E+00, 3.2130E+00, 3.1709E+00, 3.1301E+00, 3.0904E+00, 3.0519E+00, 3.0144E+00, 2.9779E+00, 2.9423E+00, 2.9076E+00,                 !- values  11  to  20 
    2.8739E+00, 2.8409E+00, 2.8088E+00, 2.7774E+00, 2.7468E+00, 2.7169E+00, 2.6877E+00, 2.6591E+00, 2.6311E+00, 2.6038E+00,                 !- values  21  to  30 
    2.5771E+00, 2.5509E+00, 2.5253E+00, 2.5002E+00, 2.4756E+00, 2.4516E+00, 2.4280E+00, 2.4048E+00, 2.3822E+00, 2.3599E+00,                 !- values  31  to  40 
    2.3381E+00, 2.3167E+00, 2.2957E+00, 2.2751E+00, 2.2549E+00;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.9542E+04,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.3866E+05, 3.4099E+05, 3.4334E+05, 3.4569E+05, 3.4805E+05, 3.5042E+05,                 !- values  1  to  10 
    3.5280E+05, 3.5519E+05, 3.5759E+05, 3.6000E+05, 3.6243E+05, 3.6486E+05, 3.6731E+05, 3.6977E+05, 3.7224E+05, 3.7473E+05,                 !- values  11  to  20 
    3.7723E+05, 3.7975E+05, 3.8228E+05, 3.8482E+05, 3.8737E+05, 3.8995E+05, 3.9253E+05, 3.9513E+05, 3.9775E+05, 4.0038E+05,                 !- values  21  to  30 
    4.0302E+05, 4.0568E+05, 4.0835E+05, 4.1104E+05, 4.1374E+05, 4.1646E+05, 4.1920E+05, 4.2194E+05, 4.2471E+05, 4.2748E+05,                 !- values  31  to  40 
    4.3028E+05, 4.3308E+05, 4.3590E+05, 4.3874E+05, 4.4159E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.9542E+04,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 4.8817E+00, 4.8059E+00, 4.7329E+00, 4.6625E+00, 4.5947E+00, 4.5291E+00,                 !- values  1  to  10 
    4.4657E+00, 4.4044E+00, 4.3450E+00, 4.2875E+00, 4.2317E+00, 4.1775E+00, 4.1249E+00, 4.0737E+00, 4.0240E+00, 3.9756E+00,                 !- values  11  to  20 
    3.9284E+00, 3.8825E+00, 3.8378E+00, 3.7942E+00, 3.7516E+00, 3.7101E+00, 3.6695E+00, 3.6299E+00, 3.5912E+00, 3.5534E+00,                 !- values  21  to  30 
    3.5164E+00, 3.4802E+00, 3.4449E+00, 3.4102E+00, 3.3763E+00, 3.3431E+00, 3.3106E+00, 3.2787E+00, 3.2475E+00, 3.2169E+00,                 !- values  31  to  40 
    3.1869E+00, 3.1574E+00, 3.1286E+00, 3.1002E+00, 3.0724E+00;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0365E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.4047E+05, 3.4284E+05, 3.4522E+05, 3.4760E+05, 3.4999E+05,                 !- values  1  to  10 
    3.5238E+05, 3.5479E+05, 3.5721E+05, 3.5964E+05, 3.6207E+05, 3.6452E+05, 3.6698E+05, 3.6946E+05, 3.7194E+05, 3.7444E+05,                 !- values  11  to  20 
    3.7695E+05, 3.7948E+05, 3.8201E+05, 3.8456E+05, 3.8713E+05, 3.8971E+05, 3.9230E+05, 3.9491E+05, 3.9753E+05, 4.0016E+05,                 !- values  21  to  30 
    4.0281E+05, 4.0548E+05, 4.0816E+05, 4.1085E+05, 4.1356E+05, 4.1628E+05, 4.1902E+05, 4.2177E+05, 4.2454E+05, 4.2732E+05,                 !- values  31  to  40 
    4.3012E+05, 4.3293E+05, 4.3575E+05, 4.3859E+05, 4.4145E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0365E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 5.6022E+00, 5.5150E+00, 5.4311E+00, 5.3502E+00, 5.2723E+00,                 !- values  1  to  10 
    5.1970E+00, 5.1243E+00, 5.0540E+00, 4.9859E+00, 4.9199E+00, 4.8560E+00, 4.7939E+00, 4.7336E+00, 4.6750E+00, 4.6180E+00,                 !- values  11  to  20 
    4.5626E+00, 4.5087E+00, 4.4561E+00, 4.4049E+00, 4.3550E+00, 4.3063E+00, 4.2588E+00, 4.2124E+00, 4.1671E+00, 4.1229E+00,                 !- values  21  to  30 
    4.0796E+00, 4.0373E+00, 3.9960E+00, 3.9555E+00, 3.9159E+00, 3.8772E+00, 3.8392E+00, 3.8020E+00, 3.7656E+00, 3.7299E+00,                 !- values  31  to  40 
    3.6949E+00, 3.6606E+00, 3.6269E+00, 3.5939E+00, 3.5615E+00;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1945E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.4228E+05, 3.4468E+05, 3.4709E+05, 3.4950E+05,                 !- values  1  to  10 
    3.5192E+05, 3.5434E+05, 3.5678E+05, 3.5922E+05, 3.6168E+05, 3.6414E+05, 3.6662E+05, 3.6911E+05, 3.7160E+05, 3.7411E+05,                 !- values  11  to  20 
    3.7664E+05, 3.7917E+05, 3.8172E+05, 3.8428E+05, 3.8685E+05, 3.8944E+05, 3.9204E+05, 3.9466E+05, 3.9729E+05, 3.9993E+05,                 !- values  21  to  30 
    4.0258E+05, 4.0526E+05, 4.0794E+05, 4.1064E+05, 4.1335E+05, 4.1608E+05, 4.1882E+05, 4.2158E+05, 4.2435E+05, 4.2714E+05,                 !- values  31  to  40 
    4.2994E+05, 4.3275E+05, 4.3558E+05, 4.3843E+05, 4.4129E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1945E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 6.4038E+00, 6.3038E+00, 6.2076E+00, 6.1150E+00,                 !- values  1  to  10 
    6.0257E+00, 5.9396E+00, 5.8564E+00, 5.7760E+00, 5.6981E+00, 5.6227E+00, 5.5497E+00, 5.4788E+00, 5.4099E+00, 5.3431E+00,                 !- values  11  to  20 
    5.2781E+00, 5.2148E+00, 5.1533E+00, 5.0934E+00, 5.0350E+00, 4.9781E+00, 4.9226E+00, 4.8684E+00, 4.8155E+00, 4.7639E+00,                 !- values  21  to  30 
    4.7135E+00, 4.6642E+00, 4.6160E+00, 4.5689E+00, 4.5228E+00, 4.4777E+00, 4.4335E+00, 4.3903E+00, 4.3479E+00, 4.3064E+00,                 !- values  31  to  40 
    4.2658E+00, 4.2259E+00, 4.1868E+00, 4.1485E+00, 4.1109E+00;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3706E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.4408E+05, 3.4651E+05, 3.4895E+05,                 !- values  1  to  10 
    3.5139E+05, 3.5384E+05, 3.5630E+05, 3.5876E+05, 3.6123E+05, 3.6372E+05, 3.6621E+05, 3.6871E+05, 3.7122E+05, 3.7375E+05,                 !- values  11  to  20 
    3.7628E+05, 3.7883E+05, 3.8139E+05, 3.8396E+05, 3.8654E+05, 3.8914E+05, 3.9175E+05, 3.9438E+05, 3.9701E+05, 3.9966E+05,                 !- values  21  to  30 
    4.0233E+05, 4.0501E+05, 4.0770E+05, 4.1040E+05, 4.1312E+05, 4.1586E+05, 4.1861E+05, 4.2137E+05, 4.2415E+05, 4.2694E+05,                 !- values  31  to  40 
    4.2974E+05, 4.3256E+05, 4.3539E+05, 4.3824E+05, 4.4110E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3706E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 7.2920E+00, 7.1776E+00, 7.0676E+00,                 !- values  1  to  10 
    6.9618E+00, 6.8599E+00, 6.7616E+00, 6.6667E+00, 6.5750E+00, 6.4863E+00, 6.4004E+00, 6.3171E+00, 6.2364E+00, 6.1581E+00,                 !- values  11  to  20 
    6.0820E+00, 6.0081E+00, 5.9362E+00, 5.8662E+00, 5.7981E+00, 5.7317E+00, 5.6671E+00, 5.6040E+00, 5.5425E+00, 5.4824E+00,                 !- values  21  to  30 
    5.4238E+00, 5.3665E+00, 5.3106E+00, 5.2559E+00, 5.2024E+00, 5.1501E+00, 5.0988E+00, 5.0487E+00, 4.9997E+00, 4.9516E+00,                 !- values  31  to  40 
    4.9045E+00, 4.8584E+00, 4.8131E+00, 4.7688E+00, 4.7253E+00;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5664E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.4587E+05, 3.4833E+05,                 !- values  1  to  10 
    3.5080E+05, 3.5328E+05, 3.5576E+05, 3.5824E+05, 3.6074E+05, 3.6324E+05, 3.6575E+05, 3.6827E+05, 3.7080E+05, 3.7334E+05,                 !- values  11  to  20 
    3.7589E+05, 3.7845E+05, 3.8102E+05, 3.8360E+05, 3.8620E+05, 3.8881E+05, 3.9143E+05, 3.9406E+05, 3.9671E+05, 3.9937E+05,                 !- values  21  to  30 
    4.0204E+05, 4.0473E+05, 4.0743E+05, 4.1014E+05, 4.1287E+05, 4.1561E+05, 4.1836E+05, 4.2113E+05, 4.2391E+05, 4.2671E+05,                 !- values  31  to  40 
    4.2952E+05, 4.3234E+05, 4.3518E+05, 4.3804E+05, 4.4090E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5664E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 8.2746E+00, 8.1440E+00,                 !- values  1  to  10 
    8.0185E+00, 7.8979E+00, 7.7818E+00, 7.6699E+00, 7.5620E+00, 7.4577E+00, 7.3569E+00, 7.2593E+00, 7.1647E+00, 7.0731E+00,                 !- values  11  to  20 
    6.9842E+00, 6.8979E+00, 6.8140E+00, 6.7325E+00, 6.6532E+00, 6.5760E+00, 6.5008E+00, 6.4275E+00, 6.3561E+00, 6.2864E+00,                 !- values  21  to  30 
    6.2184E+00, 6.1521E+00, 6.0872E+00, 6.0239E+00, 5.9620E+00, 5.9015E+00, 5.8423E+00, 5.7843E+00, 5.7276E+00, 5.6721E+00,                 !- values  31  to  40 
    5.6177E+00, 5.5645E+00, 5.5123E+00, 5.4611E+00, 5.4110E+00;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7831E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.4764E+05,                 !- values  1  to  10 
    3.5014E+05, 3.5264E+05, 3.5515E+05, 3.5766E+05, 3.6018E+05, 3.6270E+05, 3.6523E+05, 3.6777E+05, 3.7032E+05, 3.7288E+05,                 !- values  11  to  20 
    3.7544E+05, 3.7802E+05, 3.8061E+05, 3.8321E+05, 3.8581E+05, 3.8843E+05, 3.9107E+05, 3.9371E+05, 3.9637E+05, 3.9904E+05,                 !- values  21  to  30 
    4.0172E+05, 4.0442E+05, 4.0712E+05, 4.0985E+05, 4.1258E+05, 4.1533E+05, 4.1809E+05, 4.2087E+05, 4.2365E+05, 4.2646E+05,                 !- values  31  to  40 
    4.2927E+05, 4.3210E+05, 4.3495E+05, 4.3781E+05, 4.4068E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7831E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 9.3575E+00,                 !- values  1  to  10 
    9.2086E+00, 9.0659E+00, 8.9287E+00, 8.7968E+00, 8.6697E+00, 8.5472E+00, 8.4289E+00, 8.3146E+00, 8.2040E+00, 8.0969E+00,                 !- values  11  to  20 
    7.9932E+00, 7.8926E+00, 7.7949E+00, 7.7001E+00, 7.6079E+00, 7.5182E+00, 7.4310E+00, 7.3461E+00, 7.2633E+00, 7.1826E+00,                 !- values  21  to  30 
    7.1040E+00, 7.0272E+00, 6.9523E+00, 6.8792E+00, 6.8077E+00, 6.7378E+00, 6.6696E+00, 6.6028E+00, 6.5375E+00, 6.4735E+00,                 !- values  31  to  40 
    6.4109E+00, 6.3496E+00, 6.2896E+00, 6.2307E+00, 6.1731E+00;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0223E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    3.4940E+05, 3.5194E+05, 3.5447E+05, 3.5701E+05, 3.5956E+05, 3.6211E+05, 3.6466E+05, 3.6722E+05, 3.6979E+05, 3.7237E+05,                 !- values  11  to  20 
    3.7495E+05, 3.7755E+05, 3.8015E+05, 3.8276E+05, 3.8539E+05, 3.8802E+05, 3.9067E+05, 3.9332E+05, 3.9599E+05, 3.9867E+05,                 !- values  21  to  30 
    4.0137E+05, 4.0407E+05, 4.0679E+05, 4.0952E+05, 4.1226E+05, 4.1502E+05, 4.1779E+05, 4.2057E+05, 4.2337E+05, 4.2618E+05,                 !- values  31  to  40 
    4.2900E+05, 4.3184E+05, 4.3469E+05, 4.3755E+05, 4.4043E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0223E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    1.0549E+01, 1.0379E+01, 1.0217E+01, 1.0062E+01, 9.9120E+00, 9.7680E+00, 9.6292E+00, 9.4954E+00, 9.3661E+00, 9.2410E+00,                 !- values  11  to  20 
    9.1201E+00, 9.0029E+00, 8.8893E+00, 8.7791E+00, 8.6721E+00, 8.5681E+00, 8.4671E+00, 8.3687E+00, 8.2730E+00, 8.1798E+00,                 !- values  21  to  30 
    8.0890E+00, 8.0004E+00, 7.9140E+00, 7.8297E+00, 7.7474E+00, 7.6670E+00, 7.5884E+00, 7.5116E+00, 7.4365E+00, 7.3630E+00,                 !- values  31  to  40 
    7.2911E+00, 7.2208E+00, 7.1519E+00, 7.0844E+00, 7.0182E+00;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.2856E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 3.5114E+05, 3.5372E+05, 3.5629E+05, 3.5886E+05, 3.6144E+05, 3.6402E+05, 3.6661E+05, 3.6920E+05, 3.7180E+05,                 !- values  11  to  20 
    3.7441E+05, 3.7702E+05, 3.7964E+05, 3.8227E+05, 3.8491E+05, 3.8756E+05, 3.9022E+05, 3.9289E+05, 3.9557E+05, 3.9827E+05,                 !- values  21  to  30 
    4.0097E+05, 4.0369E+05, 4.0642E+05, 4.0916E+05, 4.1191E+05, 4.1468E+05, 4.1746E+05, 4.2025E+05, 4.2305E+05, 4.2587E+05,                 !- values  31  to  40 
    4.2870E+05, 4.3154E+05, 4.3440E+05, 4.3727E+05, 4.4016E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.2856E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 1.1857E+01, 1.1665E+01, 1.1481E+01, 1.1304E+01, 1.1135E+01, 1.0972E+01, 1.0815E+01, 1.0664E+01, 1.0518E+01,                 !- values  11  to  20 
    1.0377E+01, 1.0241E+01, 1.0109E+01, 9.9806E+00, 9.8565E+00, 9.7361E+00, 9.6191E+00, 9.5054E+00, 9.3949E+00, 9.2873E+00,                 !- values  21  to  30 
    9.1825E+00, 9.0805E+00, 8.9810E+00, 8.8840E+00, 8.7894E+00, 8.6970E+00, 8.6067E+00, 8.5186E+00, 8.4324E+00, 8.3482E+00,                 !- values  31  to  40 
    8.2658E+00, 8.1852E+00, 8.1063E+00, 8.0290E+00, 7.9534E+00;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5743E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 3.5287E+05, 3.5548E+05, 3.5809E+05, 3.6070E+05, 3.6331E+05, 3.6593E+05, 3.6855E+05, 3.7117E+05,                 !- values  11  to  20 
    3.7380E+05, 3.7643E+05, 3.7908E+05, 3.8173E+05, 3.8439E+05, 3.8705E+05, 3.8973E+05, 3.9242E+05, 3.9511E+05, 3.9782E+05,                 !- values  21  to  30 
    4.0054E+05, 4.0327E+05, 4.0601E+05, 4.0876E+05, 4.1152E+05, 4.1430E+05, 4.1709E+05, 4.1989E+05, 4.2270E+05, 4.2553E+05,                 !- values  31  to  40 
    4.2837E+05, 4.3122E+05, 4.3408E+05, 4.3696E+05, 4.3985E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5743E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 1.3289E+01, 1.3071E+01, 1.2862E+01, 1.2663E+01, 1.2471E+01, 1.2288E+01, 1.2111E+01, 1.1940E+01,                 !- values  11  to  20 
    1.1776E+01, 1.1617E+01, 1.1464E+01, 1.1315E+01, 1.1171E+01, 1.1032E+01, 1.0897E+01, 1.0765E+01, 1.0638E+01, 1.0514E+01,                 !- values  21  to  30 
    1.0393E+01, 1.0276E+01, 1.0161E+01, 1.0050E+01, 9.9412E+00, 9.8352E+00, 9.7318E+00, 9.6308E+00, 9.5322E+00, 9.4358E+00,                 !- values  31  to  40 
    9.3415E+00, 9.2494E+00, 9.1592E+00, 9.0710E+00, 8.9847E+00;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8902E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 3.5458E+05, 3.5723E+05, 3.5988E+05, 3.6252E+05, 3.6517E+05, 3.6782E+05, 3.7047E+05,                 !- values  11  to  20 
    3.7313E+05, 3.7579E+05, 3.7845E+05, 3.8112E+05, 3.8380E+05, 3.8649E+05, 3.8919E+05, 3.9189E+05, 3.9460E+05, 3.9733E+05,                 !- values  21  to  30 
    4.0006E+05, 4.0280E+05, 4.0556E+05, 4.0832E+05, 4.1110E+05, 4.1388E+05, 4.1668E+05, 4.1950E+05, 4.2232E+05, 4.2515E+05,                 !- values  31  to  40 
    4.2800E+05, 4.3086E+05, 4.3374E+05, 4.3662E+05, 4.3952E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8902E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 1.4854E+01, 1.4608E+01, 1.4372E+01, 1.4147E+01, 1.3931E+01, 1.3723E+01, 1.3524E+01,                 !- values  11  to  20 
    1.3332E+01, 1.3147E+01, 1.2969E+01, 1.2796E+01, 1.2630E+01, 1.2468E+01, 1.2312E+01, 1.2161E+01, 1.2013E+01, 1.1871E+01,                 !- values  21  to  30 
    1.1732E+01, 1.1597E+01, 1.1466E+01, 1.1338E+01, 1.1213E+01, 1.1092E+01, 1.0973E+01, 1.0858E+01, 1.0745E+01, 1.0635E+01,                 !- values  31  to  40 
    1.0527E+01, 1.0422E+01, 1.0319E+01, 1.0219E+01, 1.0120E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2348E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.5626E+05, 3.5896E+05, 3.6164E+05, 3.6433E+05, 3.6701E+05, 3.6970E+05,                 !- values  11  to  20 
    3.7238E+05, 3.7507E+05, 3.7776E+05, 3.8046E+05, 3.8316E+05, 3.8587E+05, 3.8859E+05, 3.9131E+05, 3.9404E+05, 3.9678E+05,                 !- values  21  to  30 
    3.9953E+05, 4.0229E+05, 4.0506E+05, 4.0784E+05, 4.1063E+05, 4.1343E+05, 4.1624E+05, 4.1906E+05, 4.2190E+05, 4.2474E+05,                 !- values  31  to  40 
    4.2760E+05, 4.3047E+05, 4.3336E+05, 4.3625E+05, 4.3916E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2348E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.6563E+01, 1.6284E+01, 1.6017E+01, 1.5763E+01, 1.5520E+01, 1.5286E+01,                 !- values  11  to  20 
    1.5062E+01, 1.4847E+01, 1.4639E+01, 1.4439E+01, 1.4245E+01, 1.4059E+01, 1.3878E+01, 1.3703E+01, 1.3534E+01, 1.3369E+01,                 !- values  21  to  30 
    1.3210E+01, 1.3055E+01, 1.2904E+01, 1.2757E+01, 1.2615E+01, 1.2476E+01, 1.2340E+01, 1.2208E+01, 1.2079E+01, 1.1954E+01,                 !- values  31  to  40 
    1.1831E+01, 1.1711E+01, 1.1594E+01, 1.1480E+01, 1.1368E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.6099E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.5793E+05, 3.6066E+05, 3.6339E+05, 3.6611E+05, 3.6884E+05,                 !- values  11  to  20 
    3.7156E+05, 3.7428E+05, 3.7700E+05, 3.7972E+05, 3.8245E+05, 3.8519E+05, 3.8793E+05, 3.9067E+05, 3.9342E+05, 3.9618E+05,                 !- values  21  to  30 
    3.9895E+05, 4.0173E+05, 4.0451E+05, 4.0731E+05, 4.1011E+05, 4.1293E+05, 4.1575E+05, 4.1859E+05, 4.2144E+05, 4.2429E+05,                 !- values  31  to  40 
    4.2716E+05, 4.3004E+05, 4.3294E+05, 4.3584E+05, 4.3876E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.6099E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.8425E+01, 1.8109E+01, 1.7809E+01, 1.7522E+01, 1.7248E+01,                 !- values  11  to  20 
    1.6986E+01, 1.6734E+01, 1.6492E+01, 1.6259E+01, 1.6035E+01, 1.5819E+01, 1.5610E+01, 1.5408E+01, 1.5212E+01, 1.5023E+01,                 !- values  21  to  30 
    1.4839E+01, 1.4661E+01, 1.4488E+01, 1.4320E+01, 1.4157E+01, 1.3998E+01, 1.3843E+01, 1.3693E+01, 1.3546E+01, 1.3403E+01,                 !- values  31  to  40 
    1.3263E+01, 1.3127E+01, 1.2993E+01, 1.2863E+01, 1.2736E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.0171E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.5957E+05, 3.6235E+05, 3.6512E+05, 3.6788E+05,                 !- values  11  to  20 
    3.7064E+05, 3.7340E+05, 3.7615E+05, 3.7891E+05, 3.8167E+05, 3.8443E+05, 3.8720E+05, 3.8997E+05, 3.9274E+05, 3.9552E+05,                 !- values  21  to  30 
    3.9831E+05, 4.0111E+05, 4.0391E+05, 4.0673E+05, 4.0955E+05, 4.1238E+05, 4.1522E+05, 4.1807E+05, 4.2093E+05, 4.2380E+05,                 !- values  31  to  40 
    4.2668E+05, 4.2958E+05, 4.3248E+05, 4.3540E+05, 4.3832E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.0171E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 2.0452E+01, 2.0095E+01, 1.9756E+01, 1.9433E+01,                 !- values  11  to  20 
    1.9124E+01, 1.8830E+01, 1.8547E+01, 1.8276E+01, 1.8015E+01, 1.7764E+01, 1.7522E+01, 1.7289E+01, 1.7064E+01, 1.6846E+01,                 !- values  21  to  30 
    1.6635E+01, 1.6430E+01, 1.6232E+01, 1.6039E+01, 1.5852E+01, 1.5671E+01, 1.5494E+01, 1.5322E+01, 1.5155E+01, 1.4992E+01,                 !- values  31  to  40 
    1.4833E+01, 1.4678E+01, 1.4526E+01, 1.4378E+01, 1.4234E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.4582E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.6118E+05, 3.6400E+05, 3.6682E+05,                 !- values  11  to  20 
    3.6962E+05, 3.7243E+05, 3.7522E+05, 3.7802E+05, 3.8081E+05, 3.8360E+05, 3.8640E+05, 3.8919E+05, 3.9200E+05, 3.9480E+05,                 !- values  21  to  30 
    3.9761E+05, 4.0043E+05, 4.0326E+05, 4.0609E+05, 4.0893E+05, 4.1178E+05, 4.1464E+05, 4.1750E+05, 4.2038E+05, 4.2326E+05,                 !- values  31  to  40 
    4.2616E+05, 4.2907E+05, 4.3198E+05, 4.3491E+05, 4.3785E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.4582E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 2.2655E+01, 2.2251E+01, 2.1869E+01,                 !- values  11  to  20 
    2.1505E+01, 2.1159E+01, 2.0828E+01, 2.0511E+01, 2.0207E+01, 1.9916E+01, 1.9635E+01, 1.9365E+01, 1.9105E+01, 1.8854E+01,                 !- values  21  to  30 
    1.8611E+01, 1.8376E+01, 1.8148E+01, 1.7928E+01, 1.7714E+01, 1.7506E+01, 1.7305E+01, 1.7108E+01, 1.6918E+01, 1.6732E+01,                 !- values  31  to  40 
    1.6551E+01, 1.6375E+01, 1.6203E+01, 1.6036E+01, 1.5872E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.9349E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.6276E+05, 3.6563E+05,                 !- values  11  to  20 
    3.6849E+05, 3.7135E+05, 3.7419E+05, 3.7702E+05, 3.7986E+05, 3.8269E+05, 3.8551E+05, 3.8834E+05, 3.9118E+05, 3.9401E+05,                 !- values  21  to  30 
    3.9685E+05, 3.9969E+05, 4.0254E+05, 4.0539E+05, 4.0825E+05, 4.1112E+05, 4.1400E+05, 4.1688E+05, 4.1977E+05, 4.2268E+05,                 !- values  31  to  40 
    4.2559E+05, 4.2851E+05, 4.3144E+05, 4.3438E+05, 4.3733E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    4.9349E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 2.5046E+01, 2.4591E+01,                 !- values  11  to  20 
    2.4160E+01, 2.3750E+01, 2.3361E+01, 2.2990E+01, 2.2635E+01, 2.2295E+01, 2.1970E+01, 2.1657E+01, 2.1355E+01, 2.1065E+01,                 !- values  21  to  30 
    2.0785E+01, 2.0515E+01, 2.0254E+01, 2.0001E+01, 1.9756E+01, 1.9519E+01, 1.9289E+01, 1.9065E+01, 1.8848E+01, 1.8636E+01,                 !- values  31  to  40 
    1.8431E+01, 1.8231E+01, 1.8036E+01, 1.7846E+01, 1.7660E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    5.4492E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.6430E+05,                 !- values  11  to  20 
    3.6723E+05, 3.7014E+05, 3.7304E+05, 3.7593E+05, 3.7880E+05, 3.8168E+05, 3.8454E+05, 3.8741E+05, 3.9027E+05, 3.9314E+05,                 !- values  21  to  30 
    3.9601E+05, 3.9888E+05, 4.0175E+05, 4.0463E+05, 4.0752E+05, 4.1041E+05, 4.1330E+05, 4.1621E+05, 4.1912E+05, 4.2204E+05,                 !- values  31  to  40 
    4.2497E+05, 4.2790E+05, 4.3085E+05, 4.3381E+05, 4.3677E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    5.4492E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 2.7642E+01,                 !- values  11  to  20 
    2.7127E+01, 2.6641E+01, 2.6181E+01, 2.5744E+01, 2.5328E+01, 2.4930E+01, 2.4551E+01, 2.4187E+01, 2.3838E+01, 2.3502E+01,                 !- values  21  to  30 
    2.3179E+01, 2.2868E+01, 2.2567E+01, 2.2277E+01, 2.1997E+01, 2.1725E+01, 2.1462E+01, 2.1207E+01, 2.0959E+01, 2.0719E+01,                 !- values  31  to  40 
    2.0485E+01, 2.0258E+01, 2.0037E+01, 1.9821E+01, 1.9611E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.0027E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    3.6582E+05, 3.6880E+05, 3.7176E+05, 3.7471E+05, 3.7764E+05, 3.8056E+05, 3.8347E+05, 3.8638E+05, 3.8928E+05, 3.9219E+05,                 !- values  21  to  30 
    3.9509E+05, 3.9799E+05, 4.0089E+05, 4.0380E+05, 4.0671E+05, 4.0962E+05, 4.1254E+05, 4.1547E+05, 4.1840E+05, 4.2134E+05,                 !- values  31  to  40 
    4.2429E+05, 4.2724E+05, 4.3021E+05, 4.3318E+05, 4.3616E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.0027E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    3.0456E+01, 2.9874E+01, 2.9326E+01, 2.8808E+01, 2.8317E+01, 2.7851E+01, 2.7406E+01, 2.6982E+01, 2.6576E+01, 2.6187E+01,                 !- values  21  to  30 
    2.5813E+01, 2.5454E+01, 2.5108E+01, 2.4774E+01, 2.4453E+01, 2.4141E+01, 2.3841E+01, 2.3549E+01, 2.3267E+01, 2.2993E+01,                 !- values  31  to  40 
    2.2727E+01, 2.2469E+01, 2.2218E+01, 2.1974E+01, 2.1737E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.5975E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 3.6729E+05, 3.7033E+05, 3.7335E+05, 3.7635E+05, 3.7932E+05, 3.8229E+05, 3.8525E+05, 3.8819E+05, 3.9114E+05,                 !- values  21  to  30 
    3.9408E+05, 3.9701E+05, 3.9995E+05, 4.0289E+05, 4.0583E+05, 4.0877E+05, 4.1172E+05, 4.1467E+05, 4.1762E+05, 4.2058E+05,                 !- values  31  to  40 
    4.2355E+05, 4.2653E+05, 4.2951E+05, 4.3250E+05, 4.3550E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    6.5975E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 3.3506E+01, 3.2848E+01, 3.2229E+01, 3.1646E+01, 3.1095E+01, 3.0573E+01, 3.0075E+01, 2.9601E+01, 2.9149E+01,                 !- values  21  to  30 
    2.8715E+01, 2.8299E+01, 2.7900E+01, 2.7516E+01, 2.7146E+01, 2.6789E+01, 2.6445E+01, 2.6112E+01, 2.5790E+01, 2.5478E+01,                 !- values  31  to  40 
    2.5175E+01, 2.4882E+01, 2.4597E+01, 2.4321E+01, 2.4052E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.2356E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 3.6873E+05, 3.7183E+05, 3.7490E+05, 3.7795E+05, 3.8098E+05, 3.8399E+05, 3.8699E+05, 3.8998E+05,                 !- values  21  to  30 
    3.9297E+05, 3.9594E+05, 3.9892E+05, 4.0189E+05, 4.0487E+05, 4.0784E+05, 4.1081E+05, 4.1379E+05, 4.1677E+05, 4.1976E+05,                 !- values  31  to  40 
    4.2275E+05, 4.2575E+05, 4.2875E+05, 4.3176E+05, 4.3478E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.2356E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 3.6812E+01, 3.6066E+01, 3.5368E+01, 3.4712E+01, 3.4093E+01, 3.3507E+01, 3.2951E+01, 3.2421E+01,                 !- values  21  to  30 
    3.1917E+01, 3.1434E+01, 3.0972E+01, 3.0528E+01, 3.0102E+01, 2.9692E+01, 2.9297E+01, 2.8916E+01, 2.8548E+01, 2.8192E+01,                 !- values  31  to  40 
    2.7847E+01, 2.7514E+01, 2.7190E+01, 2.6876E+01, 2.6571E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.9188E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7011E+05, 3.7328E+05, 3.7642E+05, 3.7952E+05, 3.8260E+05, 3.8566E+05, 3.8871E+05,                 !- values  21  to  30 
    3.9174E+05, 3.9477E+05, 3.9779E+05, 4.0080E+05, 4.0381E+05, 4.0682E+05, 4.0983E+05, 4.1284E+05, 4.1585E+05, 4.1887E+05,                 !- values  31  to  40 
    4.2188E+05, 4.2491E+05, 4.2793E+05, 4.3096E+05, 4.3400E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.9188E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 4.0392E+01, 3.9546E+01, 3.8757E+01, 3.8018E+01, 3.7323E+01, 3.6667E+01, 3.6045E+01,                 !- values  21  to  30 
    3.5454E+01, 3.4891E+01, 3.4354E+01, 3.3840E+01, 3.3347E+01, 3.2875E+01, 3.2421E+01, 3.1984E+01, 3.1562E+01, 3.1155E+01,                 !- values  31  to  40 
    3.0763E+01, 3.0383E+01, 3.0015E+01, 2.9659E+01, 2.9313E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.6492E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7145E+05, 3.7469E+05, 3.7789E+05, 3.8105E+05, 3.8419E+05, 3.8730E+05,                 !- values  21  to  30 
    3.9040E+05, 3.9348E+05, 3.9655E+05, 3.9961E+05, 4.0266E+05, 4.0571E+05, 4.0876E+05, 4.1180E+05, 4.1485E+05, 4.1789E+05,                 !- values  31  to  40 
    4.2094E+05, 4.2399E+05, 4.2704E+05, 4.3010E+05, 4.3316E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.6492E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 4.4271E+01, 4.3311E+01, 4.2418E+01, 4.1585E+01, 4.0804E+01, 4.0068E+01,                 !- values  21  to  30 
    3.9372E+01, 3.8712E+01, 3.8085E+01, 3.7487E+01, 3.6916E+01, 3.6370E+01, 3.5846E+01, 3.5343E+01, 3.4860E+01, 3.4394E+01,                 !- values  31  to  40 
    3.3945E+01, 3.3512E+01, 3.3093E+01, 3.2688E+01, 3.2296E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    9.4289E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7274E+05, 3.7605E+05, 3.7932E+05, 3.8255E+05, 3.8574E+05,                 !- values  21  to  30 
    3.8891E+05, 3.9205E+05, 3.9518E+05, 3.9830E+05, 4.0140E+05, 4.0450E+05, 4.0759E+05, 4.1067E+05, 4.1375E+05, 4.1683E+05,                 !- values  31  to  40 
    4.1991E+05, 4.2299E+05, 4.2608E+05, 4.2916E+05, 4.3225E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    9.4289E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 4.8475E+01, 4.7382E+01, 4.6372E+01, 4.5432E+01, 4.4553E+01,                 !- values  21  to  30 
    4.3727E+01, 4.2948E+01, 4.2211E+01, 4.1512E+01, 4.0847E+01, 4.0213E+01, 3.9607E+01, 3.9027E+01, 3.8470E+01, 3.7936E+01,                 !- values  31  to  40 
    3.7421E+01, 3.6926E+01, 3.6449E+01, 3.5988E+01, 3.5542E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0260E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7397E+05, 3.7736E+05, 3.8070E+05, 3.8400E+05,                 !- values  21  to  30 
    3.8725E+05, 3.9048E+05, 3.9368E+05, 3.9686E+05, 4.0002E+05, 4.0317E+05, 4.0631E+05, 4.0944E+05, 4.1256E+05, 4.1568E+05,                 !- values  31  to  40 
    4.1880E+05, 4.2191E+05, 4.2503E+05, 4.2814E+05, 4.3126E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0260E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 5.3034E+01, 5.1788E+01, 5.0641E+01, 4.9579E+01,                 !- values  21  to  30 
    4.8589E+01, 4.7662E+01, 4.6790E+01, 4.5967E+01, 4.5188E+01, 4.4448E+01, 4.3743E+01, 4.3071E+01, 4.2429E+01, 4.1813E+01,                 !- values  31  to  40 
    4.1222E+01, 4.0655E+01, 4.0109E+01, 3.9583E+01, 3.9075E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1145E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7513E+05, 3.7862E+05, 3.8204E+05,                 !- values  21  to  30 
    3.8540E+05, 3.8872E+05, 3.9201E+05, 3.9526E+05, 3.9849E+05, 4.0171E+05, 4.0490E+05, 4.0809E+05, 4.1126E+05, 4.1442E+05,                 !- values  31  to  40 
    4.1758E+05, 4.2074E+05, 4.2389E+05, 4.2704E+05, 4.3019E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1145E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 5.7984E+01, 5.6559E+01, 5.5255E+01,                 !- values  21  to  30 
    5.4053E+01, 5.2937E+01, 5.1895E+01, 5.0919E+01, 4.9999E+01, 4.9130E+01, 4.8306E+01, 4.7523E+01, 4.6778E+01, 4.6066E+01,                 !- values  31  to  40 
    4.5386E+01, 4.4733E+01, 4.4107E+01, 4.3506E+01, 4.2926E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.2086E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7622E+05, 3.7980E+05,                 !- values  21  to  30 
    3.8331E+05, 3.8675E+05, 3.9014E+05, 3.9349E+05, 3.9681E+05, 4.0010E+05, 4.0336E+05, 4.0661E+05, 4.0984E+05, 4.1305E+05,                 !- values  31  to  40 
    4.1626E+05, 4.1946E+05, 4.2266E+05, 4.2585E+05, 4.2903E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.2086E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 6.3361E+01, 6.1728E+01,                 !- values  21  to  30 
    6.0242E+01, 5.8879E+01, 5.7619E+01, 5.6448E+01, 5.5352E+01, 5.4323E+01, 5.3354E+01, 5.2437E+01, 5.1568E+01, 5.0741E+01,                 !- values  31  to  40 
    4.9953E+01, 4.9200E+01, 4.8480E+01, 4.7789E+01, 4.7127E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3085E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7723E+05,                 !- values  21  to  30 
    3.8093E+05, 3.8453E+05, 3.8805E+05, 3.9152E+05, 3.9494E+05, 3.9831E+05, 4.0166E+05, 4.0498E+05, 4.0828E+05, 4.1155E+05,                 !- values  31  to  40 
    4.1482E+05, 4.1807E+05, 4.2131E+05, 4.2455E+05, 4.2778E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3085E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 6.9211E+01,                 !- values  21  to  30 
    6.7331E+01, 6.5634E+01, 6.4085E+01, 6.2660E+01, 6.1341E+01, 6.0111E+01, 5.8960E+01, 5.7878E+01, 5.6857E+01, 5.5891E+01,                 !- values  31  to  40 
    5.4974E+01, 5.4101E+01, 5.3269E+01, 5.2474E+01, 5.1713E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.4145E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    3.7815E+05, 3.8197E+05, 3.8568E+05, 3.8929E+05, 3.9284E+05, 3.9633E+05, 3.9977E+05, 4.0318E+05, 4.0656E+05, 4.0991E+05,                 !- values  31  to  40 
    4.1324E+05, 4.1655E+05, 4.1985E+05, 4.2313E+05, 4.2641E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.4145E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    7.5590E+01, 7.3417E+01, 7.1471E+01, 6.9707E+01, 6.8093E+01, 6.6604E+01, 6.5223E+01, 6.3933E+01, 6.2725E+01, 6.1587E+01,                 !- values  31  to  40 
    6.0513E+01, 5.9496E+01, 5.8530E+01, 5.7610E+01, 5.6732E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5268E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 3.7898E+05, 3.8293E+05, 3.8675E+05, 3.9047E+05, 3.9410E+05, 3.9767E+05, 4.0119E+05, 4.0466E+05, 4.0810E+05,                 !- values  31  to  40 
    4.1150E+05, 4.1489E+05, 4.1825E+05, 4.2160E+05, 4.2493E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5268E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 8.2558E+01, 8.0034E+01, 7.7795E+01, 7.5781E+01, 7.3948E+01, 7.2266E+01, 7.0711E+01, 6.9265E+01, 6.7914E+01,                 !- values  31  to  40 
    6.6646E+01, 6.5452E+01, 6.4323E+01, 6.3253E+01, 6.2236E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.6457E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 3.7970E+05, 3.8380E+05, 3.8775E+05, 3.9157E+05, 3.9530E+05, 3.9896E+05, 4.0255E+05, 4.0609E+05,                 !- values  31  to  40 
    4.0959E+05, 4.1306E+05, 4.1650E+05, 4.1991E+05, 4.2331E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.6457E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 9.0194E+01, 8.7245E+01, 8.4658E+01, 8.2350E+01, 8.0263E+01, 7.8359E+01, 7.6607E+01, 7.4984E+01,                 !- values  31  to  40 
    7.3473E+01, 7.2059E+01, 7.0730E+01, 6.9476E+01, 6.8291E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7715E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8029E+05, 3.8457E+05, 3.8866E+05, 3.9260E+05, 3.9644E+05, 4.0018E+05, 4.0385E+05,                 !- values  31  to  40 
    4.0747E+05, 4.1104E+05, 4.1457E+05, 4.1807E+05, 4.2154E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7715E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 9.8591E+01, 9.5124E+01, 9.2120E+01, 8.9465E+01, 8.7083E+01, 8.4923E+01, 8.2945E+01,                 !- values  31  to  40 
    8.1121E+01, 7.9428E+01, 7.7849E+01, 7.6370E+01, 7.4978E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.9044E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8074E+05, 3.8523E+05, 3.8948E+05, 3.9355E+05, 3.9750E+05, 4.0134E+05,                 !- values  31  to  40 
    4.0511E+05, 4.0880E+05, 4.1244E+05, 4.1604E+05, 4.1960E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.9044E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.0786E+02, 1.0375E+02, 1.0024E+02, 9.7175E+01, 9.4448E+01, 9.1992E+01,                 !- values  31  to  40 
    8.9755E+01, 8.7702E+01, 8.5804E+01, 8.4040E+01, 8.2392E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0447E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8102E+05, 3.8575E+05, 3.9019E+05, 3.9442E+05, 3.9849E+05,                 !- values  31  to  40 
    4.0244E+05, 4.0629E+05, 4.1008E+05, 4.1379E+05, 4.1746E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0447E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.1814E+02, 1.1322E+02, 1.0910E+02, 1.0554E+02, 1.0241E+02,                 !- values  31  to  40 
    9.9610E+01, 9.7076E+01, 9.4762E+01, 9.2632E+01, 9.0659E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.1929E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8110E+05, 3.8613E+05, 3.9078E+05, 3.9518E+05,                 !- values  31  to  40 
    3.9939E+05, 4.0346E+05, 4.0742E+05, 4.1129E+05, 4.1509E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.1929E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.2965E+02, 1.2368E+02, 1.1880E+02, 1.1466E+02,                 !- values  31  to  40 
    1.1104E+02, 1.0784E+02, 1.0496E+02, 1.0235E+02, 9.9957E+01;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.3492E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8095E+05, 3.8634E+05, 3.9125E+05,                 !- values  31  to  40 
    3.9584E+05, 4.0020E+05, 4.0440E+05, 4.0847E+05, 4.1244E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.3492E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.4261E+02, 1.3528E+02, 1.2945E+02,                 !- values  31  to  40 
    1.2459E+02, 1.2040E+02, 1.1673E+02, 1.1346E+02, 1.1050E+02;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5140E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8051E+05, 3.8636E+05,                 !- values  31  to  40 
    3.9157E+05, 3.9638E+05, 4.0092E+05, 4.0526E+05, 4.0945E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5140E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.5738E+02, 1.4821E+02,                 !- values  31  to  40 
    1.4117E+02, 1.3543E+02, 1.3057E+02, 1.2635E+02, 1.2261E+02;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.6878E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7970E+05,                 !- values  31  to  40 
    3.8616E+05, 3.9173E+05, 3.9679E+05, 4.0152E+05, 4.0602E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.6878E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.7446E+02,                 !- values  31  to  40 
    1.6273E+02, 1.5414E+02, 1.4732E+02, 1.4164E+02, 1.3676E+02;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8712E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    3.7840E+05, 3.8568E+05, 3.9170E+05, 3.9706E+05, 4.0202E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8712E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    1.9468E+02, 1.7918E+02, 1.6856E+02, 1.6039E+02, 1.5372E+02;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.0648E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 3.7641E+05, 3.8489E+05, 3.9146E+05, 3.9718E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.0648E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 2.1936E+02, 1.9802E+02, 1.8467E+02, 1.7480E+02;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2696E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 3.7333E+05, 3.8371E+05, 3.9099E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2696E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 2.5127E+02, 2.1987E+02, 2.0281E+02;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.4873E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 3.6807E+05, 3.8203E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.4873E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 2.9784E+02, 2.4574E+02;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.7237E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.5014E+05;                                                                             !- values  41  to  45 

FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.7237E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 4.3645E+02;                                                                             !- values  41  to  45 


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,IDF,Name;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========


Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,Electricity:Facility,Timestep;
Output:Meter,Gas:Facility,Timestep;
