<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NoeValleyWFM SIMULATION ** San Francisco Intl Ap CA USA TMY3 WMO#=724940
  2017-03-27
  21:28:56
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.6.0-198c6a3cff, YMD=2017.03.27 21:27</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NoeValleyWFM</b></p>
<p>Environment: <b>SIMULATION ** San Francisco Intl Ap CA USA TMY3 WMO#=724940</b></p>
<p>Simulation Timestamp: <b>2017-03-27
  21:28:56</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-27
    21:28:56</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     4871.76</td>
    <td align="right">     1023.83</td>
    <td align="right">     2440.97</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     4871.76</td>
    <td align="right">     1023.83</td>
    <td align="right">     2440.97</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    13400.69</td>
    <td align="right">     2816.25</td>
    <td align="right">     6714.34</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    13400.69</td>
    <td align="right">     2816.25</td>
    <td align="right">     6714.34</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4758.35</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     1995.83</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     2762.52</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      973.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       38.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      706.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       41.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1598.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      162.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     1350.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     3898.08</td>
    <td align="right">      973.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      973.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       38.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Prepared Foods</td>
    <td align="right">       37.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Specialty Foods</td>
    <td align="right">       72.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">       10.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Checkout</td>
    <td align="right">       51.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Produce</td>
    <td align="right">       65.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Recieving</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Receiving Office</td>
    <td align="right">        4.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Receiving Corridor</td>
    <td align="right">        3.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Produce Cooler</td>
    <td align="right">        6.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Produce Prep</td>
    <td align="right">       12.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Grocery Freezer</td>
    <td align="right">        4.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Dairy Cooler</td>
    <td align="right">        6.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Beer Cage</td>
    <td align="right">        3.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Backstock</td>
    <td align="right">        3.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat Cooler</td>
    <td align="right">        3.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Seafood Surface</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Prepared Foods BOH</td>
    <td align="right">       12.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Restrooms</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Stairwell</td>
    <td align="right">        5.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">       33.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Dairy</td>
    <td align="right">        5.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Sales</td>
    <td align="right">      212.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">BOH</td>
    <td align="right">       51.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat Prep</td>
    <td align="right">       22.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Storage</td>
    <td align="right">       20.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">RefrigEquip Room</td>
    <td align="right">        3.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Lighting</td>
    <td align="right">       41.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Checkout</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">      357.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Recieving</td>
    <td align="right">      201.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Prepared Foods</td>
    <td align="right">      202.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Specialty Foods</td>
    <td align="right">       34.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Prepared Foods BOH</td>
    <td align="right">      240.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">       77.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Sales</td>
    <td align="right">      107.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Produce Prep</td>
    <td align="right">       48.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Break Room</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat Prep</td>
    <td align="right">      274.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">BOH</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Staff Computers</td>
    <td align="right">       31.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      162.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Desuperheater Pump</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     1241.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MediumTempRefrig</td>
    <td align="right">      109.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      375.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      100.72</td>
    <td align="right">      487.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1477.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1953.11</td>
    <td align="right">      487.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      157.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       42.25</td>
    <td align="right">      204.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      619.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      819.21</td>
    <td align="right">      204.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    3898.081</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    3898.081</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    3898.081</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    3898.081</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     5840.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-27
    21:28:56</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.6.0-198c6a3cff, YMD=2017.03.27 21:27</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">SIMULATION</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">San Francisco Intl Ap CA USA TMY3 WMO#=724940</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       37.62</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">      356.17</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1161.59</td>
    <td align="right">      378.20</td>
    <td align="right">      171.79</td>
    <td align="right">      397.59</td>
    <td align="right">      214.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1161.59</td>
    <td align="right">      378.20</td>
    <td align="right">      171.79</td>
    <td align="right">      397.59</td>
    <td align="right">      214.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       49.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      438.67</td>
    <td align="right">      160.01</td>
    <td align="right">       72.32</td>
    <td align="right">       97.81</td>
    <td align="right">      108.53</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      438.67</td>
    <td align="right">      160.01</td>
    <td align="right">       72.32</td>
    <td align="right">       97.81</td>
    <td align="right">      108.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        1.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        1.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1498.33</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">L1-101-ENTRANCEEXIT THERMAL ZONE</td>
    <td align="right">        5.22</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       11.14</td>
    <td align="right">        1.00</td>
    <td align="right">       10.39</td>
    <td align="right">        0.00</td>
    <td align="right">        5.28</td>
    <td align="right">        5.28</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE1 THERMAL ZONE</td>
    <td align="right">       17.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       37.03</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE10 THERMAL ZONE</td>
    <td align="right">       30.21</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       64.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE2 THERMAL ZONE</td>
    <td align="right">       17.36</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       37.05</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE3 THERMAL ZONE</td>
    <td align="right">       16.85</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       35.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE4 THERMAL ZONE</td>
    <td align="right">       26.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       56.54</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE5 THERMAL ZONE</td>
    <td align="right">       30.14</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       64.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE6 THERMAL ZONE</td>
    <td align="right">       32.03</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       68.35</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE7 THERMAL ZONE</td>
    <td align="right">       30.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       64.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE8 THERMAL ZONE</td>
    <td align="right">       32.01</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       68.31</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE9 THERMAL ZONE</td>
    <td align="right">       26.66</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       56.88</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLEBULK THERMAL ZONE</td>
    <td align="right">       22.14</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       47.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">    281.8092</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION1 THERMAL ZONE</td>
    <td align="right">       13.38</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       28.55</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION10 THERMAL ZONE</td>
    <td align="right">       18.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       38.48</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION2 THERMAL ZONE</td>
    <td align="right">       45.70</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       97.53</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION3 THERMAL ZONE</td>
    <td align="right">       17.39</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       37.11</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION4 THERMAL ZONE</td>
    <td align="right">       50.48</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      107.73</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION5 THERMAL ZONE</td>
    <td align="right">       39.83</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       85.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION6 THERMAL ZONE</td>
    <td align="right">       25.65</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       54.75</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION7 THERMAL ZONE</td>
    <td align="right">       16.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       35.21</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION8 THERMAL ZONE</td>
    <td align="right">        7.70</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       16.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION9 THERMAL ZONE</td>
    <td align="right">       23.65</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       50.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATIONMEATSEAFOOD THERMAL ZONE</td>
    <td align="right">       20.37</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       43.47</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE1 THERMAL ZONE</td>
    <td align="right">        6.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       13.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE2 THERMAL ZONE</td>
    <td align="right">       10.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       21.62</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE3 THERMAL ZONE</td>
    <td align="right">       10.31</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       22.01</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE4 THERMAL ZONE</td>
    <td align="right">       10.14</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       21.63</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE5 THERMAL ZONE</td>
    <td align="right">       10.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.41</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE6 THERMAL ZONE</td>
    <td align="right">        6.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       12.88</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE7 THERMAL ZONE</td>
    <td align="right">        9.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       20.31</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONENDCAP1 THERMAL ZONE</td>
    <td align="right">        3.43</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        7.31</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONENDCAP2 THERMAL ZONE</td>
    <td align="right">        3.44</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        7.35</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONENDCAP3 THERMAL ZONE</td>
    <td align="right">        3.68</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        7.86</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINBEER THERMAL ZONE</td>
    <td align="right">       17.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       37.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINBEVERAGES THERMAL ZONE</td>
    <td align="right">       11.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       25.13</td>
    <td align="right">        1.00</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINCHEES THERMAL ZONE</td>
    <td align="right">       13.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       28.89</td>
    <td align="right">        1.00</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINDAIRY1 THERMAL ZONE</td>
    <td align="right">       18.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       39.30</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINDAIRY2 THERMAL ZONE</td>
    <td align="right">       13.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       28.60</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINDAIRY3 THERMAL ZONE</td>
    <td align="right">       11.17</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINMEATSUBSTITUTES THERMAL ZONE</td>
    <td align="right">        9.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       19.48</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINPREPARED THERMAL ZONE</td>
    <td align="right">       22.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       49.04</td>
    <td align="right">        1.00</td>
    <td align="right">       20.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESWINE THERMAL ZONE</td>
    <td align="right">       17.58</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       37.51</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT1 THERMAL ZONE</td>
    <td align="right">        8.05</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       17.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">     56.9216</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT2 THERMAL ZONE</td>
    <td align="right">        8.05</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       17.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">     56.9216</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT3 THERMAL ZONE</td>
    <td align="right">        8.05</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       17.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">     56.9216</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT4 THERMAL ZONE</td>
    <td align="right">        7.71</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       16.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">     59.4490</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUTBAGGING THERMAL ZONE</td>
    <td align="right">       20.40</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       43.52</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">       20.08</td>
    <td align="right">       20.08</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-102-EXIT THERMAL ZONE</td>
    <td align="right">        2.84</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        6.06</td>
    <td align="right">        1.00</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        3.77</td>
    <td align="right">        3.77</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-102-RECEIVINGOFFICE THERMAL ZONE</td>
    <td align="right">        7.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       16.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     17.0727</td>
    <td align="right">        9.29</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-102-SELFCHECKOUT THERMAL ZONE</td>
    <td align="right">       17.63</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       37.62</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">     35.8725</td>
  </tr>
  <tr>
    <td align="right">L1-103-FLORAL THERMAL ZONE</td>
    <td align="right">        7.71</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       16.45</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      7.5362</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCE THERMAL ZONE</td>
    <td align="right">       82.84</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      176.79</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECIRCULATION THERMAL ZONE</td>
    <td align="right">       14.45</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       30.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS1 THERMAL ZONE</td>
    <td align="right">       13.70</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       29.24</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS2 THERMAL ZONE</td>
    <td align="right">       18.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       39.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS3 THERMAL ZONE</td>
    <td align="right">       18.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       39.10</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-106-RECEIVING THERMAL ZONE</td>
    <td align="right">       34.18</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       72.93</td>
    <td align="right">        1.00</td>
    <td align="right">       26.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-106-RECEIVINGTRANSFORMERS2 THERMAL ZONE</td>
    <td align="right">        5.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       12.25</td>
    <td align="right">        1.00</td>
    <td align="right">        2.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   2032.3641</td>
  </tr>
  <tr>
    <td align="right">L1-108-PRODUCECOOLER THERMAL ZONE</td>
    <td align="right">       30.18</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       64.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.4826</td>
    <td align="right">       30.93</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-109-CORRIDOR THERMAL ZONE</td>
    <td align="right">       14.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       31.46</td>
    <td align="right">        1.00</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-110-PRODUCEPREP THERMAL ZONE</td>
    <td align="right">       53.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      113.35</td>
    <td align="right">        1.00</td>
    <td align="right">       21.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.58</td>
    <td align="right">     51.9418</td>
  </tr>
  <tr>
    <td align="right">L1-111-GROCERYFREEZER THERMAL ZONE</td>
    <td align="right">       27.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       58.90</td>
    <td align="right">        1.00</td>
    <td align="right">       29.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6374</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-112-DAIRYCOOLER THERMAL ZONE</td>
    <td align="right">       27.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       59.39</td>
    <td align="right">        1.00</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       30.93</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-113-BEERCAGE THERMAL ZONE</td>
    <td align="right">        7.85</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       16.75</td>
    <td align="right">        1.00</td>
    <td align="right">        4.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       30.93</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-114-BACKSTOCK THERMAL ZONE</td>
    <td align="right">       16.94</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       36.16</td>
    <td align="right">        1.00</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       30.93</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-115-MEATSEAFOODCOOLER THERMAL ZONE</td>
    <td align="right">       13.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       27.98</td>
    <td align="right">        1.00</td>
    <td align="right">        8.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        4.72</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-116-MEATSERVICE THERMAL ZONE</td>
    <td align="right">       24.66</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       52.62</td>
    <td align="right">        1.00</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">    190.6234</td>
  </tr>
  <tr>
    <td align="right">L1-117-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">       18.28</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       39.00</td>
    <td align="right">        1.00</td>
    <td align="right">       10.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">    148.2885</td>
  </tr>
  <tr>
    <td align="right">L1-118-PREPAREDFOODSPREP THERMAL ZONE</td>
    <td align="right">       41.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       87.93</td>
    <td align="right">        1.00</td>
    <td align="right">       25.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.58</td>
    <td align="right">   1006.5281</td>
  </tr>
  <tr>
    <td align="right">L1-119-DELICOOLER THERMAL ZONE</td>
    <td align="right">        7.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       16.54</td>
    <td align="right">        1.00</td>
    <td align="right">       12.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        4.72</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-120-WOMEN THERMAL ZONE</td>
    <td align="right">        4.98</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       10.62</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-121-MEN THERMAL ZONE</td>
    <td align="right">        6.18</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       13.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.3526</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-122-CORRIDOR THERMAL ZONE</td>
    <td align="right">       12.19</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       26.01</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-123-STAIRS THERMAL ZONE</td>
    <td align="right">       14.16</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       30.21</td>
    <td align="right">        1.00</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-124-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">       30.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       65.05</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">     63.6382</td>
  </tr>
  <tr>
    <td align="right">L1-125-PREPAREDFOODS1 THERMAL ZONE</td>
    <td align="right">       26.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       57.30</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     37.1690</td>
  </tr>
  <tr>
    <td align="right">L1-125-PREPAREDFOODS2 THERMAL ZONE</td>
    <td align="right">       25.86</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       55.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    416.5961</td>
  </tr>
  <tr>
    <td align="right">L1-126-BAKERYSERVICE THERMAL ZONE</td>
    <td align="right">       18.15</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       38.73</td>
    <td align="right">        1.00</td>
    <td align="right">       18.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">    827.4515</td>
  </tr>
  <tr>
    <td align="right">L1-127-COFFEE THERMAL ZONE</td>
    <td align="right">        7.95</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       16.96</td>
    <td align="right">        1.00</td>
    <td align="right">        5.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">    764.9948</td>
  </tr>
  <tr>
    <td align="right">L1-SHAFT THERMAL ZONE</td>
    <td align="right">        2.04</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        4.36</td>
    <td align="right">        1.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-STAIRS THERMAL ZONE</td>
    <td align="right">        5.64</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       12.05</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-BACKSTOCK THERMAL ZONE</td>
    <td align="right">       16.94</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       11.61</td>
    <td align="right">        1.00</td>
    <td align="right">        5.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5542</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-BEERCAGE THERMAL ZONE</td>
    <td align="right">        7.85</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        5.38</td>
    <td align="right">        1.00</td>
    <td align="right">        1.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.3043</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-CHECKOUT THERMAL ZONE</td>
    <td align="right">       99.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       67.83</td>
    <td align="right">        1.00</td>
    <td align="right">       13.46</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">        8.67</td>
    <td align="right">      8.4023</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">       44.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       30.23</td>
    <td align="right">        1.00</td>
    <td align="right">        7.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.1207</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-CORRIDOR THERMAL ZONE</td>
    <td align="right">       12.19</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        8.35</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.5001</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-DAIRYCOOLER THERMAL ZONE</td>
    <td align="right">       27.83</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       19.06</td>
    <td align="right">        1.00</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.1980</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-DELICOOLER THERMAL ZONE</td>
    <td align="right">        7.75</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        5.31</td>
    <td align="right">        1.00</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.2555</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      178.70</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      122.41</td>
    <td align="right">        1.00</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.4466</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-MEATSEAFOODCOOLER THERMAL ZONE</td>
    <td align="right">       13.11</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        8.98</td>
    <td align="right">        1.00</td>
    <td align="right">        4.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.7612</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-MEN THERMAL ZONE</td>
    <td align="right">        6.18</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        4.23</td>
    <td align="right">        1.00</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     17.1466</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-PREPAREDFOODS THERMAL ZONE</td>
    <td align="right">       84.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       57.58</td>
    <td align="right">        1.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-PREPAREDFOODSPREP THERMAL ZONE</td>
    <td align="right">       41.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       28.22</td>
    <td align="right">        1.00</td>
    <td align="right">        8.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.6493</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-PRODUCE THERMAL ZONE</td>
    <td align="right">      148.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.41</td>
    <td align="right">        1.00</td>
    <td align="right">        9.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2837</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESAISLE1 THERMAL ZONE</td>
    <td align="right">       73.70</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.49</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      3.4734</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESAISLE4 THERMAL ZONE</td>
    <td align="right">      150.88</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      103.35</td>
    <td align="right">        1.00</td>
    <td align="right">       18.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.5451</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      132.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       90.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9998</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONAISLE6 THERMAL ZONE</td>
    <td align="right">      120.37</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       82.45</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0634</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONREACHINDAIRY2 THERMAL ZONE</td>
    <td align="right">       31.82</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       21.80</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0283</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">       48.29</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       33.08</td>
    <td align="right">        1.00</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8332</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESSOUTH THERMAL ZONE</td>
    <td align="right">       65.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       45.13</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">       42.93</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       29.41</td>
    <td align="right">        1.00</td>
    <td align="right">        7.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.4016</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SHAFT THERMAL ZONE</td>
    <td align="right">        2.04</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.40</td>
    <td align="right">        1.00</td>
    <td align="right">        1.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      113.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       77.78</td>
    <td align="right">        1.00</td>
    <td align="right">        7.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.4361</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-STAIRS THERMAL ZONE</td>
    <td align="right">       14.16</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        9.70</td>
    <td align="right">        1.00</td>
    <td align="right">        5.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.0425</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-WOMEN THERMAL ZONE</td>
    <td align="right">        4.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        3.41</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.4371</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      476.04</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      881.56</td>
    <td align="right">        1.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5093</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      221.47</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      208.95</td>
    <td align="right">        1.00</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.1441</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S2-BAKERY THERMAL ZONE</td>
    <td align="right">       44.13</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       48.26</td>
    <td align="right">        1.00</td>
    <td align="right">        4.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.5863</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S2-CHECKOUT THERMAL ZONE</td>
    <td align="right">       99.02</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      209.07</td>
    <td align="right">        1.00</td>
    <td align="right">       58.44</td>
    <td align="right">        0.00</td>
    <td align="right">       11.90</td>
    <td align="right">       11.90</td>
    <td align="right">      8.1801</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S2-LOADINGBOH THERMAL ZONE</td>
    <td align="right">      145.45</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      155.99</td>
    <td align="right">        1.00</td>
    <td align="right">        9.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S2-REACHINPREPARED THERMAL ZONE</td>
    <td align="right">       48.29</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        7.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S2-SHAFT THERMAL ZONE</td>
    <td align="right">        2.04</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.99</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S2-SHAFT2 THERMAL ZONE</td>
    <td align="right">        3.41</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        0.75</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L2-201-CORRIDOR THERMAL ZONE</td>
    <td align="right">        6.44</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       23.55</td>
    <td align="right">        1.00</td>
    <td align="right">       31.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.9399</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L2-201-EXGSTORAGE THERMAL ZONE</td>
    <td align="right">       20.53</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       75.11</td>
    <td align="right">        1.00</td>
    <td align="right">       43.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0909</td>
    <td align="right">       30.93</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L2-201-STAIRS1 THERMAL ZONE</td>
    <td align="right">       11.91</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       43.58</td>
    <td align="right">        1.00</td>
    <td align="right">       25.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.3718</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L2-201-STORAGE THERMAL ZONE</td>
    <td align="right">      115.26</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      421.63</td>
    <td align="right">        1.00</td>
    <td align="right">      116.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.6658</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.6073</td>
  </tr>
  <tr>
    <td align="right">L2-201-WALKINS THERMAL ZONE</td>
    <td align="right">       68.34</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      249.98</td>
    <td align="right">        1.00</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.6192</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMLOWER THERMAL ZONE</td>
    <td align="right">       31.87</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      116.59</td>
    <td align="right">        1.00</td>
    <td align="right">       41.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0403</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMUPPER THERMAL ZONE</td>
    <td align="right">       38.87</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      142.17</td>
    <td align="right">        1.00</td>
    <td align="right">       75.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.1734</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-123-STAIRS THERMAL ZONE</td>
    <td align="right">        8.98</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       26.00</td>
    <td align="right">        1.00</td>
    <td align="right">       22.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.1279</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-151-STAIRS1 THERMAL ZONE</td>
    <td align="right">       11.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       34.50</td>
    <td align="right">        1.00</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-152-MDF THERMAL ZONE</td>
    <td align="right">       12.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       36.61</td>
    <td align="right">        1.00</td>
    <td align="right">        9.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.1246</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-153-CASHROOM THERMAL ZONE</td>
    <td align="right">        8.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       25.03</td>
    <td align="right">        1.00</td>
    <td align="right">        5.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     14.8032</td>
    <td align="right">        9.29</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-154-EXGOFFICE THERMAL ZONE</td>
    <td align="right">        7.37</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       21.35</td>
    <td align="right">        1.00</td>
    <td align="right">        3.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-155-EXGOFFICE THERMAL ZONE</td>
    <td align="right">        8.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-156-STLOFFICE THERMAL ZONE</td>
    <td align="right">       17.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.43</td>
    <td align="right">        1.00</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-157-EXGOFFICE THERMAL ZONE</td>
    <td align="right">       13.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       40.13</td>
    <td align="right">        1.00</td>
    <td align="right">        1.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-158-BREAKROOM THERMAL ZONE</td>
    <td align="right">       12.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       36.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-159-EXGVEST THERMAL ZONE</td>
    <td align="right">        2.80</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        8.12</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     14.9767</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-161-MEN THERMAL ZONE</td>
    <td align="right">        4.69</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       13.57</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     22.6142</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-162-PREPROOM THERMAL ZONE</td>
    <td align="right">       27.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       78.80</td>
    <td align="right">        1.00</td>
    <td align="right">        4.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.0566</td>
    <td align="right">       18.58</td>
    <td align="right">     25.5801</td>
  </tr>
  <tr>
    <td align="right">M-163-MEATPREP THERMAL ZONE</td>
    <td align="right">       43.17</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      125.02</td>
    <td align="right">        1.00</td>
    <td align="right">       16.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.3776</td>
    <td align="right">       18.58</td>
    <td align="right">    135.7887</td>
  </tr>
  <tr>
    <td align="right">M-164-MEATCOOLER THERMAL ZONE</td>
    <td align="right">       35.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      103.74</td>
    <td align="right">        1.00</td>
    <td align="right">       31.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7155</td>
    <td align="right">       18.58</td>
    <td align="right">    261.1915</td>
  </tr>
  <tr>
    <td align="right">M-201-EXGSTORAGE THERMAL ZONE</td>
    <td align="right">      217.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      629.77</td>
    <td align="right">        1.00</td>
    <td align="right">      113.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7598</td>
    <td align="right">        9.29</td>
    <td align="right">      8.5532</td>
  </tr>
  <tr>
    <td align="right">M-BAKERYFREEZER THERMAL ZONE</td>
    <td align="right">        7.24</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       20.97</td>
    <td align="right">        1.00</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8366</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-EXGWOMEN THERMAL ZONE</td>
    <td align="right">        8.69</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       25.18</td>
    <td align="right">        1.00</td>
    <td align="right">        3.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.1927</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4758.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8081.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1161.59</td>
    <td align="right">        0.00</td>
    <td align="right">       49.70</td>
    <td align="right">       49.70</td>
    <td align="right">      5.2518</td>
    <td align="right">       14.89</td>
    <td align="right">     26.2114</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1995.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3086.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      438.67</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">        8.67</td>
    <td align="right">      4.9463</td>
    <td align="right">       17.80</td>
    <td align="right">     11.7620</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     2762.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4995.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">      722.92</td>
    <td align="right">        0.00</td>
    <td align="right">       41.03</td>
    <td align="right">       41.03</td>
    <td align="right">      5.4725</td>
    <td align="right">       13.32</td>
    <td align="right">     36.6505</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-27
    21:28:56</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">16-SEP-14:45</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    73326.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    15785.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    23279.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      192.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    81898.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     5122.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">    94312.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   220590.71</td>
    <td align="right">    73326.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    73326.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    15785.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">      635.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Prepared Foods</td>
    <td align="right">     1179.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Specialty Foods</td>
    <td align="right">     2294.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">      330.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Checkout</td>
    <td align="right">     1642.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Produce</td>
    <td align="right">     2068.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Recieving</td>
    <td align="right">      324.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Receiving Office</td>
    <td align="right">      162.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Receiving Corridor</td>
    <td align="right">      108.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Produce Cooler</td>
    <td align="right">      216.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Produce Prep</td>
    <td align="right">      433.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Grocery Freezer</td>
    <td align="right">      162.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Dairy Cooler</td>
    <td align="right">      216.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Beer Cage</td>
    <td align="right">      108.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Backstock</td>
    <td align="right">      108.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat Cooler</td>
    <td align="right">      108.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Seafood Surface</td>
    <td align="right">      692.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Prepared Foods BOH</td>
    <td align="right">      460.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Restrooms</td>
    <td align="right">      307.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Stairwell</td>
    <td align="right">      182.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">     1062.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Dairy</td>
    <td align="right">      160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Sales</td>
    <td align="right">     6748.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">BOH</td>
    <td align="right">     1803.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat Prep</td>
    <td align="right">      947.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Storage</td>
    <td align="right">      660.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">RefrigEquip Room</td>
    <td align="right">      158.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Lighting</td>
    <td align="right">      192.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Checkout</td>
    <td align="right">     1171.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">    17486.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Recieving</td>
    <td align="right">    10502.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Prepared Foods</td>
    <td align="right">    10594.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Specialty Foods</td>
    <td align="right">     1753.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Prepared Foods BOH</td>
    <td align="right">    12620.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">     3590.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Sales</td>
    <td align="right">     5616.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Produce Prep</td>
    <td align="right">     2490.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Break Room</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat Prep</td>
    <td align="right">    14329.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">BOH</td>
    <td align="right">       70.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Staff Computers</td>
    <td align="right">     1674.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     5122.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Desuperheater Pump</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">    87712.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MediumTempRefrig</td>
    <td align="right">     6600.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-27
    21:28:56</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1055.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      121.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2239.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      132.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     5060.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      515.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     4276.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    12345.22</td>
    <td align="right">     1055.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      528.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       60.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1121.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       66.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2535.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      258.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     2142.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     6185.50</td>
    <td align="right">      528.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      528.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       60.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1121.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       66.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2535.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      258.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     2142.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     6185.50</td>
    <td align="right">      528.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-27
    21:28:56</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        3.20</td>
    <td align="right">        0.00</td>
    <td align="right">        3.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.40</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       25.70</td>
    <td align="right">        9.00</td>
    <td align="right">       18.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.80</td>
    <td align="right">      310.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Reference</td>
    <td align="right">USA_CA_San.Francisco.Intl.AP.724940_TMY3</td>
  </tr>
  <tr>
    <td align="right">Site:Location</td>
    <td align="right"> San Francisco Intl Ap CA USA</td>
  </tr>
  <tr>
    <td align="right">Latitude</td>
    <td align="right">{N 37° 37'}</td>
  </tr>
  <tr>
    <td align="right">Longitude</td>
    <td align="right">{W 122° 24'}</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">{GMT -8.0 Hours}</td>
  </tr>
  <tr>
    <td align="right">Elevation (m) above sea level</td>
    <td align="right">     2</td>
  </tr>
  <tr>
    <td align="right">Standard Pressure at Elevation</td>
    <td align="right">101301Pa</td>
  </tr>
  <tr>
    <td align="right">Data Source</td>
    <td align="right">TMY3</td>
  </tr>
  <tr>
    <td align="right">WMO Station</td>
    <td align="right">724940</td>
  </tr>
  <tr>
    <td align="right">Weather File Design Conditions</td>
    <td align="right">Climate Design Data 2009 ASHRAE Handbook</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99.6% (C)</td>
    <td align="right">3.8°</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99% (C)</td>
    <td align="right">4.9°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 0.4% (C)</td>
    <td align="right">28.3°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 1% (C)</td>
    <td align="right">25.7°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 2% (C)</td>
    <td align="right">23.6°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Temperature (C)</td>
    <td align="right">  32.8°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Occurs on</td>
    <td align="right"> Jun 30</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Temperature (C)</td>
    <td align="right">   2.2°</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Occurs on</td>
    <td align="right"> Jan 24</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Temperature (C)</td>
    <td align="right">  16.7°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Occurs on</td>
    <td align="right"> May 14</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Temperature (C)</td>
    <td align="right">  -5.6°</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Occurs on</td>
    <td align="right"> Dec 19</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009  Cooling Degree-Days (base 10°C)</td>
    <td align="right">1681</td>
  </tr>
  <tr>
    <td align="right">Weather File Cooling Degree-Days (base 10°C)</td>
    <td align="right">1436</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009 Heating Degree-Days (base 18.3°C)</td>
    <td align="right">1504</td>
  </tr>
  <tr>
    <td align="right">Weather File Heating Degree-Days (base 18°C)</td>
    <td align="right">1557</td>
  </tr>
  <tr>
    <td align="right">Köppen Classification</td>
    <td align="right">Csb</td>
  </tr>
  <tr>
    <td align="right">Köppen Description</td>
    <td align="right">Mediterranean climate (dry warm summer, mild winter, lat. 30-45°N)</td>
  </tr>
  <tr>
    <td align="right">Köppen Recommendation</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Climate Zone</td>
    <td align="right">3C</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Description</td>
    <td align="right">Warm-Marine</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-27
    21:28:56</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">L1-101-ENTRANCEEXIT_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       10.39</td>
    <td align="right">        5.10</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-101-ENTRANCEEXIT_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        5.22</td>
    <td align="right">        5.22</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE1_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       17.35</td>
    <td align="right">       17.35</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE10_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       30.21</td>
    <td align="right">       30.21</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE2_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       17.36</td>
    <td align="right">       17.36</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE3_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       16.85</td>
    <td align="right">       16.85</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE4_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       26.50</td>
    <td align="right">       26.50</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE5_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       30.14</td>
    <td align="right">       30.14</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE6_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       32.03</td>
    <td align="right">       32.03</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE7_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       30.20</td>
    <td align="right">       30.20</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE8_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       32.01</td>
    <td align="right">       32.01</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE9_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       26.66</td>
    <td align="right">       26.66</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLEBULK_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       22.14</td>
    <td align="right">       22.14</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION1_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       13.38</td>
    <td align="right">       13.38</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION10_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       18.03</td>
    <td align="right">       18.03</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION2_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       45.70</td>
    <td align="right">       45.70</td>
    <td align="right">      176.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION3_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       17.39</td>
    <td align="right">       17.39</td>
    <td align="right">      176.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION4_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       50.48</td>
    <td align="right">       50.48</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION5_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       39.83</td>
    <td align="right">       39.83</td>
    <td align="right">      176.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION6_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       25.65</td>
    <td align="right">       25.65</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION7_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       16.50</td>
    <td align="right">       16.50</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION8_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        7.70</td>
    <td align="right">        7.70</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION9_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       23.65</td>
    <td align="right">       23.65</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATIONMEATSEAFOOD_SRF_1</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       20.37</td>
    <td align="right">       20.37</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE1_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        6.40</td>
    <td align="right">        6.40</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE2_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       10.13</td>
    <td align="right">       10.13</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE3_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       10.31</td>
    <td align="right">       10.31</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE4_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       10.14</td>
    <td align="right">       10.14</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE5_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       10.97</td>
    <td align="right">       10.97</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE6_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        6.04</td>
    <td align="right">        6.04</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE7_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        9.52</td>
    <td align="right">        9.52</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONENDCAP1_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        3.43</td>
    <td align="right">        3.43</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONENDCAP2_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        3.44</td>
    <td align="right">        3.44</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONENDCAP3_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        3.68</td>
    <td align="right">        3.68</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINBEER_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       17.34</td>
    <td align="right">       17.34</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINBEVERAGES_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       10.75</td>
    <td align="right">       10.75</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINBEVERAGES_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       11.77</td>
    <td align="right">       11.77</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINCHEES_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       12.36</td>
    <td align="right">       12.36</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINCHEES_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       13.54</td>
    <td align="right">       13.54</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINDAIRY1_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       18.42</td>
    <td align="right">       18.42</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINDAIRY2_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       13.40</td>
    <td align="right">       13.40</td>
    <td align="right">      266.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINDAIRY3_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       11.17</td>
    <td align="right">       11.17</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINMEATSUBSTITUTES_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        9.13</td>
    <td align="right">        9.13</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINPREPARED_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       20.98</td>
    <td align="right">       20.98</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINPREPARED_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       22.98</td>
    <td align="right">       22.98</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESWINE_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       17.58</td>
    <td align="right">       17.58</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT1_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        8.05</td>
    <td align="right">        8.05</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT2_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        8.05</td>
    <td align="right">        8.05</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT3_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        8.05</td>
    <td align="right">        8.05</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT4_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        7.71</td>
    <td align="right">        7.71</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUTBAGGING_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       25.89</td>
    <td align="right">        5.81</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUTBAGGING_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       20.40</td>
    <td align="right">       20.40</td>
    <td align="right">      176.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-EXIT_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.66</td>
    <td align="right">        1.88</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-102-EXIT_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        2.84</td>
    <td align="right">        2.84</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-RECEIVINGOFFICE_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        7.50</td>
    <td align="right">        7.50</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-SELFCHECKOUT_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       17.63</td>
    <td align="right">       17.63</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-103-FLORAL_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        7.71</td>
    <td align="right">        7.71</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCE_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       82.84</td>
    <td align="right">       82.84</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECIRCULATION_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       14.45</td>
    <td align="right">       14.45</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS1_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       13.29</td>
    <td align="right">       13.29</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS1_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       13.70</td>
    <td align="right">       13.70</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS2_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       18.73</td>
    <td align="right">       18.73</td>
    <td align="right">      315.38</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS3_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       18.32</td>
    <td align="right">       18.32</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-106-RECEIVING_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       16.26</td>
    <td align="right">       16.26</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1-106-RECEIVING_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       10.51</td>
    <td align="right">       10.51</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-106-RECEIVING_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       34.18</td>
    <td align="right">       34.18</td>
    <td align="right">      176.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-106-RECEIVINGTRANSFORMERS2_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.76</td>
    <td align="right">        2.76</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-106-RECEIVINGTRANSFORMERS2_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-108-PRODUCECOOLER_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       30.18</td>
    <td align="right">       30.18</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-109-CORRIDOR_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       15.41</td>
    <td align="right">       15.41</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1-109-CORRIDOR_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       14.74</td>
    <td align="right">       14.74</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-110-PRODUCEPREP_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       21.86</td>
    <td align="right">       21.86</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1-110-PRODUCEPREP_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       53.12</td>
    <td align="right">       53.12</td>
    <td align="right">      176.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-111-GROCERYFREEZER_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.79</td>
    <td align="right">        6.79</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-111-GROCERYFREEZER_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       23.09</td>
    <td align="right">       23.09</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1-111-GROCERYFREEZER_SRF_3</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       27.60</td>
    <td align="right">       27.60</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-112-DAIRYCOOLER_SRF_9</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.49</td>
    <td align="right">        6.49</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-112-DAIRYCOOLER_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       27.83</td>
    <td align="right">       27.83</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-113-BEERCAGE_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.22</td>
    <td align="right">        4.22</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-113-BEERCAGE_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        7.85</td>
    <td align="right">        7.85</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-114-BACKSTOCK_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        9.11</td>
    <td align="right">        9.11</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-114-BACKSTOCK_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       16.94</td>
    <td align="right">       16.94</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-115-MEATSEAFOODCOOLER_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        8.20</td>
    <td align="right">        8.20</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-115-MEATSEAFOODCOOLER_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       13.11</td>
    <td align="right">       13.11</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-116-MEATSERVICE_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-116-MEATSERVICE_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       24.66</td>
    <td align="right">       24.66</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-117-SEAFOODSURFACE_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       10.08</td>
    <td align="right">       10.08</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-117-SEAFOODSURFACE_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       18.28</td>
    <td align="right">       18.28</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-118-PREPAREDFOODSPREP_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       25.53</td>
    <td align="right">       25.53</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-118-PREPAREDFOODSPREP_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       41.20</td>
    <td align="right">       41.20</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-119-DELICOOLER_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        7.35</td>
    <td align="right">        7.35</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1-119-DELICOOLER_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.80</td>
    <td align="right">        4.80</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-119-DELICOOLER_SRF_1</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        7.75</td>
    <td align="right">        7.75</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-120-WOMEN_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        4.98</td>
    <td align="right">        4.98</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-121-MEN_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        6.18</td>
    <td align="right">        6.18</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-122-CORRIDOR_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       12.19</td>
    <td align="right">       12.19</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-123-STAIRS_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       18.08</td>
    <td align="right">       18.08</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1-123-STAIRS_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       14.16</td>
    <td align="right">       14.16</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-124-SPECIALTYSERVICE_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       30.48</td>
    <td align="right">       30.48</td>
    <td align="right">      176.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-125-PREPAREDFOODS1_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       26.85</td>
    <td align="right">       26.85</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-125-PREPAREDFOODS2_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       25.86</td>
    <td align="right">       25.86</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-126-BAKERYSERVICE_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       11.63</td>
    <td align="right">       11.63</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-126-BAKERYSERVICE_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        7.11</td>
    <td align="right">        7.11</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1-126-BAKERYSERVICE_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">       18.15</td>
    <td align="right">       18.15</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-127-COFFEE_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.09</td>
    <td align="right">        5.09</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-127-COFFEE_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        7.95</td>
    <td align="right">        7.95</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-SHAFT_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        3.25</td>
    <td align="right">        3.25</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-SHAFT_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-STAIRS_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        5.64</td>
    <td align="right">        5.64</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-BACKSTOCK_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.92</td>
    <td align="right">        2.92</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-BACKSTOCK_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.13</td>
    <td align="right">        2.13</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-BEERCAGE_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.35</td>
    <td align="right">        1.35</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-CHECKOUT_SRF_17</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       13.46</td>
    <td align="right">        4.79</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-COFFEE_SRF_7</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.28</td>
    <td align="right">        2.28</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-COFFEE_SRF_8</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.37</td>
    <td align="right">        5.37</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-DAIRYCOOLER_SRF_9</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.08</td>
    <td align="right">        2.08</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-DELICOOLER_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-DELICOOLER_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.54</td>
    <td align="right">        1.54</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-LOADING_SRF_10</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.26</td>
    <td align="right">        4.26</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-LOADING_SRF_11</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       24.59</td>
    <td align="right">       24.59</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-LOADING_SRF_7</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.18</td>
    <td align="right">        2.18</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-MEATSEAFOODCOOLER_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.34</td>
    <td align="right">        2.34</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-MEATSEAFOODCOOLER_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.63</td>
    <td align="right">        2.63</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-MEN_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.61</td>
    <td align="right">        1.61</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-PREPAREDFOODS_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.90</td>
    <td align="right">        0.90</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-PREPAREDFOODSPREP_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        8.20</td>
    <td align="right">        8.20</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-PRODUCE_SRF_11</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.26</td>
    <td align="right">        4.26</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-PRODUCE_SRF_18</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.28</td>
    <td align="right">        5.28</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESAISLE4_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       12.55</td>
    <td align="right">       12.55</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESAISLE4_SRF_8</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.64</td>
    <td align="right">        5.64</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       14.15</td>
    <td align="right">       14.15</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-SEAFOODSURFACE_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        7.49</td>
    <td align="right">        7.49</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-SHAFT_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-SPECIALTYSERVICE_SRF_11</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        7.65</td>
    <td align="right">        7.65</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-STAIRS_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.80</td>
    <td align="right">        5.80</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.48</td>
    <td align="right">        0.48</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESEAST_SRF_11</td>
    <td align="right">ROOF_SALES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      363.07</td>
    <td align="right">      363.07</td>
    <td align="right">       86.18</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESEAST_SRF_12</td>
    <td align="right">ROOF_SALES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      117.59</td>
    <td align="right">      117.59</td>
    <td align="right">      266.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESWEST_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        9.44</td>
    <td align="right">        9.44</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.90</td>
    <td align="right">        0.90</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.68</td>
    <td align="right">        6.68</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESWEST_SRF_9</td>
    <td align="right">ROOF_SALES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      223.62</td>
    <td align="right">      223.62</td>
    <td align="right">      266.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-BAKERY_SRF_0</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.29</td>
    <td align="right">        4.29</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S2-BAKERY_SRF_8</td>
    <td align="right">ROOF_SALES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       44.56</td>
    <td align="right">       44.56</td>
    <td align="right">       86.18</td>
    <td align="right">        7.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-CHECKOUT_SRF_8</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       42.10</td>
    <td align="right">       30.20</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.70</td>
    <td align="right">        5.70</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.61</td>
    <td align="right">        6.61</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.37</td>
    <td align="right">        2.37</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S2-CHECKOUT_SRF_10</td>
    <td align="right">ROOF_SALES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       34.81</td>
    <td align="right">       34.81</td>
    <td align="right">      266.16</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-CHECKOUT_SRF_11</td>
    <td align="right">ROOF_SALES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       65.03</td>
    <td align="right">       65.03</td>
    <td align="right">       86.18</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-LOADINGBOH_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.71</td>
    <td align="right">        2.71</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.68</td>
    <td align="right">        6.68</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S2-LOADINGBOH_SRF_5</td>
    <td align="right">ROOF_SALES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      146.87</td>
    <td align="right">      146.87</td>
    <td align="right">      266.17</td>
    <td align="right">        7.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-REACHINPREPARED_SRF_2</td>
    <td align="right">ROOF_SALES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       48.76</td>
    <td align="right">       48.76</td>
    <td align="right">       86.17</td>
    <td align="right">        7.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-SHAFT_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S2-SHAFT_SRF_5</td>
    <td align="right">ROOF_SALES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">      266.17</td>
    <td align="right">        7.93</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-SHAFT2_SRF_0</td>
    <td align="right">ROOF_SALES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        3.45</td>
    <td align="right">        3.45</td>
    <td align="right">       86.17</td>
    <td align="right">        7.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-201-CORRIDOR_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L2-201-CORRIDOR_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       28.65</td>
    <td align="right">       28.65</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L2-201-CORRIDOR_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        6.44</td>
    <td align="right">        6.44</td>
    <td align="right">      356.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-201-EXGSTORAGE_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       42.10</td>
    <td align="right">       42.10</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L2-201-EXGSTORAGE_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.76</td>
    <td align="right">        1.76</td>
    <td align="right">       40.33</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L2-201-EXGSTORAGE_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       20.53</td>
    <td align="right">       20.53</td>
    <td align="right">       40.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-201-STAIRS1_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L2-201-STAIRS1_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L2-201-STAIRS1_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       11.91</td>
    <td align="right">       11.91</td>
    <td align="right">      356.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-201-STORAGE_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       89.34</td>
    <td align="right">       89.34</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L2-201-STORAGE_SRF_8</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       27.54</td>
    <td align="right">       27.54</td>
    <td align="right">      312.06</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L2-201-STORAGE_SRF_10</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      115.26</td>
    <td align="right">      115.26</td>
    <td align="right">      356.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-201-WALKINS_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       20.04</td>
    <td align="right">       20.04</td>
    <td align="right">       40.32</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L2-201-WALKINS_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       68.34</td>
    <td align="right">       68.34</td>
    <td align="right">      130.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMLOWER_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       22.90</td>
    <td align="right">       22.90</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMLOWER_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.71</td>
    <td align="right">        5.71</td>
    <td align="right">       40.32</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMLOWER_SRF_7</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       12.56</td>
    <td align="right">       12.56</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMLOWER_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       31.87</td>
    <td align="right">       31.87</td>
    <td align="right">      356.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMUPPER_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       18.06</td>
    <td align="right">       18.06</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMUPPER_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       28.80</td>
    <td align="right">       28.80</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMUPPER_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       28.80</td>
    <td align="right">       28.80</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMUPPER_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       38.87</td>
    <td align="right">       38.87</td>
    <td align="right">      356.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-123-STAIRS_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M-123-STAIRS_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       18.01</td>
    <td align="right">       18.01</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M-123-STAIRS_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        8.50</td>
    <td align="right">        8.50</td>
    <td align="right">      356.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-151-STAIRS1_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       11.91</td>
    <td align="right">       11.91</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M-151-STAIRS1_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        7.80</td>
    <td align="right">        7.80</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-151-STAIRS1_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.59</td>
    <td align="right">        0.59</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-152-MDF_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        9.93</td>
    <td align="right">        9.93</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M-152-MDF_SRF_5 1</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       11.14</td>
    <td align="right">       11.14</td>
    <td align="right">       86.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-153-CASHROOM_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.27</td>
    <td align="right">        5.27</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-154-EXGOFFICE_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        3.81</td>
    <td align="right">        3.81</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-156-STLOFFICE_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.88</td>
    <td align="right">        4.88</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-157-EXGOFFICE_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-158-BREAKROOM_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.69</td>
    <td align="right">        0.69</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-158-BREAKROOM_SRF_8</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-162-PREPROOM_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-162-PREPROOM_SRF_12</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        8.61</td>
    <td align="right">        8.61</td>
    <td align="right">       41.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-163-MEATPREP_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       16.11</td>
    <td align="right">       16.11</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M-163-MEATPREP_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       40.89</td>
    <td align="right">       40.89</td>
    <td align="right">      356.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-164-MEATCOOLER_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       13.33</td>
    <td align="right">       13.33</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M-164-MEATCOOLER_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       18.32</td>
    <td align="right">       18.32</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-201-EXGSTORAGE_SRF_17</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       19.42</td>
    <td align="right">       19.42</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M-201-EXGSTORAGE_SRF_18</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       24.41</td>
    <td align="right">       24.41</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M-201-EXGSTORAGE_SRF_21</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        3.43</td>
    <td align="right">        3.43</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-201-EXGSTORAGE_SRF_22</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.72</td>
    <td align="right">        0.72</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-201-EXGSTORAGE_SRF_8</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       65.41</td>
    <td align="right">       65.41</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M-201-EXGSTORAGE_SRF_19</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       35.38</td>
    <td align="right">       35.38</td>
    <td align="right">      356.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-201-EXGSTORAGE_SRF_19 1</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       50.77</td>
    <td align="right">       50.77</td>
    <td align="right">      356.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-BAKERYFREEZER_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-EXGWOMEN_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        3.56</td>
    <td align="right">        3.56</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">L1_WINDOWS1</td>
    <td align="right">GLASS</td>
    <td align="right">        5.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.28</td>
    <td align="right">        5.28</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">L1-101-ENTRANCEEXIT_SRF_1</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1_WINDOWS2</td>
    <td align="right">GLASS</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.08</td>
    <td align="right">       20.08</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">L1-102-CHECKOUTBAGGING_SRF_4</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1_WINDOWS3</td>
    <td align="right">GLASS</td>
    <td align="right">        3.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.77</td>
    <td align="right">        3.77</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">L1-102-EXIT_SRF_3</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1_WINDOWS</td>
    <td align="right">GLASS</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">        8.67</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">L1S1-CHECKOUT_SRF_17</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S2_WINDOWS</td>
    <td align="right">GLASS</td>
    <td align="right">       11.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.90</td>
    <td align="right">       11.90</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">L1S2-CHECKOUT_SRF_8</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       49.70</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       49.70</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-27
    21:28:56</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">L1_WINDOWS1</td>
    <td align="right">        0.46</td>
    <td align="right">        0.13</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.57</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">L1_WINDOWS2</td>
    <td align="right">        0.83</td>
    <td align="right">        0.85</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">        0.93</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">L1_WINDOWS3</td>
    <td align="right">        0.82</td>
    <td align="right">        0.87</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">L1S1_WINDOWS</td>
    <td align="right">        0.67</td>
    <td align="right">        0.68</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">L1S2_WINDOWS</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-27
    21:28:56</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">E1-A - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9518</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E1-B - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9518</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E1-C - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9518</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E1-D - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9518</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E1-E - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9518</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E1-F - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9518</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E1-G - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9518</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E1-H - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9518</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E1-I - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9518</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E1-J - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9518</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E1-K - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9518</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">F-A - COFFEE-BAKERY</td>
    <td align="right">L1S2-BAKERY THERMAL ZONE</td>
    <td align="right">      1.5863</td>
    <td align="right">       44.13</td>
    <td align="right">       70.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">A3-A - PREPARED FOODS</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A3-B - PREPARED FOODS</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A3-C - PREPARED FOODS</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">F-A - PREPARED FOODS</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1470</td>
    <td align="right">      476.04</td>
    <td align="right">       70.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-B - PREPARED FOODS</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1470</td>
    <td align="right">      476.04</td>
    <td align="right">       70.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-C - PREPARED FOODS</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1470</td>
    <td align="right">      476.04</td>
    <td align="right">       70.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">E1-A - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3699</td>
    <td align="right">      113.55</td>
    <td align="right">       42.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E1-B - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3699</td>
    <td align="right">      113.55</td>
    <td align="right">       42.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E1-C - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3699</td>
    <td align="right">      113.55</td>
    <td align="right">       42.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E1-D - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3699</td>
    <td align="right">      113.55</td>
    <td align="right">       42.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E1-E - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3699</td>
    <td align="right">      113.55</td>
    <td align="right">       42.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">J-A - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">J-B - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">J-C - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">J-D - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">J-E - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">J-F - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">J-G - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">J-H - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">J-I - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">J-J - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">J-K - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">J-L - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">J-M - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">E-A - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3699</td>
    <td align="right">      113.55</td>
    <td align="right">       42.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E-B - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3699</td>
    <td align="right">      113.55</td>
    <td align="right">       42.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">B3-A - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.5636</td>
    <td align="right">      113.55</td>
    <td align="right">       64.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-B - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.5636</td>
    <td align="right">      113.55</td>
    <td align="right">       64.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-C - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.5636</td>
    <td align="right">      113.55</td>
    <td align="right">       64.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-D - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.5636</td>
    <td align="right">      113.55</td>
    <td align="right">       64.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-E - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.5636</td>
    <td align="right">      113.55</td>
    <td align="right">       64.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-F - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.5636</td>
    <td align="right">      113.55</td>
    <td align="right">       64.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">F-A - SPECIALTY</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1470</td>
    <td align="right">      476.04</td>
    <td align="right">       70.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-B - SPECIALTY</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1470</td>
    <td align="right">      476.04</td>
    <td align="right">       70.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">A3-A - SPECIALTY</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A3-B - SPECIALTY</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A3-C - SPECIALTY</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">P-A - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6626</td>
    <td align="right">       48.29</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-B - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6626</td>
    <td align="right">       48.29</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-C - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6626</td>
    <td align="right">       48.29</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-D - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6626</td>
    <td align="right">       48.29</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-E - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6626</td>
    <td align="right">       48.29</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-F - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6626</td>
    <td align="right">       48.29</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-G - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6626</td>
    <td align="right">       48.29</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-H - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6626</td>
    <td align="right">       48.29</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-I - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6626</td>
    <td align="right">       48.29</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">E-A - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.8697</td>
    <td align="right">       48.29</td>
    <td align="right">       42.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">L-A - CHECKOUT</td>
    <td align="right">L1S1-CHECKOUT THERMAL ZONE</td>
    <td align="right">      1.2927</td>
    <td align="right">       99.02</td>
    <td align="right">      128.00</td>
    <td align="right">Checkout</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">L-B - CHECKOUT</td>
    <td align="right">L1S1-CHECKOUT THERMAL ZONE</td>
    <td align="right">      1.2927</td>
    <td align="right">       99.02</td>
    <td align="right">      128.00</td>
    <td align="right">Checkout</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">L-C - CHECKOUT</td>
    <td align="right">L1S1-CHECKOUT THERMAL ZONE</td>
    <td align="right">      1.2927</td>
    <td align="right">       99.02</td>
    <td align="right">      128.00</td>
    <td align="right">Checkout</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">L-D - CHECKOUT</td>
    <td align="right">L1S1-CHECKOUT THERMAL ZONE</td>
    <td align="right">      1.2927</td>
    <td align="right">       99.02</td>
    <td align="right">      128.00</td>
    <td align="right">Checkout</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">L-E - CHECKOUT</td>
    <td align="right">L1S1-CHECKOUT THERMAL ZONE</td>
    <td align="right">      1.2927</td>
    <td align="right">       99.02</td>
    <td align="right">      128.00</td>
    <td align="right">Checkout</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">L-F - CHECKOUT</td>
    <td align="right">L1S1-CHECKOUT THERMAL ZONE</td>
    <td align="right">      1.2927</td>
    <td align="right">       99.02</td>
    <td align="right">      128.00</td>
    <td align="right">Checkout</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">F-A - CHECKOUT</td>
    <td align="right">L1S2-CHECKOUT THERMAL ZONE</td>
    <td align="right">      0.7069</td>
    <td align="right">       99.02</td>
    <td align="right">       70.00</td>
    <td align="right">Checkout</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-B - CHECKOUT</td>
    <td align="right">L1S2-CHECKOUT THERMAL ZONE</td>
    <td align="right">      0.7069</td>
    <td align="right">       99.02</td>
    <td align="right">       70.00</td>
    <td align="right">Checkout</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-C - CHECKOUT</td>
    <td align="right">L1S2-CHECKOUT THERMAL ZONE</td>
    <td align="right">      0.7069</td>
    <td align="right">       99.02</td>
    <td align="right">       70.00</td>
    <td align="right">Checkout</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-D - CHECKOUT</td>
    <td align="right">L1S2-CHECKOUT THERMAL ZONE</td>
    <td align="right">      0.7069</td>
    <td align="right">       99.02</td>
    <td align="right">       70.00</td>
    <td align="right">Checkout</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-E - CHECKOUT</td>
    <td align="right">L1S2-CHECKOUT THERMAL ZONE</td>
    <td align="right">      0.7069</td>
    <td align="right">       99.02</td>
    <td align="right">       70.00</td>
    <td align="right">Checkout</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-F - CHECKOUT</td>
    <td align="right">L1S2-CHECKOUT THERMAL ZONE</td>
    <td align="right">      0.7069</td>
    <td align="right">       99.02</td>
    <td align="right">       70.00</td>
    <td align="right">Checkout</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">M2-A - CHECKOUT</td>
    <td align="right">L1S1-CHECKOUT THERMAL ZONE</td>
    <td align="right">      0.3232</td>
    <td align="right">       99.02</td>
    <td align="right">       32.00</td>
    <td align="right">Checkout</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">M2-B - CHECKOUT</td>
    <td align="right">L1S1-CHECKOUT THERMAL ZONE</td>
    <td align="right">      0.3232</td>
    <td align="right">       99.02</td>
    <td align="right">       32.00</td>
    <td align="right">Checkout</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">F-A - PRODUCE</td>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      0.3161</td>
    <td align="right">      221.47</td>
    <td align="right">       70.00</td>
    <td align="right">Produce</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-B - PRODUCE</td>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      0.3161</td>
    <td align="right">      221.47</td>
    <td align="right">       70.00</td>
    <td align="right">Produce</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-C - PRODUCE</td>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      0.3161</td>
    <td align="right">      221.47</td>
    <td align="right">       70.00</td>
    <td align="right">Produce</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-D - PRODUCE</td>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      0.3161</td>
    <td align="right">      221.47</td>
    <td align="right">       70.00</td>
    <td align="right">Produce</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-E - PRODUCE</td>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      0.3161</td>
    <td align="right">      221.47</td>
    <td align="right">       70.00</td>
    <td align="right">Produce</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-F - PRODUCE</td>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      0.3161</td>
    <td align="right">      221.47</td>
    <td align="right">       70.00</td>
    <td align="right">Produce</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-G - PRODUCE</td>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      0.3161</td>
    <td align="right">      221.47</td>
    <td align="right">       70.00</td>
    <td align="right">Produce</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-H - PRODUCE</td>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      0.3161</td>
    <td align="right">      221.47</td>
    <td align="right">       70.00</td>
    <td align="right">Produce</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-I - PRODUCE</td>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      0.3161</td>
    <td align="right">      221.47</td>
    <td align="right">       70.00</td>
    <td align="right">Produce</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-J - PRODUCE</td>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      0.3161</td>
    <td align="right">      221.47</td>
    <td align="right">       70.00</td>
    <td align="right">Produce</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">E-A - PRODUCE</td>
    <td align="right">L1S1-PRODUCE THERMAL ZONE</td>
    <td align="right">      0.2837</td>
    <td align="right">      148.04</td>
    <td align="right">       42.00</td>
    <td align="right">Produce</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">AA-A - RECEIVING</td>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      0.7163</td>
    <td align="right">      178.70</td>
    <td align="right">      128.00</td>
    <td align="right">Recieving</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.04</td>
  </tr>
  <tr>
    <td align="right">AA-B - RECEIVING</td>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      0.7163</td>
    <td align="right">      178.70</td>
    <td align="right">      128.00</td>
    <td align="right">Recieving</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.04</td>
  </tr>
  <tr>
    <td align="right">AA-B - RECEIVING 2</td>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      0.7163</td>
    <td align="right">      178.70</td>
    <td align="right">      128.00</td>
    <td align="right">Recieving</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.04</td>
  </tr>
  <tr>
    <td align="right">B2-A - RECEIVING OFFICE</td>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      0.3581</td>
    <td align="right">      178.70</td>
    <td align="right">       64.00</td>
    <td align="right">Receiving Office</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">B2-B - RECEIVING OFFICE</td>
    <td align="right">L1-102-RECEIVINGOFFICE THERMAL ZONE</td>
    <td align="right">      8.5364</td>
    <td align="right">        7.50</td>
    <td align="right">       64.00</td>
    <td align="right">Receiving Office</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">B2-B - RECEIVING OFFICE 2</td>
    <td align="right">L1-102-RECEIVINGOFFICE THERMAL ZONE</td>
    <td align="right">      8.5364</td>
    <td align="right">        7.50</td>
    <td align="right">       64.00</td>
    <td align="right">Receiving Office</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">AA1-A - RECEIVING CORRIDOR</td>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      0.3581</td>
    <td align="right">      178.70</td>
    <td align="right">       64.00</td>
    <td align="right">Receiving Corridor</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">AA1-B - RECEIVING CORRIDOR</td>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      0.3581</td>
    <td align="right">      178.70</td>
    <td align="right">       64.00</td>
    <td align="right">Receiving Corridor</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">BB1-A - PRODUCE COOLER</td>
    <td align="right">L1-108-PRODUCECOOLER THERMAL ZONE</td>
    <td align="right">      2.1206</td>
    <td align="right">       30.18</td>
    <td align="right">       64.00</td>
    <td align="right">Produce Cooler</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">BB1-B - PRODUCE COOLER</td>
    <td align="right">L1-108-PRODUCECOOLER THERMAL ZONE</td>
    <td align="right">      2.1206</td>
    <td align="right">       30.18</td>
    <td align="right">       64.00</td>
    <td align="right">Produce Cooler</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">BB1-C - PRODUCE COOLER</td>
    <td align="right">L1-108-PRODUCECOOLER THERMAL ZONE</td>
    <td align="right">      2.1206</td>
    <td align="right">       30.18</td>
    <td align="right">       64.00</td>
    <td align="right">Produce Cooler</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">BB1-D - PRODUCE COOLER</td>
    <td align="right">L1-108-PRODUCECOOLER THERMAL ZONE</td>
    <td align="right">      2.1206</td>
    <td align="right">       30.18</td>
    <td align="right">       64.00</td>
    <td align="right">Produce Cooler</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">B1-A - PRODUCE PREP</td>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      0.3581</td>
    <td align="right">      178.70</td>
    <td align="right">       64.00</td>
    <td align="right">Produce Prep</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">B1-B - PRODUCE PREP</td>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      0.3581</td>
    <td align="right">      178.70</td>
    <td align="right">       64.00</td>
    <td align="right">Produce Prep</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">B1-C - PRODUCE PREP</td>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      0.3581</td>
    <td align="right">      178.70</td>
    <td align="right">       64.00</td>
    <td align="right">Produce Prep</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">B1-D - PRODUCE PREP</td>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      0.3581</td>
    <td align="right">      178.70</td>
    <td align="right">       64.00</td>
    <td align="right">Produce Prep</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">B1-E - PRODUCE PREP</td>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      0.3581</td>
    <td align="right">      178.70</td>
    <td align="right">       64.00</td>
    <td align="right">Produce Prep</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">B1-F - PRODUCE PREP</td>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      0.3581</td>
    <td align="right">      178.70</td>
    <td align="right">       64.00</td>
    <td align="right">Produce Prep</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">B1-G - PRODUCE PREP</td>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      0.3581</td>
    <td align="right">      178.70</td>
    <td align="right">       64.00</td>
    <td align="right">Produce Prep</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">B1-H - PRODUCE PREP</td>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      0.3581</td>
    <td align="right">      178.70</td>
    <td align="right">       64.00</td>
    <td align="right">Produce Prep</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">AA1-A - GROCERY FREEZER</td>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      0.3581</td>
    <td align="right">      178.70</td>
    <td align="right">       64.00</td>
    <td align="right">Grocery Freezer</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">BB1-A - GROCERY FREEZER</td>
    <td align="right">L1-111-GROCERYFREEZER THERMAL ZONE</td>
    <td align="right">      2.3187</td>
    <td align="right">       27.60</td>
    <td align="right">       64.00</td>
    <td align="right">Grocery Freezer</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">BB1-B - GROCERY FREEZER</td>
    <td align="right">L1-111-GROCERYFREEZER THERMAL ZONE</td>
    <td align="right">      2.3187</td>
    <td align="right">       27.60</td>
    <td align="right">       64.00</td>
    <td align="right">Grocery Freezer</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">BB-A - DAIRY COOLER</td>
    <td align="right">L1S1-DAIRYCOOLER THERMAL ZONE</td>
    <td align="right">      4.5990</td>
    <td align="right">       27.83</td>
    <td align="right">      128.00</td>
    <td align="right">Dairy Cooler</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        3.04</td>
  </tr>
  <tr>
    <td align="right">BB-B - DAIRY COOLER</td>
    <td align="right">L1S1-DAIRYCOOLER THERMAL ZONE</td>
    <td align="right">      4.5990</td>
    <td align="right">       27.83</td>
    <td align="right">      128.00</td>
    <td align="right">Dairy Cooler</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        3.04</td>
  </tr>
  <tr>
    <td align="right">AA-A - BEER CAGE</td>
    <td align="right">L1S1-BEERCAGE THERMAL ZONE</td>
    <td align="right">     16.3043</td>
    <td align="right">        7.85</td>
    <td align="right">      128.00</td>
    <td align="right">Beer Cage</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        3.04</td>
  </tr>
  <tr>
    <td align="right">AA-A - BACKSTOCK</td>
    <td align="right">L1S1-BACKSTOCK THERMAL ZONE</td>
    <td align="right">      7.5542</td>
    <td align="right">       16.94</td>
    <td align="right">      128.00</td>
    <td align="right">Backstock</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        3.04</td>
  </tr>
  <tr>
    <td align="right">BB1-A - MEAT COOLER</td>
    <td align="right">L1S1-MEATSEAFOODCOOLER THERMAL ZONE</td>
    <td align="right">      4.8806</td>
    <td align="right">       13.11</td>
    <td align="right">       64.00</td>
    <td align="right">Meat Cooler</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">BB1-B - MEAT COOLER</td>
    <td align="right">L1S1-MEATSEAFOODCOOLER THERMAL ZONE</td>
    <td align="right">      4.8806</td>
    <td align="right">       13.11</td>
    <td align="right">       64.00</td>
    <td align="right">Meat Cooler</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">B2-A - SEAFOOD COUNTER</td>
    <td align="right">L1S1-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">      1.4908</td>
    <td align="right">       42.93</td>
    <td align="right">       64.00</td>
    <td align="right">Seafood Surface</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">B2-B - SEAFOOD COUNTER</td>
    <td align="right">L1S1-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">      1.4908</td>
    <td align="right">       42.93</td>
    <td align="right">       64.00</td>
    <td align="right">Seafood Surface</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">B2-C - SEAFOOD COUNTER</td>
    <td align="right">L1S1-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">      1.4908</td>
    <td align="right">       42.93</td>
    <td align="right">       64.00</td>
    <td align="right">Seafood Surface</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">B2-D - SEAFOOD COUNTER</td>
    <td align="right">L1S1-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">      1.4908</td>
    <td align="right">       42.93</td>
    <td align="right">       64.00</td>
    <td align="right">Seafood Surface</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">E1-A - SEAFOOD COUNTER</td>
    <td align="right">L1S1-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">      0.9783</td>
    <td align="right">       42.93</td>
    <td align="right">       42.00</td>
    <td align="right">Seafood Surface</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">E1-B - SEAFOOD COUNTER</td>
    <td align="right">L1S1-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">      0.9783</td>
    <td align="right">       42.93</td>
    <td align="right">       42.00</td>
    <td align="right">Seafood Surface</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">E1-C - SEAFOOD COUNTER</td>
    <td align="right">L1S1-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">      0.9783</td>
    <td align="right">       42.93</td>
    <td align="right">       42.00</td>
    <td align="right">Seafood Surface</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">E1-D - SEAFOOD COUNTER</td>
    <td align="right">L1S1-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">      0.9783</td>
    <td align="right">       42.93</td>
    <td align="right">       42.00</td>
    <td align="right">Seafood Surface</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">E1-E - SEAFOOD COUNTER</td>
    <td align="right">L1S1-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">      0.9783</td>
    <td align="right">       42.93</td>
    <td align="right">       42.00</td>
    <td align="right">Seafood Surface</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">E1-F - SEAFOOD COUNTER</td>
    <td align="right">L1S1-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">      0.9783</td>
    <td align="right">       42.93</td>
    <td align="right">       42.00</td>
    <td align="right">Seafood Surface</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">E1-G - SEAFOOD COUNTER</td>
    <td align="right">L1S1-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">      0.9783</td>
    <td align="right">       42.93</td>
    <td align="right">       42.00</td>
    <td align="right">Seafood Surface</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">E1-H - SEAFOOD COUNTER</td>
    <td align="right">L1S1-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">      0.9783</td>
    <td align="right">       42.93</td>
    <td align="right">       42.00</td>
    <td align="right">Seafood Surface</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">E1-I - SEAFOOD COUNTER</td>
    <td align="right">L1S1-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">      0.9783</td>
    <td align="right">       42.93</td>
    <td align="right">       42.00</td>
    <td align="right">Seafood Surface</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">B-A - PREP FOODS BOH</td>
    <td align="right">L1S1-PREPAREDFOODSPREP THERMAL ZONE</td>
    <td align="right">      2.3299</td>
    <td align="right">       41.20</td>
    <td align="right">       96.00</td>
    <td align="right">Prepared Foods BOH</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">B-B - PREP FOODS BOH</td>
    <td align="right">L1S1-PREPAREDFOODSPREP THERMAL ZONE</td>
    <td align="right">      2.3299</td>
    <td align="right">       41.20</td>
    <td align="right">       96.00</td>
    <td align="right">Prepared Foods BOH</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">B-C - PREP FOODS BOH</td>
    <td align="right">L1S1-PREPAREDFOODSPREP THERMAL ZONE</td>
    <td align="right">      2.3299</td>
    <td align="right">       41.20</td>
    <td align="right">       96.00</td>
    <td align="right">Prepared Foods BOH</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">B-D - PREP FOODS BOH</td>
    <td align="right">L1S1-PREPAREDFOODSPREP THERMAL ZONE</td>
    <td align="right">      2.3299</td>
    <td align="right">       41.20</td>
    <td align="right">       96.00</td>
    <td align="right">Prepared Foods BOH</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">B-E - PREP FOODS BOH</td>
    <td align="right">L1S1-PREPAREDFOODSPREP THERMAL ZONE</td>
    <td align="right">      2.3299</td>
    <td align="right">       41.20</td>
    <td align="right">       96.00</td>
    <td align="right">Prepared Foods BOH</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">BB1-A - DELI COOLER</td>
    <td align="right">L1S1-DELICOOLER THERMAL ZONE</td>
    <td align="right">      8.2555</td>
    <td align="right">        7.75</td>
    <td align="right">       64.00</td>
    <td align="right">Prepared Foods BOH</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">N-A - MENS ROOM</td>
    <td align="right">L1S1-MEN THERMAL ZONE</td>
    <td align="right">     10.3526</td>
    <td align="right">        6.18</td>
    <td align="right">       64.00</td>
    <td align="right">Restrooms</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">N-A - MENS ROOM 2</td>
    <td align="right">L1-121-MEN THERMAL ZONE</td>
    <td align="right">     10.3526</td>
    <td align="right">        6.18</td>
    <td align="right">       64.00</td>
    <td align="right">Restrooms</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">E-A - WOMENS ROOM</td>
    <td align="right">L1S1-WOMEN THERMAL ZONE</td>
    <td align="right">      8.4371</td>
    <td align="right">        4.98</td>
    <td align="right">       42.00</td>
    <td align="right">Restrooms</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">E-A - MENS ROOM</td>
    <td align="right">L1S1-MEN THERMAL ZONE</td>
    <td align="right">      6.7939</td>
    <td align="right">        6.18</td>
    <td align="right">       42.00</td>
    <td align="right">Restrooms</td>
    <td align="right">LIGHTING - NIGHT DIMMED 1</td>
    <td align="right">      126.44</td>
    <td align="right">      168.00</td>
    <td align="right">      126.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">B3-A - CORRIDOR</td>
    <td align="right">L1S1-CORRIDOR THERMAL ZONE</td>
    <td align="right">      5.2501</td>
    <td align="right">       12.19</td>
    <td align="right">       64.00</td>
    <td align="right">Restrooms</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-B - CORRIDOR</td>
    <td align="right">L1S1-CORRIDOR THERMAL ZONE</td>
    <td align="right">      5.2501</td>
    <td align="right">       12.19</td>
    <td align="right">       64.00</td>
    <td align="right">Restrooms</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">AA-A - STAIRS</td>
    <td align="right">L1S1-STAIRS THERMAL ZONE</td>
    <td align="right">      9.0425</td>
    <td align="right">       14.16</td>
    <td align="right">      128.00</td>
    <td align="right">Stairwell</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">E-A - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.3164</td>
    <td align="right">      132.75</td>
    <td align="right">       42.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E-B - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.3164</td>
    <td align="right">      132.75</td>
    <td align="right">       42.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E-C - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.3164</td>
    <td align="right">      132.75</td>
    <td align="right">       42.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E-D - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.3164</td>
    <td align="right">      132.75</td>
    <td align="right">       42.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E-E - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.3164</td>
    <td align="right">      132.75</td>
    <td align="right">       42.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E-F - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.3164</td>
    <td align="right">      132.75</td>
    <td align="right">       42.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E-G - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.3164</td>
    <td align="right">      132.75</td>
    <td align="right">       42.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E-H - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.3164</td>
    <td align="right">      132.75</td>
    <td align="right">       42.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E-I - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.3164</td>
    <td align="right">      132.75</td>
    <td align="right">       42.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E-J - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.3164</td>
    <td align="right">      132.75</td>
    <td align="right">       42.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">E-K - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.3164</td>
    <td align="right">      132.75</td>
    <td align="right">       42.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">P-A - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.2410</td>
    <td align="right">      132.75</td>
    <td align="right">       32.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-B - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.2410</td>
    <td align="right">      132.75</td>
    <td align="right">       32.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-C - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.2410</td>
    <td align="right">      132.75</td>
    <td align="right">       32.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-D - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.2410</td>
    <td align="right">      132.75</td>
    <td align="right">       32.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-E - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.2410</td>
    <td align="right">      132.75</td>
    <td align="right">       32.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-F - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.2410</td>
    <td align="right">      132.75</td>
    <td align="right">       32.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-G - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.2410</td>
    <td align="right">      132.75</td>
    <td align="right">       32.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-H - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.2410</td>
    <td align="right">      132.75</td>
    <td align="right">       32.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-I - MEAT-SEAFOOD</td>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      0.2410</td>
    <td align="right">      132.75</td>
    <td align="right">       32.00</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-A - DAIRY</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHINDAIRY2 THERMAL ZONE</td>
    <td align="right">      1.0057</td>
    <td align="right">       31.82</td>
    <td align="right">       32.00</td>
    <td align="right">Dairy</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-B - DAIRY</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHINDAIRY2 THERMAL ZONE</td>
    <td align="right">      1.0057</td>
    <td align="right">       31.82</td>
    <td align="right">       32.00</td>
    <td align="right">Dairy</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-C - DAIRY</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHINDAIRY2 THERMAL ZONE</td>
    <td align="right">      1.0057</td>
    <td align="right">       31.82</td>
    <td align="right">       32.00</td>
    <td align="right">Dairy</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-D - DAIRY</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHINDAIRY2 THERMAL ZONE</td>
    <td align="right">      1.0057</td>
    <td align="right">       31.82</td>
    <td align="right">       32.00</td>
    <td align="right">Dairy</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">P-E - DAIRY</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHINDAIRY2 THERMAL ZONE</td>
    <td align="right">      1.0057</td>
    <td align="right">       31.82</td>
    <td align="right">       32.00</td>
    <td align="right">Dairy</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">B3-A - SALES AISLE BULK</td>
    <td align="right">L1S1-SALESAISLE1 THERMAL ZONE</td>
    <td align="right">      0.8683</td>
    <td align="right">       73.70</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-B - SALES AISLE BULK</td>
    <td align="right">L1S1-SALESAISLE1 THERMAL ZONE</td>
    <td align="right">      0.8683</td>
    <td align="right">       73.70</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-A - SALES AISLE 1-2</td>
    <td align="right">L1S1-SALESAISLE1 THERMAL ZONE</td>
    <td align="right">      0.8683</td>
    <td align="right">       73.70</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-B - SALES AISLE 1-2</td>
    <td align="right">L1S1-SALESAISLE1 THERMAL ZONE</td>
    <td align="right">      0.8683</td>
    <td align="right">       73.70</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-A - SALES AISLE 3-4</td>
    <td align="right">L1S1-SALESAISLE4 THERMAL ZONE</td>
    <td align="right">      0.4242</td>
    <td align="right">      150.88</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-B - SALES AISLE 3-4</td>
    <td align="right">L1S1-SALESAISLE4 THERMAL ZONE</td>
    <td align="right">      0.4242</td>
    <td align="right">      150.88</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-A - SALES AISLE 5-6</td>
    <td align="right">L1S1-SALESAISLE4 THERMAL ZONE</td>
    <td align="right">      0.4242</td>
    <td align="right">      150.88</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-B - SALES AISLE 5-6</td>
    <td align="right">L1S1-SALESAISLE4 THERMAL ZONE</td>
    <td align="right">      0.4242</td>
    <td align="right">      150.88</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-A - SALES AISLE 7-8</td>
    <td align="right">L1S1-SALESAISLE4 THERMAL ZONE</td>
    <td align="right">      0.4242</td>
    <td align="right">      150.88</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-B - SALES AISLE 7-8</td>
    <td align="right">L1S1-SALESAISLE4 THERMAL ZONE</td>
    <td align="right">      0.4242</td>
    <td align="right">      150.88</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-A - REFRIG SALES AISLE</td>
    <td align="right">L1S1-SALESREFRIGERATIONAISLE6 THERMAL ZONE</td>
    <td align="right">      0.5317</td>
    <td align="right">      120.37</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">B3-B - REFRIG SALES AISLE</td>
    <td align="right">L1S1-SALESREFRIGERATIONAISLE6 THERMAL ZONE</td>
    <td align="right">      0.5317</td>
    <td align="right">      120.37</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">A-A - BULK SALES AISLE</td>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      0.5780</td>
    <td align="right">      221.47</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-B - BULK SALES AISLE</td>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      0.5780</td>
    <td align="right">      221.47</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-C - BULK SALES AISLE</td>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      0.5780</td>
    <td align="right">      221.47</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-A - SALES AISLE 1-2</td>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      0.5780</td>
    <td align="right">      221.47</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-B - SALES AISLE 1-2</td>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      0.5780</td>
    <td align="right">      221.47</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-C - SALES AISLE 1-2</td>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      0.5780</td>
    <td align="right">      221.47</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A1-A - SALES AISLE 3-4</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1344</td>
    <td align="right">      476.04</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">A-A - SALES AISLE 3-4</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-B - SALES AISLE 3-4</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-C - SALES AISLE 3-4</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-D - SALES AISLE 3-4</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-E - SALES AISLE 3-4</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-F - SALES AISLE 3-4</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A1-A - SALES AISLE 5-6</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1344</td>
    <td align="right">      476.04</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">A-A - SALES AISLE 5-6</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-B - SALES AISLE 5-6</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-C - SALES AISLE 5-6</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-D - SALES AISLE 5-6</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-E - SALES AISLE 5-6</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-F - SALES AISLE 5-6</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A1-A - SALES AISLE 7-8</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1344</td>
    <td align="right">      476.04</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">A-A - SALES AISLE 7-8</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-B - SALES AISLE 7-8</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-C - SALES AISLE 7-8</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-D - SALES AISLE 7-8</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-E - SALES AISLE 7-8</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-F - SALES AISLE 7-8</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A1-A - REFRIG SALES AISLE</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1344</td>
    <td align="right">      476.04</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">A-A - REFRIG SALES AISLE</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-B - REFRIG SALES AISLE</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-C - REFRIG SALES AISLE</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-D - REFRIG SALES AISLE</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-E - REFRIG SALES AISLE</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-F - REFRIG SALES AISLE</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A1-A - SALES AISLE 10</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1344</td>
    <td align="right">      476.04</td>
    <td align="right">       64.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">A-A - SALES AISLE 10</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-B - SALES AISLE 10</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-C - SALES AISLE 10</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-D - SALES AISLE 10</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-E - SALES AISLE 10</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">A-F - SALES AISLE 10</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">F-A - SALES FRONT</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1470</td>
    <td align="right">      476.04</td>
    <td align="right">       70.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-B - SALES FRONT</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1470</td>
    <td align="right">      476.04</td>
    <td align="right">       70.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-C - SALES FRONT</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1470</td>
    <td align="right">      476.04</td>
    <td align="right">       70.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-D - SALES FRONT</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1470</td>
    <td align="right">      476.04</td>
    <td align="right">       70.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">F-E - SALES FRONT</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1470</td>
    <td align="right">      476.04</td>
    <td align="right">       70.00</td>
    <td align="right">Sales</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">W-A - COFFEE TRACK</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.8838</td>
    <td align="right">       44.13</td>
    <td align="right">       39.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">LIGHTING - NIGHT SWITCHED 1</td>
    <td align="right">       98.87</td>
    <td align="right">      168.00</td>
    <td align="right">       98.87</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">W-B - COFFEE TRACK</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.8838</td>
    <td align="right">       44.13</td>
    <td align="right">       39.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">LIGHTING - NIGHT SWITCHED 1</td>
    <td align="right">       98.87</td>
    <td align="right">      168.00</td>
    <td align="right">       98.87</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">W-C - COFFEE TRACK</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.8838</td>
    <td align="right">       44.13</td>
    <td align="right">       39.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">LIGHTING - NIGHT SWITCHED 1</td>
    <td align="right">       98.87</td>
    <td align="right">      168.00</td>
    <td align="right">       98.87</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">K-A - PREPARED TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">K-B - PREPARED TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">K-C - PREPARED TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">K-D - PREPARED TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">K-E - PREPARED TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">H-A - PREPARED TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">H-B - PREPARED TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">H-C - PREPARED TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">H-D - PREPARED TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">H-E - PREPARED TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">H-F - PREPARED TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">H-G - PREPARED TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">H-H - PREPARED TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">H-I - PREPARED TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">H-J - PREPARED TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">H-A - SPECIALTY TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">H-B - SPECIALTY TRACK</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.0819</td>
    <td align="right">      476.04</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
