    47.163,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    45.041,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    45.041,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    2.819;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-155-ExgOffice_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.163,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    47.163,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    47.163,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    47.163,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-153-CashRoom_Srf_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.041,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    45.041,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    45.041,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    45.041,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_14, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.163,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    47.163,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    45.041,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    45.041,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_4,   !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.163,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    47.163,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    45.041,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    45.041,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.041,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    45.041,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    3.772,                   !- Vertex 2 Z-coordinate {m}
    47.163,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    4.069,                   !- Vertex 3 Z-coordinate {m}
    47.163,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.163,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    4.069,                   !- Vertex 1 Z-coordinate {m}
    45.041,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    3.772,                   !- Vertex 2 Z-coordinate {m}
    45.041,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    47.163,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    2.819;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_0,   !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.468,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    2.819,                   !- Vertex 1 Z-coordinate {m}
    49.468,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    47.163,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    47.163,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    2.819;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.468,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    49.468,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    49.468,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    49.468,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    M-154-ExgOffice_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.163,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    47.163,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    47.163,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    47.163,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    M-201-ExgStorage_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.468,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    49.468,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    47.163,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    47.163,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_4,   !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.468,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    49.468,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    47.163,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    47.163,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.163,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    47.163,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    4.069,                   !- Vertex 2 Z-coordinate {m}
    49.468,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    4.391,                   !- Vertex 3 Z-coordinate {m}
    49.468,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.468,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    4.391,                   !- Vertex 1 Z-coordinate {m}
    47.163,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    4.069,                   !- Vertex 2 Z-coordinate {m}
    47.163,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    49.468,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    2.819;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_0,   !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.481,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    2.819,                   !- Vertex 1 Z-coordinate {m}
    54.481,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    49.468,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    49.468,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    2.819;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-157-ExgOffice_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.481,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    54.481,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    54.481,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    54.481,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    M-155-ExgOffice_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.468,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    49.468,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    49.468,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    49.468,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_13, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.481,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    54.481,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    49.468,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    49.468,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_4,   !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.481,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    54.481,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    49.468,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    49.468,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.468,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    49.468,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    4.391,                   !- Vertex 2 Z-coordinate {m}
    54.481,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    5.091,                   !- Vertex 3 Z-coordinate {m}
    54.481,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.481,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.091,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    4.885,                   !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    54.481,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    2.819;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_7,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    4.885,                   !- Vertex 1 Z-coordinate {m}
    49.468,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    4.391,                   !- Vertex 2 Z-coordinate {m}
    49.468,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    2.819;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_0,   !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.47,                   !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    2.819,                   !- Vertex 1 Z-coordinate {m}
    58.47,                   !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    54.481,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    54.481,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    2.819;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-158-BreakRoom_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.47,                   !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    58.47,                   !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    58.47,                   !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    58.47,                   !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-156-StlOffice_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.481,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    54.481,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    54.481,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    54.481,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.47,                   !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    58.47,                   !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    54.481,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    54.481,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_4,   !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.47,                   !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    58.47,                   !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    54.481,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    54.481,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.481,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    54.481,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    5.091,                   !- Vertex 2 Z-coordinate {m}
    58.47,                   !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    5.648,                   !- Vertex 3 Z-coordinate {m}
    58.47,                   !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.47,                   !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.648,                   !- Vertex 1 Z-coordinate {m}
    54.481,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    5.091,                   !- Vertex 2 Z-coordinate {m}
    54.481,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    58.47,                   !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    2.819;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_0,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.947,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    58.47,                   !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    5.648,                   !- Vertex 2 Z-coordinate {m}
    58.47,                   !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    62.092,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    2.819,                   !- Vertex 4 Z-coordinate {m}
    62.092,                  !- Vertex 5 X-coordinate {m}
    50.963,                  !- Vertex 5 Y-coordinate {m}
    5.276;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_1,   !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    2.819,                   !- Vertex 1 Z-coordinate {m}
    62.092,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    58.47,                   !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    58.47,                   !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    2.819;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-ExgWomen_Srf_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    62.092,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    62.092,                  !- Vertex 3 X-coordinate {m}
    52.829,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    62.092,                  !- Vertex 4 X-coordinate {m}
    52.829,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.947,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    62.092,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    5.276,                   !- Vertex 2 Z-coordinate {m}
    62.092,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    5.715;                   !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-157-ExgOffice_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.47,                   !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    58.47,                   !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    58.47,                   !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    58.47,                   !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_12, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    62.092,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    58.47,                   !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    58.47,                   !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_6,   !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    62.092,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    58.47,                   !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    58.47,                   !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_7,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-159-ExgVest_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092,                  !- Vertex 1 X-coordinate {m}
    52.829,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    62.092,                  !- Vertex 2 X-coordinate {m}
    52.829,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    62.092,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    62.092,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_8,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.47,                   !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    58.47,                   !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    5.648,                   !- Vertex 2 Z-coordinate {m}
    58.947,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    5.715;                   !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_0,     !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.836,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    2.819,                   !- Vertex 1 Z-coordinate {m}
    63.836,                  !- Vertex 2 X-coordinate {m}
    52.829,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    62.092,                  !- Vertex 3 X-coordinate {m}
    52.829,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    62.092,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    2.819;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_1,     !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-ExgWomen_Srf_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092,                  !- Vertex 1 X-coordinate {m}
    52.829,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    62.092,                  !- Vertex 2 X-coordinate {m}
    52.829,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    63.836,                  !- Vertex 3 X-coordinate {m}
    52.829,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    63.836,                  !- Vertex 4 X-coordinate {m}
    52.829,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_2,     !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-158-BreakRoom_Srf_7,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    62.092,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    62.092,                  !- Vertex 3 X-coordinate {m}
    52.829,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    62.092,                  !- Vertex 4 X-coordinate {m}
    52.829,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_3,     !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.836,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    63.836,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    62.092,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    62.092,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_4,     !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-161-Men_Srf_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.836,                  !- Vertex 1 X-coordinate {m}
    52.829,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    63.836,                  !- Vertex 2 X-coordinate {m}
    52.829,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    63.836,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    63.836,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_5,     !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.836,                  !- Vertex 1 X-coordinate {m}
    52.829,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    63.836,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    62.092,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    62.092,                  !- Vertex 4 X-coordinate {m}
    52.829,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_0,         !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    2.819,                   !- Vertex 1 Z-coordinate {m}
    66.751,                  !- Vertex 2 X-coordinate {m}
    52.829,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    63.836,                  !- Vertex 3 X-coordinate {m}
    52.829,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    63.836,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    2.819;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_1,         !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-159-ExgVest_Srf_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.836,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    63.836,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    63.836,                  !- Vertex 3 X-coordinate {m}
    52.829,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    63.836,                  !- Vertex 4 X-coordinate {m}
    52.829,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_2,         !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_11, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    66.751,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    63.836,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    63.836,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_3,         !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751,                  !- Vertex 1 X-coordinate {m}
    52.829,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    66.751,                  !- Vertex 2 X-coordinate {m}
    52.829,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    66.751,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    66.751,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_4,         !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-ExgWomen_Srf_1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.836,                  !- Vertex 1 X-coordinate {m}
    52.829,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    63.836,                  !- Vertex 2 X-coordinate {m}
    52.829,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    66.751,                  !- Vertex 3 X-coordinate {m}
    52.829,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    66.751,                  !- Vertex 4 X-coordinate {m}
    52.829,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_5,         !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751,                  !- Vertex 1 X-coordinate {m}
    52.829,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    66.751,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    63.836,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    63.836,                  !- Vertex 4 X-coordinate {m}
    52.829,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_0,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-161-Men_Srf_3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    66.751,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    66.751,                  !- Vertex 3 X-coordinate {m}
    52.829,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    66.751,                  !- Vertex 4 X-coordinate {m}
    52.829,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_1,    !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.163,                  !- Vertex 1 X-coordinate {m}
    59.293,                  !- Vertex 1 Y-coordinate {m}
    2.819,                   !- Vertex 1 Z-coordinate {m}
    71.415,                  !- Vertex 2 X-coordinate {m}
    58.034,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    71.415,                  !- Vertex 3 X-coordinate {m}
    55.565,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    71.888,                  !- Vertex 4 X-coordinate {m}
    55.565,                  !- Vertex 4 Y-coordinate {m}
    2.819,                   !- Vertex 4 Z-coordinate {m}
    71.888,                  !- Vertex 5 X-coordinate {m}
    54.704,                  !- Vertex 5 Y-coordinate {m}
    2.819,                   !- Vertex 5 Z-coordinate {m}
    69.952,                  !- Vertex 6 X-coordinate {m}
    54.704,                  !- Vertex 6 Y-coordinate {m}
    2.819,                   !- Vertex 6 Z-coordinate {m}
    69.952,                  !- Vertex 7 X-coordinate {m}
    50.963,                  !- Vertex 7 Y-coordinate {m}
    2.819,                   !- Vertex 7 Z-coordinate {m}
    66.751,                  !- Vertex 8 X-coordinate {m}
    50.963,                  !- Vertex 8 Y-coordinate {m}
    2.819,                   !- Vertex 8 Z-coordinate {m}
    66.751,                  !- Vertex 9 X-coordinate {m}
    55.9,                    !- Vertex 9 Y-coordinate {m}
    2.819;                   !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_10,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.415,                  !- Vertex 1 X-coordinate {m}
    55.565,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    71.415,                  !- Vertex 2 X-coordinate {m}
    55.565,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    71.415,                  !- Vertex 3 X-coordinate {m}
    58.034,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    71.415,                  !- Vertex 4 X-coordinate {m}
    58.034,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_11,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888,                  !- Vertex 1 X-coordinate {m}
    55.565,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    71.888,                  !- Vertex 2 X-coordinate {m}
    55.565,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    71.415,                  !- Vertex 3 X-coordinate {m}
    55.565,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    71.415,                  !- Vertex 4 X-coordinate {m}
    55.565,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_12,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.415,                  !- Vertex 1 X-coordinate {m}
    55.899,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    71.415,                  !- Vertex 2 X-coordinate {m}
    58.034,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    70.163,                  !- Vertex 3 X-coordinate {m}
    59.293,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    67.5486760511077,        !- Vertex 4 X-coordinate {m}
    56.6932341270248,        !- Vertex 4 Y-coordinate {m}
    5.715,                   !- Vertex 4 Z-coordinate {m}
    68.367,                  !- Vertex 5 X-coordinate {m}
    55.899,                  !- Vertex 5 Y-coordinate {m}
    5.715;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_12 1, !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.952,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    69.952,                  !- Vertex 2 X-coordinate {m}
    54.704,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    71.888,                  !- Vertex 3 X-coordinate {m}
    54.704,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    71.888,                  !- Vertex 4 X-coordinate {m}
    55.565,                  !- Vertex 4 Y-coordinate {m}
    5.715,                   !- Vertex 4 Z-coordinate {m}
    71.415,                  !- Vertex 5 X-coordinate {m}
    55.565,                  !- Vertex 5 Y-coordinate {m}
    5.715,                   !- Vertex 5 Z-coordinate {m}
    71.415,                  !- Vertex 6 X-coordinate {m}
    55.899,                  !- Vertex 6 Y-coordinate {m}
    5.715,                   !- Vertex 6 Z-coordinate {m}
    68.367,                  !- Vertex 7 X-coordinate {m}
    55.899,                  !- Vertex 7 Y-coordinate {m}
    5.715,                   !- Vertex 7 Z-coordinate {m}
    67.5486760511077,        !- Vertex 8 X-coordinate {m}
    56.6932341270248,        !- Vertex 8 Y-coordinate {m}
    5.715,                   !- Vertex 8 Z-coordinate {m}
    66.751,                  !- Vertex 9 X-coordinate {m}
    55.9,                    !- Vertex 9 Y-coordinate {m}
    5.715,                   !- Vertex 9 Z-coordinate {m}
    66.751,                  !- Vertex 10 X-coordinate {m}
    50.963,                  !- Vertex 10 Y-coordinate {m}
    5.715;                   !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_13,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    4.625,                   !- Vertex 1 Z-coordinate {m}
    66.751,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    69.952,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    69.952,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    4.178;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-164-MeatCooler_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888,                  !- Vertex 1 X-coordinate {m}
    54.704,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    71.888,                  !- Vertex 2 X-coordinate {m}
    54.704,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    71.888,                  !- Vertex 3 X-coordinate {m}
    55.565,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    71.888,                  !- Vertex 4 X-coordinate {m}
    55.565,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-BakeryFreezer_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.952,                  !- Vertex 1 X-coordinate {m}
    54.704,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    69.952,                  !- Vertex 2 X-coordinate {m}
    54.704,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    71.888,                  !- Vertex 3 X-coordinate {m}
    54.704,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    71.888,                  !- Vertex 4 X-coordinate {m}
    54.704,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-BakeryFreezer_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.952,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    69.952,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    69.952,                  !- Vertex 3 X-coordinate {m}
    54.704,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    69.952,                  !- Vertex 4 X-coordinate {m}
    54.704,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    66.751,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    4.625,                   !- Vertex 2 Z-coordinate {m}
    69.952,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    4.178,                   !- Vertex 3 Z-coordinate {m}
    69.952,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-ExgWomen_Srf_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751,                  !- Vertex 1 X-coordinate {m}
    52.829,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    66.751,                  !- Vertex 2 X-coordinate {m}
    52.829,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    66.751,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    66.751,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_7,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_10, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751,                  !- Vertex 1 X-coordinate {m}
    55.9,                    !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    66.751,                  !- Vertex 2 X-coordinate {m}
    55.9,                    !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    66.751,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    66.751,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_8,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.163,                  !- Vertex 1 X-coordinate {m}
    59.293,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    70.163,                  !- Vertex 2 X-coordinate {m}
    59.293,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    66.751,                  !- Vertex 3 X-coordinate {m}
    55.9,                    !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    66.751,                  !- Vertex 4 X-coordinate {m}
    55.9,                    !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_9,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.415,                  !- Vertex 1 X-coordinate {m}
    58.034,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    71.415,                  !- Vertex 2 X-coordinate {m}
    58.034,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    70.163,                  !- Vertex 3 X-coordinate {m}
    59.293,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    70.163,                  !- Vertex 4 X-coordinate {m}
    59.293,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_0,    !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.231,                  !- Vertex 1 X-coordinate {m}
    61.783,                  !- Vertex 1 Y-coordinate {m}
    2.819,                   !- Vertex 1 Z-coordinate {m}
    78.231,                  !- Vertex 2 X-coordinate {m}
    55.565,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    71.415,                  !- Vertex 3 X-coordinate {m}
    55.565,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    71.415,                  !- Vertex 4 X-coordinate {m}
    58.034,                  !- Vertex 4 Y-coordinate {m}
    2.819,                   !- Vertex 4 Z-coordinate {m}
    70.163,                  !- Vertex 5 X-coordinate {m}
    59.293,                  !- Vertex 5 Y-coordinate {m}
    2.819,                   !- Vertex 5 Z-coordinate {m}
    72.667,                  !- Vertex 6 X-coordinate {m}
    61.783,                  !- Vertex 6 Y-coordinate {m}
    2.819;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_11,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.415,                  !- Vertex 1 X-coordinate {m}
    55.565,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    71.415,                  !- Vertex 2 X-coordinate {m}
    55.565,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    71.888,                  !- Vertex 3 X-coordinate {m}
    55.565,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    71.888,                  !- Vertex 4 X-coordinate {m}
    55.565,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_10,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.415,                  !- Vertex 1 X-coordinate {m}
    58.034,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    71.415,                  !- Vertex 2 X-coordinate {m}
    58.034,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    71.415,                  !- Vertex 3 X-coordinate {m}
    55.565,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    71.415,                  !- Vertex 4 X-coordinate {m}
    55.565,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.163,                  !- Vertex 1 X-coordinate {m}
    59.293,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    70.163,                  !- Vertex 2 X-coordinate {m}
    59.293,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    71.415,                  !- Vertex 3 X-coordinate {m}
    58.034,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    71.415,                  !- Vertex 4 X-coordinate {m}
    58.034,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_20, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.667,                  !- Vertex 1 X-coordinate {m}
    61.783,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    72.667,                  !- Vertex 2 X-coordinate {m}
    61.783,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    70.163,                  !- Vertex 3 X-coordinate {m}
    59.293,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    70.163,                  !- Vertex 4 X-coordinate {m}
    59.293,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.231,                  !- Vertex 1 X-coordinate {m}
    61.783,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    78.231,                  !- Vertex 2 X-coordinate {m}
    61.783,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    72.667,                  !- Vertex 3 X-coordinate {m}
    61.783,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    72.667,                  !- Vertex 4 X-coordinate {m}
    61.783,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-123-Stairs_Srf_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.231,                  !- Vertex 1 X-coordinate {m}
    55.565,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    78.231,                  !- Vertex 2 X-coordinate {m}
    55.565,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    78.231,                  !- Vertex 3 X-coordinate {m}
    61.783,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    78.231,                  !- Vertex 4 X-coordinate {m}
    61.783,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_7,    !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-164-MeatCooler_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888,                  !- Vertex 1 X-coordinate {m}
    55.565,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    71.888,                  !- Vertex 2 X-coordinate {m}
    55.565,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    78.231,                  !- Vertex 3 X-coordinate {m}
    55.565,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    78.231,                  !- Vertex 4 X-coordinate {m}
    55.565,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_8,    !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.231,                  !- Vertex 1 X-coordinate {m}
    55.899,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    78.231,                  !- Vertex 2 X-coordinate {m}
    61.783,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    72.667,                  !- Vertex 3 X-coordinate {m}
    61.783,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    70.163,                  !- Vertex 4 X-coordinate {m}
    59.293,                  !- Vertex 4 Y-coordinate {m}
    5.715,                   !- Vertex 4 Z-coordinate {m}
    71.415,                  !- Vertex 5 X-coordinate {m}
    58.034,                  !- Vertex 5 Y-coordinate {m}
    5.715,                   !- Vertex 5 Z-coordinate {m}
    71.415,                  !- Vertex 6 X-coordinate {m}
    55.899,                  !- Vertex 6 Y-coordinate {m}
    5.715;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_8 1,  !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.231,                  !- Vertex 1 X-coordinate {m}
    55.565,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    78.231,                  !- Vertex 2 X-coordinate {m}
    55.899,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    71.415,                  !- Vertex 3 X-coordinate {m}
    55.899,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    71.415,                  !- Vertex 4 X-coordinate {m}
    55.565,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-123-Stairs_Srf_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675,                  !- Vertex 1 X-coordinate {m}
    55.565,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    79.675,                  !- Vertex 2 X-coordinate {m}
    55.565,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    78.231,                  !- Vertex 3 X-coordinate {m}
    55.565,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    78.231,                  !- Vertex 4 X-coordinate {m}
    55.565,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_1,  !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675,                  !- Vertex 1 X-coordinate {m}
    55.565,                  !- Vertex 1 Y-coordinate {m}
    2.819,                   !- Vertex 1 Z-coordinate {m}
    79.675,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    71.888,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    71.888,                  !- Vertex 4 X-coordinate {m}
    55.565,                  !- Vertex 4 Y-coordinate {m}
    2.819;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    79.675,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    79.675,                  !- Vertex 3 X-coordinate {m}
    55.565,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    79.675,                  !- Vertex 4 X-coordinate {m}
    55.565,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    71.888,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    3.907,                   !- Vertex 2 Z-coordinate {m}
    79.675,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    79.675,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888,                  !- Vertex 1 X-coordinate {m}
    55.565,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    71.888,                  !- Vertex 2 X-coordinate {m}
    55.565,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    71.888,                  !- Vertex 3 X-coordinate {m}
    54.704,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    71.888,                  !- Vertex 4 X-coordinate {m}
    54.704,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.231,                  !- Vertex 1 X-coordinate {m}
    55.565,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    78.231,                  !- Vertex 2 X-coordinate {m}
    55.565,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    71.888,                  !- Vertex 3 X-coordinate {m}
    55.565,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    71.888,                  !- Vertex 4 X-coordinate {m}
    55.565,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_6,  !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.675,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    79.675,                  !- Vertex 2 X-coordinate {m}
    55.565,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    71.888,                  !- Vertex 3 X-coordinate {m}
    55.565,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    71.888,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-BakeryFreezer_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888,                  !- Vertex 1 X-coordinate {m}
    54.704,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    71.888,                  !- Vertex 2 X-coordinate {m}
    54.704,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    71.888,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    71.888,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft2_Srf_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.566,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    3.254,                   !- Vertex 1 Z-coordinate {m}
    76.566,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    79.675,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819;                   !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    3.907,                   !- Vertex 1 Z-coordinate {m}
    71.888,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    76.566,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    76.566,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    3.254;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-153-CashRoom_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.552,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    42.552,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    45.041,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    45.041,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-155-ExgOffice_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.163,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    47.163,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    49.468,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    49.468,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_10, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    66.751,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    66.751,                  !- Vertex 3 X-coordinate {m}
    55.9,                    !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    66.751,                  !- Vertex 4 X-coordinate {m}
    55.9,                    !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_11, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-161-Men_Srf_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.836,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    63.836,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    66.751,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    66.751,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_12, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-158-BreakRoom_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.47,                   !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    58.47,                   !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    62.092,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    62.092,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_13, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-156-StlOffice_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.468,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    49.468,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    54.481,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    54.481,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_14, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-154-ExgOffice_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.041,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    45.041,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    47.163,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    47.163,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_15, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-151-Stairs1_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118,                  !- Vertex 1 X-coordinate {m}
    55.077,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    41.118,                  !- Vertex 2 X-coordinate {m}
    55.077,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    41.118,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    41.118,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_16, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-151-Stairs1_Srf_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222,                  !- Vertex 1 X-coordinate {m}
    55.077,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    38.222,                  !- Vertex 2 X-coordinate {m}
    55.077,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    41.118,                  !- Vertex 3 X-coordinate {m}
    55.077,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    41.118,                  !- Vertex 4 X-coordinate {m}
    55.077,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_17, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.222,                  !- Vertex 1 X-coordinate {m}
    61.783,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    38.222,                  !- Vertex 2 X-coordinate {m}
    61.783,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    38.222,                  !- Vertex 3 X-coordinate {m}
    55.077,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    38.222,                  !- Vertex 4 X-coordinate {m}
    55.077,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_18, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.651,                  !- Vertex 1 X-coordinate {m}
    61.783,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    46.651,                  !- Vertex 2 X-coordinate {m}
    61.783,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    38.222,                  !- Vertex 3 X-coordinate {m}
    61.783,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    38.222,                  !- Vertex 4 X-coordinate {m}
    61.783,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_19, !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    67.5486760511077,        !- Vertex 1 X-coordinate {m}
    56.6932341270248,        !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    72.667,                  !- Vertex 2 X-coordinate {m}
    61.783,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    50.079,                  !- Vertex 3 X-coordinate {m}
    61.783,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    50.079,                  !- Vertex 4 X-coordinate {m}
    59.8008800888231,        !- Vertex 4 Y-coordinate {m}
    5.715,                   !- Vertex 4 Z-coordinate {m}
    51.459,                  !- Vertex 5 X-coordinate {m}
    61.139,                  !- Vertex 5 Y-coordinate {m}
    5.715,                   !- Vertex 5 Z-coordinate {m}
    62.969,                  !- Vertex 6 X-coordinate {m}
    61.139,                  !- Vertex 6 Y-coordinate {m}
    5.715;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_19 1,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.055,                  !- Vertex 1 X-coordinate {m}
    55.899,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    48.3197297709924,        !- Vertex 2 X-coordinate {m}
    58.095,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    46.651,                  !- Vertex 3 X-coordinate {m}
    58.095,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    46.651,                  !- Vertex 4 X-coordinate {m}
    61.783,                  !- Vertex 4 Y-coordinate {m}
    5.715,                   !- Vertex 4 Z-coordinate {m}
    38.222,                  !- Vertex 5 X-coordinate {m}
    61.783,                  !- Vertex 5 Y-coordinate {m}
    5.715,                   !- Vertex 5 Z-coordinate {m}
    38.222,                  !- Vertex 6 X-coordinate {m}
    55.899,                  !- Vertex 6 Y-coordinate {m}
    5.715;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_19 2,  !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.552,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    42.552,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    66.751,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    66.751,                  !- Vertex 4 X-coordinate {m}
    55.9,                    !- Vertex 4 Y-coordinate {m}
    5.715,                   !- Vertex 4 Z-coordinate {m}
    67.5486760511077,        !- Vertex 5 X-coordinate {m}
    56.6932341270248,        !- Vertex 5 Y-coordinate {m}
    5.715,                   !- Vertex 5 Z-coordinate {m}
    62.969,                  !- Vertex 6 X-coordinate {m}
    61.139,                  !- Vertex 6 Y-coordinate {m}
    5.715,                   !- Vertex 6 Z-coordinate {m}
    51.459,                  !- Vertex 7 X-coordinate {m}
    61.139,                  !- Vertex 7 Y-coordinate {m}
    5.715,                   !- Vertex 7 Z-coordinate {m}
    50.079,                  !- Vertex 8 X-coordinate {m}
    59.8008800888231,        !- Vertex 8 Y-coordinate {m}
    5.715,                   !- Vertex 8 Z-coordinate {m}
    50.079,                  !- Vertex 9 X-coordinate {m}
    58.095,                  !- Vertex 9 Y-coordinate {m}
    5.715,                   !- Vertex 9 Z-coordinate {m}
    48.3197297709924,        !- Vertex 10 X-coordinate {m}
    58.095,                  !- Vertex 10 Y-coordinate {m}
    5.715,                   !- Vertex 10 Z-coordinate {m}
    46.055,                  !- Vertex 11 X-coordinate {m}
    55.899,                  !- Vertex 11 Y-coordinate {m}
    5.715,                   !- Vertex 11 Z-coordinate {m}
    38.222,                  !- Vertex 12 X-coordinate {m}
    55.899,                  !- Vertex 12 Y-coordinate {m}
    5.715,                   !- Vertex 12 Z-coordinate {m}
    38.222,                  !- Vertex 13 X-coordinate {m}
    55.077,                  !- Vertex 13 Y-coordinate {m}
    5.715,                   !- Vertex 13 Z-coordinate {m}
    41.118,                  !- Vertex 14 X-coordinate {m}
    55.077,                  !- Vertex 14 Y-coordinate {m}
    5.715,                   !- Vertex 14 Z-coordinate {m}
    41.118,                  !- Vertex 15 X-coordinate {m}
    50.963,                  !- Vertex 15 Y-coordinate {m}
    5.715;                   !- Vertex 15 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-157-ExgOffice_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.481,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    54.481,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    58.47,                   !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    58.47,                   !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_20, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    70.163,                  !- Vertex 1 X-coordinate {m}
    59.293,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    70.163,                  !- Vertex 2 X-coordinate {m}
    59.293,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    72.667,                  !- Vertex 3 X-coordinate {m}
    61.783,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    72.667,                  !- Vertex 4 X-coordinate {m}
    61.783,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_21, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    41.118,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    41.118,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    3.224,                   !- Vertex 2 Z-coordinate {m}
    42.552,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    3.424,                   !- Vertex 3 Z-coordinate {m}
    42.552,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_22, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.552,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    3.424,                   !- Vertex 1 Z-coordinate {m}
    41.118,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    3.224,                   !- Vertex 2 Z-coordinate {m}
    41.118,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    42.552,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    2.819;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_23, !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-153-CashRoom_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.552,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    42.552,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    42.552,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    42.552,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-159-ExgVest_Srf_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092,                  !- Vertex 1 X-coordinate {m}
    54.437,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    62.092,                  !- Vertex 2 X-coordinate {m}
    54.437,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    63.836,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    63.836,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_4,  !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.667,                  !- Vertex 1 X-coordinate {m}
    61.783,                  !- Vertex 1 Y-coordinate {m}
    2.819,                   !- Vertex 1 Z-coordinate {m}
    66.751,                  !- Vertex 2 X-coordinate {m}
    55.9,                    !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    66.751,                  !- Vertex 3 X-coordinate {m}
    54.437,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    42.552,                  !- Vertex 4 X-coordinate {m}
    54.437,                  !- Vertex 4 Y-coordinate {m}
    2.819,                   !- Vertex 4 Z-coordinate {m}
    42.552,                  !- Vertex 5 X-coordinate {m}
    50.963,                  !- Vertex 5 Y-coordinate {m}
    2.819,                   !- Vertex 5 Z-coordinate {m}
    41.118,                  !- Vertex 6 X-coordinate {m}
    50.963,                  !- Vertex 6 Y-coordinate {m}
    2.819,                   !- Vertex 6 Z-coordinate {m}
    41.118,                  !- Vertex 7 X-coordinate {m}
    55.077,                  !- Vertex 7 Y-coordinate {m}
    2.819,                   !- Vertex 7 Z-coordinate {m}
    38.222,                  !- Vertex 8 X-coordinate {m}
    55.077,                  !- Vertex 8 Y-coordinate {m}
    2.819,                   !- Vertex 8 Z-coordinate {m}
    38.222,                  !- Vertex 9 X-coordinate {m}
    61.783,                  !- Vertex 9 Y-coordinate {m}
    2.819,                   !- Vertex 9 Z-coordinate {m}
    46.651,                  !- Vertex 10 X-coordinate {m}
    61.783,                  !- Vertex 10 Y-coordinate {m}
    2.819,                   !- Vertex 10 Z-coordinate {m}
    46.651,                  !- Vertex 11 X-coordinate {m}
    58.095,                  !- Vertex 11 Y-coordinate {m}
    2.819,                   !- Vertex 11 Z-coordinate {m}
    50.079,                  !- Vertex 12 X-coordinate {m}
    58.095,                  !- Vertex 12 Y-coordinate {m}
    2.819,                   !- Vertex 12 Z-coordinate {m}
    50.079,                  !- Vertex 13 X-coordinate {m}
    61.783,                  !- Vertex 13 Y-coordinate {m}
    2.819;                   !- Vertex 13 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-152-MDF_Srf_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.651,                  !- Vertex 1 X-coordinate {m}
    58.095,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    46.651,                  !- Vertex 2 X-coordinate {m}
    58.095,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    46.651,                  !- Vertex 3 X-coordinate {m}
    61.783,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    46.651,                  !- Vertex 4 X-coordinate {m}
    61.783,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-152-MDF_Srf_3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.079,                  !- Vertex 1 X-coordinate {m}
    58.095,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    50.079,                  !- Vertex 2 X-coordinate {m}
    58.095,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    46.651,                  !- Vertex 3 X-coordinate {m}
    58.095,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    46.651,                  !- Vertex 4 X-coordinate {m}
    58.095,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-152-MDF_Srf_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    50.079,                  !- Vertex 1 X-coordinate {m}
    61.783,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    50.079,                  !- Vertex 2 X-coordinate {m}
    61.783,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    50.079,                  !- Vertex 3 X-coordinate {m}
    58.095,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    50.079,                  !- Vertex 4 X-coordinate {m}
    58.095,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    72.667,                  !- Vertex 1 X-coordinate {m}
    61.783,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    72.667,                  !- Vertex 2 X-coordinate {m}
    61.783,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    50.079,                  !- Vertex 3 X-coordinate {m}
    61.783,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    50.079,                  !- Vertex 4 X-coordinate {m}
    61.783,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751,                  !- Vertex 1 X-coordinate {m}
    55.9,                    !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    66.751,                  !- Vertex 2 X-coordinate {m}
    55.9,                    !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    70.163,                  !- Vertex 3 X-coordinate {m}
    59.293,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    70.163,                  !- Vertex 4 X-coordinate {m}
    59.293,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_0,   !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888,                  !- Vertex 1 X-coordinate {m}
    54.704,                  !- Vertex 1 Y-coordinate {m}
    2.819,                   !- Vertex 1 Z-coordinate {m}
    71.888,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    69.952,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    69.952,                  !- Vertex 4 X-coordinate {m}
    54.704,                  !- Vertex 4 Y-coordinate {m}
    2.819;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-164-MeatCooler_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    71.888,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    71.888,                  !- Vertex 3 X-coordinate {m}
    54.704,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    71.888,                  !- Vertex 4 X-coordinate {m}
    54.704,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.952,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    69.952,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    4.178,                   !- Vertex 2 Z-coordinate {m}
    71.888,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    3.907,                   !- Vertex 3 Z-coordinate {m}
    71.888,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.952,                  !- Vertex 1 X-coordinate {m}
    54.704,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    69.952,                  !- Vertex 2 X-coordinate {m}
    54.704,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    69.952,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    69.952,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888,                  !- Vertex 1 X-coordinate {m}
    54.704,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    71.888,                  !- Vertex 2 X-coordinate {m}
    54.704,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    69.952,                  !- Vertex 3 X-coordinate {m}
    54.704,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    69.952,                  !- Vertex 4 X-coordinate {m}
    54.704,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_5,   !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.888,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    71.888,                  !- Vertex 2 X-coordinate {m}
    54.704,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    69.952,                  !- Vertex 3 X-coordinate {m}
    54.704,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    69.952,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.952,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    4.178,                   !- Vertex 1 Z-coordinate {m}
    69.952,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    71.888,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    71.888,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    3.907;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_0,        !- Name
    FLOOR,                   !- Surface Type
    Medium Partitions,       !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751,                  !- Vertex 1 X-coordinate {m}
    52.829,                  !- Vertex 1 Y-coordinate {m}
    2.819,                   !- Vertex 1 Z-coordinate {m}
    66.751,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    62.092,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    62.092,                  !- Vertex 4 X-coordinate {m}
    52.829,                  !- Vertex 4 Y-coordinate {m}
    2.819;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_1,        !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-161-Men_Srf_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751,                  !- Vertex 1 X-coordinate {m}
    52.829,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    66.751,                  !- Vertex 2 X-coordinate {m}
    52.829,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    63.836,                  !- Vertex 3 X-coordinate {m}
    52.829,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    63.836,                  !- Vertex 4 X-coordinate {m}
    52.829,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_2,        !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    66.751,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    66.751,                  !- Vertex 3 X-coordinate {m}
    52.829,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    66.751,                  !- Vertex 4 X-coordinate {m}
    52.829,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_3,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    OUTDOORS,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    62.092,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    5.276,                   !- Vertex 2 Z-coordinate {m}
    66.751,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    4.625,                   !- Vertex 3 Z-coordinate {m}
    66.751,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_4,        !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-158-BreakRoom_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092,                  !- Vertex 1 X-coordinate {m}
    52.829,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    62.092,                  !- Vertex 2 X-coordinate {m}
    52.829,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    62.092,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    62.092,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_5,        !- Name
    Ceiling,                 !- Surface Type
    Medium Partitions,       !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    66.751,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    66.751,                  !- Vertex 2 X-coordinate {m}
    52.829,                  !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    62.092,                  !- Vertex 3 X-coordinate {m}
    52.829,                  !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    62.092,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_6,        !- Name
    Wall,                    !- Surface Type
    Medium Partitions,       !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-159-ExgVest_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.836,                  !- Vertex 1 X-coordinate {m}
    52.829,                  !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    63.836,                  !- Vertex 2 X-coordinate {m}
    52.829,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    62.092,                  !- Vertex 3 X-coordinate {m}
    52.829,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    62.092,                  !- Vertex 4 X-coordinate {m}
    52.829,                  !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_7,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.092,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    5.276,                   !- Vertex 1 Z-coordinate {m}
    62.092,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    66.751,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    66.751,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    4.625;                   !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    L1S2_Windows,            !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1S2-Checkout_Srf_8,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.802,                  !- Vertex 1 X-coordinate {m}
    25.878,                  !- Vertex 1 Y-coordinate {m}
    4.039,                   !- Vertex 1 Z-coordinate {m}
    52.802,                  !- Vertex 2 X-coordinate {m}
    25.878,                  !- Vertex 2 Y-coordinate {m}
    2.819,                   !- Vertex 2 Z-coordinate {m}
    62.556,                  !- Vertex 3 X-coordinate {m}
    25.878,                  !- Vertex 3 Y-coordinate {m}
    2.819,                   !- Vertex 3 Z-coordinate {m}
    62.556,                  !- Vertex 4 X-coordinate {m}
    25.878,                  !- Vertex 4 Y-coordinate {m}
    4.039;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L1S1_Windows,            !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1S1-Checkout_Srf_17,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.192,                  !- Vertex 1 X-coordinate {m}
    25.878,                  !- Vertex 1 Y-coordinate {m}
    2.591,                   !- Vertex 1 Z-coordinate {m}
    52.192,                  !- Vertex 2 X-coordinate {m}
    25.878,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    71.157,                  !- Vertex 3 X-coordinate {m}
    25.878,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    71.157,                  !- Vertex 4 X-coordinate {m}
    25.878,                  !- Vertex 4 Y-coordinate {m}
    2.591;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L1_Windows1,             !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1-101-EntranceExit_Srf_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    53.716,                  !- Vertex 1 X-coordinate {m}
    25.878,                  !- Vertex 1 Y-coordinate {m}
    1.981,                   !- Vertex 1 Z-coordinate {m}
    53.716,                  !- Vertex 2 X-coordinate {m}
    25.878,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    56.383,                  !- Vertex 3 X-coordinate {m}
    25.878,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    56.383,                  !- Vertex 4 X-coordinate {m}
    25.878,                  !- Vertex 4 Y-coordinate {m}
    1.981;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L1_Windows2,             !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1-102-CheckoutBagging_Srf_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    57.059,                  !- Vertex 1 X-coordinate {m}
    25.878,                  !- Vertex 1 Y-coordinate {m}
    1.981,                   !- Vertex 1 Z-coordinate {m}
    57.059,                  !- Vertex 2 X-coordinate {m}
    25.878,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    67.193,                  !- Vertex 3 X-coordinate {m}
    25.878,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    67.193,                  !- Vertex 4 X-coordinate {m}
    25.878,                  !- Vertex 4 Y-coordinate {m}
    1.981;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L1_Windows3,             !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1-102-Exit_Srf_3,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    69.19,                   !- Vertex 1 X-coordinate {m}
    25.878,                  !- Vertex 1 Y-coordinate {m}
    1.981,                   !- Vertex 1 Z-coordinate {m}
    69.19,                   !- Vertex 2 X-coordinate {m}
    25.878,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    71.095,                  !- Vertex 3 X-coordinate {m}
    25.878,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    71.095,                  !- Vertex 4 X-coordinate {m}
    25.878,                  !- Vertex 4 Y-coordinate {m}
    1.981;                   !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    shdSrf_0_0_72a5ef2a-73a7-4162-9c31-fac3cc83eb51_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    150.3,                   !- Vertex 1 X-coordinate {m}
    61.78296,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    150.3,                   !- Vertex 2 X-coordinate {m}
    40,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    82.6,                    !- Vertex 3 X-coordinate {m}
    40,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    82.6,                    !- Vertex 4 X-coordinate {m}
    61.78296,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    shdSrf_0_1_25cd6946-3b73-454b-b006-f32df2ba2361_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    82.6,                    !- Vertex 1 X-coordinate {m}
    61.78296,                !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    82.6,                    !- Vertex 2 X-coordinate {m}
    61.78296,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    82.6,                    !- Vertex 3 X-coordinate {m}
    40,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    82.6,                    !- Vertex 4 X-coordinate {m}
    40,                      !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    shdSrf_0_2_6ffcf9ba-3c2a-4a29-83e1-9af43b9de787_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    82.6,                    !- Vertex 1 X-coordinate {m}
    40,                      !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    82.6,                    !- Vertex 2 X-coordinate {m}
    40,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    150.3,                   !- Vertex 3 X-coordinate {m}
    40,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    150.3,                   !- Vertex 4 X-coordinate {m}
    40,                      !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    shdSrf_0_3_333f4c93-0168-4b1d-b116-3a4016cad0c0_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    150.3,                   !- Vertex 1 X-coordinate {m}
    40,                      !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    150.3,                   !- Vertex 2 X-coordinate {m}
    40,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    150.3,                   !- Vertex 3 X-coordinate {m}
    61.78296,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    150.3,                   !- Vertex 4 X-coordinate {m}
    61.78296,                !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    shdSrf_0_4_9cb1ba02-091d-4806-84b9-6197de226494_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    150.3,                   !- Vertex 1 X-coordinate {m}
    61.78296,                !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    150.3,                   !- Vertex 2 X-coordinate {m}
    61.78296,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    82.6,                    !- Vertex 3 X-coordinate {m}
    61.78296,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    82.6,                    !- Vertex 4 X-coordinate {m}
    61.78296,                !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    shdSrf_0_5_e6903062-ecad-40fc-9215-fa969e03394a_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    82.6,                    !- Vertex 1 X-coordinate {m}
    61.78296,                !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    82.6,                    !- Vertex 2 X-coordinate {m}
    40,                      !- Vertex 2 Y-coordinate {m}
    15.24,                   !- Vertex 2 Z-coordinate {m}
    150.3,                   !- Vertex 3 X-coordinate {m}
    40,                      !- Vertex 3 Y-coordinate {m}
    15.24,                   !- Vertex 3 Z-coordinate {m}
    150.3,                   !- Vertex 4 X-coordinate {m}
    61.78296,                !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    shdSrf_1_0_b5210075-5a1f-4bc3-b65e-d06daad5a4d3_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.4,                    !- Vertex 1 X-coordinate {m}
    61.78296,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    35.4,                    !- Vertex 2 X-coordinate {m}
    40,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -34.7,                   !- Vertex 3 X-coordinate {m}
    40,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -34.7,                   !- Vertex 4 X-coordinate {m}
    61.78296,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    shdSrf_1_1_662ae12e-7210-40fe-9d5b-8da330f1cfc2_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.4,                    !- Vertex 1 X-coordinate {m}
    40,                      !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    35.4,                    !- Vertex 2 X-coordinate {m}
    40,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.4,                    !- Vertex 3 X-coordinate {m}
    61.78296,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.4,                    !- Vertex 4 X-coordinate {m}
    61.78296,                !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    shdSrf_1_2_b5f19bc4-56ea-495a-b5b6-fe55d88a9138_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -34.7,                   !- Vertex 1 X-coordinate {m}
    40,                      !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    -34.7,                   !- Vertex 2 X-coordinate {m}
    40,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.4,                    !- Vertex 3 X-coordinate {m}
    40,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.4,                    !- Vertex 4 X-coordinate {m}
    40,                      !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    shdSrf_1_3_deafc0db-1f8d-4665-85e2-932dc4f22a3a_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -34.7,                   !- Vertex 1 X-coordinate {m}
    61.78296,                !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    -34.7,                   !- Vertex 2 X-coordinate {m}
    61.78296,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -34.7,                   !- Vertex 3 X-coordinate {m}
    40,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -34.7,                   !- Vertex 4 X-coordinate {m}
    40,                      !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    shdSrf_1_4_2cfb744e-da5e-4db5-8fe0-d63129e8d2e8_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.4,                    !- Vertex 1 X-coordinate {m}
    61.78296,                !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    35.4,                    !- Vertex 2 X-coordinate {m}
    61.78296,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -34.7,                   !- Vertex 3 X-coordinate {m}
    61.78296,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -34.7,                   !- Vertex 4 X-coordinate {m}
    61.78296,                !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    shdSrf_1_5_01e48c73-9e74-4c87-9301-8ee9b3361f06_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -34.7,                   !- Vertex 1 X-coordinate {m}
    61.78296,                !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    -34.7,                   !- Vertex 2 X-coordinate {m}
    40,                      !- Vertex 2 Y-coordinate {m}
    15.24,                   !- Vertex 2 Z-coordinate {m}
    35.4,                    !- Vertex 3 X-coordinate {m}
    40,                      !- Vertex 3 Y-coordinate {m}
    15.24,                   !- Vertex 3 Z-coordinate {m}
    35.4,                    !- Vertex 4 X-coordinate {m}
    61.78296,                !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    shdSrf_2_0_0aba8f36-bda8-4d16-8d77-f71baeffa87a_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.94692,                !- Vertex 1 X-coordinate {m}
    25.87752,                !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    79.67472,                !- Vertex 2 X-coordinate {m}
    25.87752,                !- Vertex 2 Y-coordinate {m}
    2.8194,                  !- Vertex 2 Z-coordinate {m}
    79.67472,                !- Vertex 3 X-coordinate {m}
    23.88171,                !- Vertex 3 Y-coordinate {m}
    2.8194,                  !- Vertex 3 Z-coordinate {m}
    58.94692,                !- Vertex 4 X-coordinate {m}
    23.87884,                !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    shdSrf_3_0_3811aeff-3ada-41cf-b549-8533029945c4_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.94692,                !- Vertex 1 X-coordinate {m}
    23.87884,                !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    38.22192,                !- Vertex 2 X-coordinate {m}
    23.87841,                !- Vertex 2 Y-coordinate {m}
    2.8194,                  !- Vertex 2 Z-coordinate {m}
    38.22192,                !- Vertex 3 X-coordinate {m}
    25.87752,                !- Vertex 3 Y-coordinate {m}
    2.8194,                  !- Vertex 3 Z-coordinate {m}
    58.94692,                !- Vertex 4 X-coordinate {m}
    25.87752,                !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    shdSrf_4_0_149c876c-3610-453f-9362-0ae3ea507164_0,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    56.79384,                !- Vertex 1 X-coordinate {m}
    25.87752,                !- Vertex 1 Y-coordinate {m}
    2.08881,                 !- Vertex 1 Z-coordinate {m}
    56.79384,                !- Vertex 2 X-coordinate {m}
    23.87421,                !- Vertex 2 Y-coordinate {m}
    2.08881,                 !- Vertex 2 Z-coordinate {m}
    54.10543,                !- Vertex 3 X-coordinate {m}
    23.87421,                !- Vertex 3 Y-coordinate {m}
    2.08881,                 !- Vertex 3 Z-coordinate {m}
    54.10543,                !- Vertex 4 X-coordinate {m}
    25.87752,                !- Vertex 4 Y-coordinate {m}
    2.08881;                 !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Overhang_Door_1,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    56.79384,                !- Vertex 1 X-coordinate {m}
    25.87752,                !- Vertex 1 Y-coordinate {m}
    2.08881,                 !- Vertex 1 Z-coordinate {m}
    56.79384,                !- Vertex 2 X-coordinate {m}
    23.87421,                !- Vertex 2 Y-coordinate {m}
    2.08881,                 !- Vertex 2 Z-coordinate {m}
    54.10543,                !- Vertex 3 X-coordinate {m}
    23.87421,                !- Vertex 3 Y-coordinate {m}
    2.08881,                 !- Vertex 3 Z-coordinate {m}
    54.10543,                !- Vertex 4 X-coordinate {m}
    25.87752,                !- Vertex 4 Y-coordinate {m}
    2.08881;                 !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Overhang_Door_2,         !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    67.44685,                !- Vertex 1 X-coordinate {m}
    25.87752,                !- Vertex 1 Y-coordinate {m}
    2.08881,                 !- Vertex 1 Z-coordinate {m}
    67.44685,                !- Vertex 2 X-coordinate {m}
    23.87421,                !- Vertex 2 Y-coordinate {m}
    2.08881,                 !- Vertex 2 Z-coordinate {m}
    65.73711,                !- Vertex 3 X-coordinate {m}
    23.87421,                !- Vertex 3 Y-coordinate {m}
    2.08881,                 !- Vertex 3 Z-coordinate {m}
    65.73711,                !- Vertex 4 X-coordinate {m}
    25.87752,                !- Vertex 4 Y-coordinate {m}
    2.08881;                 !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Overhang_1,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.94692,                !- Vertex 1 X-coordinate {m}
    23.87884,                !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    38.22192,                !- Vertex 2 X-coordinate {m}
    23.87841,                !- Vertex 2 Y-coordinate {m}
    2.8194,                  !- Vertex 2 Z-coordinate {m}
    38.22192,                !- Vertex 3 X-coordinate {m}
    25.87752,                !- Vertex 3 Y-coordinate {m}
    2.8194,                  !- Vertex 3 Z-coordinate {m}
    58.94692,                !- Vertex 4 X-coordinate {m}
    25.87752,                !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Overhang_2,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    58.94692,                !- Vertex 1 X-coordinate {m}
    25.87752,                !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    79.67472,                !- Vertex 2 X-coordinate {m}
    25.87752,                !- Vertex 2 Y-coordinate {m}
    2.8194,                  !- Vertex 2 Z-coordinate {m}
    79.67472,                !- Vertex 3 X-coordinate {m}
    23.88171,                !- Vertex 3 Y-coordinate {m}
    2.8194,                  !- Vertex 3 Z-coordinate {m}
    58.94692,                !- Vertex 4 X-coordinate {m}
    23.87884,                !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Sales Circulation,       !- Name
    Sales Circulation Zones, !- Zone or ZoneList Name
    Occupancy_Sales,         !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.78681919980946,        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    Sales Aisle,             !- Name
    Sales Aisle Zones,       !- Zone or ZoneList Name
    Occupancy_Sales,         !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.57363839961891,        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    BOH Receiving,           !- Name
    BOH Receiving Zones,     !- Zone or ZoneList Name
    Occupancy_BOH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.28939733269819,        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    BOH Prep,                !- Name
    BOH Prep Zones,          !- Zone or ZoneList Name
    Occupancy_BOH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787946653964,        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    Service Bars,            !- Name
    Service Bar Zones,       !- Zone or ZoneList Name
    Occupancy_Sales,         !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.28939733269819,        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    BOH Office,              !- Name
    BOH Office Zones,        !- Zone or ZoneList Name
    Occupancy_Office,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.28939733269819,        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    BOH Lounge,              !- Name
    BOH Lounge Zones,        !- Zone or ZoneList Name
    Occupancy_Office,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.28939733269819,        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    BOH Storage,             !- Name
    BOH Storage Zones,       !- Zone or ZoneList Name
    Occupancy_BOH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    30.933693117885,         !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    Sales Checkout,          !- Name
    Checkout Zones,          !- Zone or ZoneList Name
    Occupancy_Sales,         !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.78681919980946,        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    E1-A - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-B - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-C - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-D - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-E - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-F - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-G - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-H - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-I - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-J - Coffee-Bakery ,   !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-K - Coffee-Bakery,    !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-A - Coffee-Bakery,     !- Name
    L1S2-Bakery Thermal Zone,!- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A3-A - Prepared Foods,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A3-B - Prepared Foods,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A3-C - Prepared Foods,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-A - Prepared Foods,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-B - Prepared Foods,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-C - Prepared Foods,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-A - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-B - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-C - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-D - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-E - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-A - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-B - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-C - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-D - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-E - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-F - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-G - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-H - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-I - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-J - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-K - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-L - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-M - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-A - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-B - Specialty,         !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-A - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-B - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-C - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-D - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-E - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-F - Specialty,        !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-A - Specialty,         !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-B - Specialty,         !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A3-A - Specialty,        !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A3-B - Specialty,        !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A3-C - Specialty,        !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-A - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-B - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-C - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-D - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-E - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-F - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-G - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-H - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-I - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-A - Refrig Reach Prepared,  !- Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Refrig Reach Prepared,   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    L-A - Checkout,          !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    L-B - Checkout,          !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    L-C - Checkout,          !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    L-D - Checkout,          !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    L-E - Checkout,          !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    L-F - Checkout,          !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-A - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-B - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-C - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-D - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-E - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-F - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M2-A - Checkout,         !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M2-B - Checkout,         !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-A - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-B - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-C - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-D - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-E - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-F - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-G - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-H - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-I - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-J - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-A - Produce,           !- Name
    L1S1-Produce Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-A - Receiving,        !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Recieving,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-B - Receiving,        !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Recieving,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-B - Receiving 2,      !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Recieving,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B2-A - Receiving Office, !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Receiving Office,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B2-B - Receiving Office, !- Name
    L1-102-ReceivingOffice Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Receiving Office,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B2-B - Receiving Office 2,  !- Name
    L1-102-ReceivingOffice Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Receiving Office,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA1-A - Receiving Corridor,  !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Receiving Corridor,      !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA1-B - Receiving Corridor,  !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Receiving Corridor,      !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB1-A - Produce Cooler,  !- Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Cooler,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB1-B - Produce Cooler,  !- Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Cooler,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB1-C - Produce Cooler,  !- Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Cooler,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB1-D - Produce Cooler,  !- Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Cooler,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B1-A - Produce Prep,     !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Prep,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B1-B - Produce Prep,     !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Prep,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B1-C - Produce Prep,     !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Prep,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B1-D - Produce Prep,     !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Prep,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B1-E - Produce Prep,     !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Prep,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B1-F - Produce Prep,     !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Prep,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B1-G - Produce Prep,     !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Prep,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B1-H - Produce Prep,     !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce Prep,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA1-A - Grocery Freezer, !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Grocery Freezer,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB1-A - Grocery Freezer, !- Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Grocery Freezer,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB1-B - Grocery Freezer, !- Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Grocery Freezer,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB-A - Dairy Cooler,     !- Name
    L1S1-DairyCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Dairy Cooler,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB-B - Dairy Cooler,     !- Name
    L1S1-DairyCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Dairy Cooler,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-A - Beer Cage,        !- Name
    L1S1-BeerCage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Beer Cage,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-A - Backstock,        !- Name
    L1S1-Backstock Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Backstock,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB1-A - Meat Cooler,     !- Name
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat Cooler,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB1-B - Meat Cooler,     !- Name
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat Cooler,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B2-A - Seafood Counter,  !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B2-B - Seafood Counter,  !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B2-C - Seafood Counter,  !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B2-D - Seafood Counter,  !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-A - Seafood Counter,  !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-B - Seafood Counter,  !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-C - Seafood Counter,  !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-D - Seafood Counter,  !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-E - Seafood Counter,  !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-F - Seafood Counter,  !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-G - Seafood Counter,  !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-H - Seafood Counter,  !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E1-I - Seafood Counter,  !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B-A - Prep Foods BOH,    !- Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    96,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods BOH,      !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B-B - Prep Foods BOH,    !- Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    96,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods BOH,      !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B-C - Prep Foods BOH,    !- Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    96,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods BOH,      !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B-D - Prep Foods BOH,    !- Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    96,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods BOH,      !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B-E - Prep Foods BOH,    !- Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    96,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods BOH,      !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB1-A - Deli Cooler,     !- Name
    L1S1-DeliCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods BOH,      !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    N-A - Mens Room,         !- Name
    L1S1-Men Thermal Zone,   !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Restrooms,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    N-A - Mens Room 2,       !- Name
    L1-121-Men Thermal Zone, !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Restrooms,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-A - Womens Room,       !- Name
    L1S1-Women Thermal Zone, !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Restrooms,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-A - Mens Room,         !- Name
    L1S1-Men Thermal Zone,   !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Restrooms,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-A - Corridor,         !- Name
    L1S1-Corridor Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Restrooms,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-B - Corridor,         !- Name
    L1S1-Corridor Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Restrooms,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-A - Stairs,           !- Name
    L1S1-Stairs Thermal Zone,!- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Stairwell,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-A - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-B - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-C - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-D - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-E - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-F - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-G - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-H - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-I - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-J - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    E-K - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-A - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-B - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-C - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-D - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-E - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-F - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-G - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-H - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-I - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-A - Dairy,             !- Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Dairy,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-B - Dairy,             !- Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Dairy,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-C - Dairy,             !- Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Dairy,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-D - Dairy,             !- Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Dairy,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    P-E - Dairy,             !- Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    32,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Dairy,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-A - Sales Aisle Bulk, !- Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-B - Sales Aisle Bulk, !- Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-A - Sales Aisle 1-2,  !- Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-B - Sales Aisle 1-2,  !- Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-A - Sales Aisle 3-4,  !- Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-B - Sales Aisle 3-4,  !- Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-A - Sales Aisle 5-6,  !- Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-B - Sales Aisle 5-6,  !- Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-A - Sales Aisle 7-8,  !- Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-B - Sales Aisle 7-8,  !- Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-A - Refrig Sales Aisle,  !- Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    B3-B - Refrig Sales Aisle,  !- Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-A - Bulk Sales Aisle,  !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-B - Bulk Sales Aisle,  !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-C - Bulk Sales Aisle,  !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-A - Sales Aisle 1-2,   !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-B - Sales Aisle 1-2,   !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-C - Sales Aisle 1-2,   !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A1-A - Sales Aisle 3-4,  !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-A - Sales Aisle 3-4,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-B - Sales Aisle 3-4,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-C - Sales Aisle 3-4,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-D - Sales Aisle 3-4,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-E - Sales Aisle 3-4,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-F - Sales Aisle 3-4,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A1-A - Sales Aisle 5-6,  !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-A - Sales Aisle 5-6,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-B - Sales Aisle 5-6,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-C - Sales Aisle 5-6,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-D - Sales Aisle 5-6,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-E - Sales Aisle 5-6,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-F - Sales Aisle 5-6,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A1-A - Sales Aisle 7-8,  !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-A - Sales Aisle 7-8,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-B - Sales Aisle 7-8,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-C - Sales Aisle 7-8,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-D - Sales Aisle 7-8,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-E - Sales Aisle 7-8,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-F - Sales Aisle 7-8,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A1-A - Refrig Sales Aisle,  !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-A - Refrig Sales Aisle,!- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-B - Refrig Sales Aisle,!- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-C - Refrig Sales Aisle,!- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-D - Refrig Sales Aisle,!- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-E - Refrig Sales Aisle,!- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-F - Refrig Sales Aisle,!- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A1-A - Sales Aisle 10,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-A - Sales Aisle 10,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-B - Sales Aisle 10,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-C - Sales Aisle 10,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-D - Sales Aisle 10,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-E - Sales Aisle 10,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    A-F - Sales Aisle 10,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-A - Sales Front,       !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-B - Sales Front,       !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-C - Sales Front,       !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-D - Sales Front,       !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    F-E - Sales Front,       !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    70,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    W-A - Coffee Track,      !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    W-B - Coffee Track,      !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    W-C - Coffee Track,      !- Name
    L1S1-Coffee Thermal Zone,!- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Coffee/Bakery,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-A - Prepared Track,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-B - Prepared Track,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-C - Prepared Track,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-D - Prepared Track,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-E - Prepared Track,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-A - Prepared Track,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-B - Prepared Track,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-C - Prepared Track,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-D - Prepared Track,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-E - Prepared Track,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-F - Prepared Track,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-G - Prepared Track,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-H - Prepared Track,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-I - Prepared Track,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-J - Prepared Track,    !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Prepared Foods,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-A - Specialty Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-B - Specialty Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-C - Specialty Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-D - Specialty Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-E - Specialty Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-F - Specialty Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-A - Specialty Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-B - Specialty Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-C - Specialty Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-D - Specialty Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-E - Specialty Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-F - Specialty Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-G - Specialty Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-H - Specialty Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-I - Specialty Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Specialty Foods,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-A - Refrig Sales Track,!- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-B - Refrig Sales Track,!- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-C - Refrig Sales Track,!- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-D - Refrig Sales Track,!- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-A - Aisle 7-8 Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-B - Aisle 7-8 Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-A - Aisle 5-6 Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-B - Aisle 5-6 Track,   !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-A - Aisle 4 Track,     !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-A - Aisle 3 Track,     !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-A - Aisle 1-2 Track,   !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    K-B - Aisle 1-2 Track,   !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-A - Sales Front Track, !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-B - Sales Front Track, !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-C - Sales Front Track, !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-D - Sales Front Track, !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-E - Sales Front Track, !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-F - Sales Front Track, !- Name
    L1S2-AislesEast Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Sales,                   !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-A - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-B - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-C - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-D - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-E - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-F - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
