    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-G - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-H - Meat-Seafood,      !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat & Seafood,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-A - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-B - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-C - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-D - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-E - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-F - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-G - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-H - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-I - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-J - Checkout,          !- Name
    L1S2-Checkout Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Checkout,                !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-A - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-B - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-C - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-D - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-E - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-F - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-G - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-H - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-I - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-J - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-K - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-L - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-M - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-N - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-O - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-P - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-Q - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-R - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-S - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-T - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-U - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    H-V - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-A - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-B - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-C - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-D - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-E - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-F - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-G - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-H - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-I - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-J - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-K - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    J-L - Produce,           !- Name
    L1S2-AislesWest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Produce,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    W-A - Seafood Surface,   !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    W-B - Seafood Surface,   !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    W-C - Seafood Surface,   !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    W-D - Seafood Surface,   !- Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    39,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6300,                  !- Fraction Radiant
    0.2700,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Seafood Surface,         !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro1-A - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro1-B - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro1-C - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro1-D - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro1-E - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro1-E - ExgStorage 2, !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro2-A - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro2-B - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro2-C - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro2-D - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro2-E - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro2-F - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro2-G - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro3-A - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro3-B - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro6-A - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro6-B - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro6-C - ExgStorage,   !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro3-A - Cash Room,    !- Name
    M-153-CashRoom Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro3-B - Cash Room,    !- Name
    M-153-CashRoom Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro3-A - ExgOffices,   !- Name
    M-154-ExgOffice Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro3-B - ExgOffices,   !- Name
    M-154-ExgOffice Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro5-A - ExgOffices,   !- Name
    M-155-ExgOffice Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro3-C - ExgOffices,   !- Name
    M-156-StlOffice Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro3-D - ExgOffices,   !- Name
    M-156-StlOffice Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro3-E - ExgOffices,   !- Name
    M-156-StlOffice Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro3-F - ExgOffices,   !- Name
    M-156-StlOffice Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro3-A - Break Room,   !- Name
    M-158-BreakRoom Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    0,                       !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro6-A - ExgVest,      !- Name
    M-159-ExgVest Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro6-A - ExgMens,      !- Name
    M-161-Men Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro3-A - ExgMens,      !- Name
    M-161-Men Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro6-A - ExgWomens,    !- Name
    M-ExgWomen Thermal Zone, !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro3-A - ExgWomens,    !- Name
    M-ExgWomen Thermal Zone, !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro2-A - MDF,          !- Name
    M-152-MDF Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro2-A - MDF 2,        !- Name
    M-152-MDF Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro1-A - Meat Prep,    !- Name
    M-163-MeatPrep Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat Prep,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro1-B - Meat Prep,    !- Name
    M-163-MeatPrep Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat Prep,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro2-A - Meat Prep,    !- Name
    M-163-MeatPrep Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat Prep,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-A - Meat Prep,        !- Name
    M-163-MeatPrep Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat Prep,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB-A - Meat Cooler,      !- Name
    M-164-MeatCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat Prep,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB-B - Meat Cooler,      !- Name
    M-164-MeatCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat Prep,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB-C - Meat Cooler,      !- Name
    M-164-MeatCooler Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat Prep,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro1-A - Prep Room,    !- Name
    M-162-PrepRoom Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat Prep,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro2-A - Prep Room,    !- Name
    M-162-PrepRoom Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat Prep,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    BB1-A - BakeryFreezer,   !- Name
    M-BakeryFreezer Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Meat Prep,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro2-A - Stairs,       !- Name
    M-123-Stairs Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Stairwell,               !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro2-A - Stairs1,      !- Name
    L2-201-Stairs1 Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro1-A - Corridor,     !- Name
    L2-201-Corridor Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    BOH,                     !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro2-A - Storage,      !- Name
    L2-201-Storage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Storage,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro1-A - Storage,      !- Name
    L2-201-Storage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Storage,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro1-A - Walkins,      !- Name
    L2-201-Walkins Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Storage,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro1-B - Walkins,      !- Name
    L2-201-Walkins Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Storage,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro1-C - Walkins,      !- Name
    L2-201-Walkins Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Storage,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro6-A - Storage,      !- Name
    L2-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Storage,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retro6-B - Storage,      !- Name
    L2-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    42,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    Storage,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA1-A - RefrigEquip,     !- Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    RefrigEquip Room,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-A - RefrigEquip,      !- Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    RefrigEquip Room,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-B - RefrigEquip,      !- Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    RefrigEquip Room,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-C - RefrigEquip,      !- Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    RefrigEquip Room,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-D - RefrigEquip,      !- Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    RefrigEquip Room,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-E - RefrigEquip,      !- Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    RefrigEquip Room,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    AA-F - RefrigEquip,      !- Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone or ZoneList Name
    Lighting_Ambient,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    128,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.5800,                  !- Fraction Radiant
    0.2100,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    RefrigEquip Room,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    10300A - Checkstand,     !- Name
    L1-102-Checkout1 Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Cashier,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    400,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.1,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Checkout;                !- End-Use Subcategory

ElectricEquipment,
    10300B - Checkstand,     !- Name
    L1-102-Checkout2 Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Cashier,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    400,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.1,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Checkout;                !- End-Use Subcategory

ElectricEquipment,
    10300C - Checkstand,     !- Name
    L1-102-Checkout3 Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Cashier,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    400,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.1,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Checkout;                !- End-Use Subcategory

ElectricEquipment,
    10300D - Checkstand,     !- Name
    L1-102-Checkout4 Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Cashier,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    400,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.1,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Checkout;                !- End-Use Subcategory

ElectricEquipment,
    10301 - Express Check,   !- Name
    L1-102-SelfCheckout Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Cashier,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    400,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.1,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Checkout;                !- End-Use Subcategory

ElectricEquipment,
    10600A - Register,       !- Name
    L1-102-Checkout1 Thermal Zone,  !- Zone or ZoneList Name
    RegisterComputer,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    58.1,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.1,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Checkout;                !- End-Use Subcategory

ElectricEquipment,
    10600B - Register,       !- Name
    L1-102-Checkout2 Thermal Zone,  !- Zone or ZoneList Name
    RegisterComputer,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    58.1,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.1,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Checkout;                !- End-Use Subcategory

ElectricEquipment,
    10600C - Register,       !- Name
    L1-102-Checkout3 Thermal Zone,  !- Zone or ZoneList Name
    RegisterComputer,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    58.1,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.1,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Checkout;                !- End-Use Subcategory

ElectricEquipment,
    10600D - Register,       !- Name
    L1-102-Checkout4 Thermal Zone,  !- Zone or ZoneList Name
    RegisterComputer,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    58.1,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.1,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Checkout;                !- End-Use Subcategory

ElectricEquipment,
    10600F - Register,       !- Name
    L1-102-SelfCheckout Thermal Zone,  !- Zone or ZoneList Name
    RegisterComputer,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    58.1,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.1,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Checkout;                !- End-Use Subcategory

ElectricEquipment,
    10600G - Register,       !- Name
    L1-102-SelfCheckout Thermal Zone,  !- Zone or ZoneList Name
    RegisterComputer,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    58.1,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.1,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Checkout;                !- End-Use Subcategory

ElectricEquipment,
    10600H - Register,       !- Name
    L1-102-SelfCheckout Thermal Zone,  !- Zone or ZoneList Name
    RegisterComputer,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    58.1,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.1,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Checkout;                !- End-Use Subcategory

ElectricEquipment,
    10600J - Register,       !- Name
    L1-102-SelfCheckout Thermal Zone,  !- Zone or ZoneList Name
    RegisterComputer,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    58.1,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.1,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Checkout;                !- End-Use Subcategory

ElectricEquipment,
    10600K - Register,       !- Name
    L1-103-Floral Thermal Zone,  !- Zone or ZoneList Name
    RegisterComputer,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    58.1,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.1,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Checkout;                !- End-Use Subcategory

ElectricEquipment,
    9305 - Espressor Brewer, !- Name
    L1-127-Coffee Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4600,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Coffee/Bakery;           !- End-Use Subcategory

ElectricEquipment,
    9306 - Grinder,          !- Name
    L1-127-Coffee Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1080,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Coffee/Bakery;           !- End-Use Subcategory

ElectricEquipment,
    9516 - Register,         !- Name
    L1-127-Coffee Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Cashier,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    400,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Coffee/Bakery;           !- End-Use Subcategory

ElectricEquipment,
    9304 - Coffee Brewer,    !- Name
    L1-126-BakeryService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4600,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Coffee/Bakery;           !- End-Use Subcategory

ElectricEquipment,
    9307A - Grinder,         !- Name
    L1-126-BakeryService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1080,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Coffee/Bakery;           !- End-Use Subcategory

ElectricEquipment,
    9307B - Grinder,         !- Name
    L1-126-BakeryService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1080,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Coffee/Bakery;           !- End-Use Subcategory

ElectricEquipment,
    9302 - Scale,            !- Name
    L1-126-BakeryService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Cashier,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    120,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Coffee/Bakery;           !- End-Use Subcategory

ElectricEquipment,
    9312 - Ice Machine,      !- Name
    L1-126-BakeryService Thermal Zone,  !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    624,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Coffee/Bakery;           !- End-Use Subcategory

ElectricEquipment,
    9313 - Wheat Grass Juicer,  !- Name
    L1-126-BakeryService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    696,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Coffee/Bakery;           !- End-Use Subcategory

ElectricEquipment,
    9300 - Freezer,          !- Name
    L1-126-BakeryService Thermal Zone,  !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    816,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Coffee/Bakery;           !- End-Use Subcategory

ElectricEquipment,
    9301 - Refrigerator,     !- Name
    L1-126-BakeryService Thermal Zone,  !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    120,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Coffee/Bakery;           !- End-Use Subcategory

ElectricEquipment,
    9311A - Blender,         !- Name
    L1-126-BakeryService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1344,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Coffee/Bakery;           !- End-Use Subcategory

ElectricEquipment,
    9311B - Blender,         !- Name
    L1-126-BakeryService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1344,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Coffee/Bakery;           !- End-Use Subcategory

ElectricEquipment,
    9311C - Blender,         !- Name
    L1-126-BakeryService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1344,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Coffee/Bakery;           !- End-Use Subcategory

ElectricEquipment,
    9309 - Dishwasher,       !- Name
    L1-126-BakeryService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1848,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Coffee/Bakery;           !- End-Use Subcategory

ElectricEquipment,
    12301 - Bailer,          !- Name
    L1-106-ReceivingTransformers2 Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    11592,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Recieving;               !- End-Use Subcategory

ElectricEquipment,
    12517 - Flytrap,         !- Name
    L1-106-ReceivingTransformers2 Thermal Zone,  !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    70,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Recieving;               !- End-Use Subcategory

ElectricEquipment,
    5116 - Food Bar,         !- Name
    L1-125-PreparedFoods2 Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc2,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    9027,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Prepared Foods;          !- End-Use Subcategory

ElectricEquipment,
    5248 - Hot Food,         !- Name
    L1-125-PreparedFoods2 Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc2,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1747,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Prepared Foods;          !- End-Use Subcategory

ElectricEquipment,
    5115 - Salad Bar,        !- Name
    L1-125-PreparedFoods1 Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc2,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    998,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Prepared Foods;          !- End-Use Subcategory

ElectricEquipment,
    4300 - Scale,            !- Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Cashier,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    120,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Specialty Foods;         !- End-Use Subcategory

ElectricEquipment,
    4301 - Wrapper,          !- Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    240,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Specialty Foods;         !- End-Use Subcategory

ElectricEquipment,
    4302 - Mini Wrapper,     !- Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    240,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Specialty Foods;         !- End-Use Subcategory

ElectricEquipment,
    4303 - Cheese Grater,    !- Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1200,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Specialty Foods;         !- End-Use Subcategory

ElectricEquipment,
    4504 - Fly Trap,         !- Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    70,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Specialty Foods;         !- End-Use Subcategory

ElectricEquipment,
    4505 - Food Processor,   !- Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    70,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Specialty Foods;         !- End-Use Subcategory

ElectricEquipment,
    5288 - Veggie Dryer,     !- Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    696,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Prepared Foods BOH;      !- End-Use Subcategory

ElectricEquipment,
    5253 - Ref Table Top,    !- Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    660,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Prepared Foods BOH;      !- End-Use Subcategory

ElectricEquipment,
    5254 - Sandwhich Table,  !- Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1440,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Prepared Foods BOH;      !- End-Use Subcategory

ElectricEquipment,
    5290 - Sealer,           !- Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1200,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Prepared Foods BOH;      !- End-Use Subcategory

ElectricEquipment,
    5298 - Rotisserie,       !- Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    640,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Prepared Foods BOH;      !- End-Use Subcategory

ElectricEquipment,
    5284A - Convection Steamer,  !- Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    17000,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Prepared Foods BOH;      !- End-Use Subcategory

ElectricEquipment,
    5284B - Convection Steamer,  !- Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    17000,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Prepared Foods BOH;      !- End-Use Subcategory

ElectricEquipment,
    5328 - Alto Shaam,       !- Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    811,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Prepared Foods BOH;      !- End-Use Subcategory

ElectricEquipment,
    5500 - Fly Trap,         !- Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    70,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Prepared Foods BOH;      !- End-Use Subcategory

ElectricEquipment,
    2329 - Blast Chiller,    !- Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc3,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1176,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Prepared Foods BOH;      !- End-Use Subcategory

ElectricEquipment,
    5268 - Scale,            !- Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Cashier,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    120,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Prepared Foods BOH;      !- End-Use Subcategory

ElectricEquipment,
    5455 - Ref Table Top,    !- Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    660,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Prepared Foods BOH;      !- End-Use Subcategory

ElectricEquipment,
    2300A - Scale,           !- Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Cashier,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    120,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat & Seafood;          !- End-Use Subcategory

ElectricEquipment,
    2300B - Scale,           !- Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Cashier,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    120,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat & Seafood;          !- End-Use Subcategory

ElectricEquipment,
    2307 - Food Processor,   !- Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    840,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat & Seafood;          !- End-Use Subcategory

ElectricEquipment,
    2313A - Ref Table Top,   !- Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    660,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat & Seafood;          !- End-Use Subcategory

ElectricEquipment,
    2313B - Ref Table Top,   !- Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    660,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat & Seafood;          !- End-Use Subcategory

ElectricEquipment,
    2308 - Wrapper,          !- Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    240,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat & Seafood;          !- End-Use Subcategory

ElectricEquipment,
    2508 - Fly Trap,         !- Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    70,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat & Seafood;          !- End-Use Subcategory

ElectricEquipment,
    3300A - Scale,           !- Name
    L1-116-MeatService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Cashier,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    120,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat & Seafood;          !- End-Use Subcategory

ElectricEquipment,
    3300B - Scale,           !- Name
    L1-116-MeatService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Cashier,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    120,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat & Seafood;          !- End-Use Subcategory

ElectricEquipment,
    3213A - Ref Table Top,   !- Name
    L1-116-MeatService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    660,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat & Seafood;          !- End-Use Subcategory

ElectricEquipment,
    3213B - Ref Table Top,   !- Name
    L1-116-MeatService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    660,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat & Seafood;          !- End-Use Subcategory

ElectricEquipment,
    3213C - Ref Table Top,   !- Name
    L1-116-MeatService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    660,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat & Seafood;          !- End-Use Subcategory

ElectricEquipment,
    3213D - Ref Table Top,   !- Name
    L1-116-MeatService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    660,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat & Seafood;          !- End-Use Subcategory

ElectricEquipment,
    3308 - Table Top Grinder,!- Name
    L1-116-MeatService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    740,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat & Seafood;          !- End-Use Subcategory

ElectricEquipment,
    3302 - Slicer,           !- Name
    L1-116-MeatService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    300,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat & Seafood;          !- End-Use Subcategory

ElectricEquipment,
    3320 - Wrapper,          !- Name
    L1-116-MeatService Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    780,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat & Seafood;          !- End-Use Subcategory

ElectricEquipment,
    8309A-F - Nut Grinders,  !- Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6240,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Sales;                   !- End-Use Subcategory

ElectricEquipment,
    1304 - Wrapper,          !- Name
    L1-110-ProducePrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    750,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Produce Prep;            !- End-Use Subcategory

ElectricEquipment,
    1301 - Scale,            !- Name
    L1-110-ProducePrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Cashier,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    120,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Produce Prep;            !- End-Use Subcategory

ElectricEquipment,
    1311 - Food Processor,   !- Name
    L1-110-ProducePrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1008,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Produce Prep;            !- End-Use Subcategory

ElectricEquipment,
    1515 - Fly Trap,         !- Name
    L1-110-ProducePrep Thermal Zone,  !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    70,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Produce Prep;            !- End-Use Subcategory

ElectricEquipment,
    2114 - Ice Flaker,       !- Name
    L1-110-ProducePrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    811,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Produce Prep;            !- End-Use Subcategory

ElectricEquipment,
    12319 - Refrigerator,    !- Name
    M-158-BreakRoom Thermal Zone,  !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Break Room;              !- End-Use Subcategory

ElectricEquipment,
    12320 - Microwave,       !- Name
    M-158-BreakRoom Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Break Room;              !- End-Use Subcategory

ElectricEquipment,
    5288 - Vegetable Dryer,  !- Name
    M-162-PrepRoom Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    696,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat Prep;               !- End-Use Subcategory

ElectricEquipment,
    3305 - Mixer,            !- Name
    M-164-MeatCooler Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    9360,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat Prep;               !- End-Use Subcategory

ElectricEquipment,
    3509 - Fly Trap,         !- Name
    M-163-MeatPrep Thermal Zone,  !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    30,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat Prep;               !- End-Use Subcategory

ElectricEquipment,
    3304 - Meat Saw,         !- Name
    M-163-MeatPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2200,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat Prep;               !- End-Use Subcategory

ElectricEquipment,
    3306 - Sausage Stuffer,  !- Name
    M-163-MeatPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1296,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat Prep;               !- End-Use Subcategory

ElectricEquipment,
    3309 - Tumbler,          !- Name
    M-163-MeatPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    576,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat Prep;               !- End-Use Subcategory

ElectricEquipment,
    3312 - Tenderizer,       !- Name
    M-163-MeatPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat Prep;               !- End-Use Subcategory

ElectricEquipment,
    3300 - Scale,            !- Name
    M-163-MeatPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Cashier,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    120,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat Prep;               !- End-Use Subcategory

ElectricEquipment,
    3308 - Grinder,          !- Name
    M-163-MeatPrep Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Misc1,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    740,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Meat Prep;               !- End-Use Subcategory

ElectricEquipment,
    12517 - Fly Trap,        !- Name
    L2-201-Storage Thermal Zone,  !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    70,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    BOH;                     !- End-Use Subcategory

ElectricEquipment,
    Desktop1,                !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Office,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    155,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Staff Computers;         !- End-Use Subcategory

ElectricEquipment,
    Desktop2,                !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Office,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    155,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Staff Computers;         !- End-Use Subcategory

ElectricEquipment,
    Desktop (x10),           !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Office,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1550,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Staff Computers;         !- End-Use Subcategory

ElectricEquipment,
    Desktop4,                !- Name
    M-154-ExgOffice Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Office,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Staff Computers;         !- End-Use Subcategory

ElectricEquipment,
    Desktop5,                !- Name
    M-155-ExgOffice Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Office,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Staff Computers;         !- End-Use Subcategory

ElectricEquipment,
    Laptop (x4),             !- Name
    M-156-StlOffice Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Office,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Staff Computers;         !- End-Use Subcategory

ElectricEquipment,
    Printer (lg),            !- Name
    M-156-StlOffice Thermal Zone,  !- Zone or ZoneList Name
    Equipment_Office,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Staff Computers;         !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    M3-A Exterior,           !- Name
    Lighting_Outdoor,        !- Schedule Name
    70,                      !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Lighting;       !- End-Use Subcategory

Exterior:Lights,
    M3-B Exterior,           !- Name
    Lighting_Outdoor,        !- Schedule Name
    70,                      !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Lighting;       !- End-Use Subcategory

Exterior:Lights,
    M3-C Exterior,           !- Name
    Lighting_Outdoor,        !- Schedule Name
    70,                      !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Lighting;       !- End-Use Subcategory

Exterior:Lights,
    M3-D Exterior,           !- Name
    Lighting_Outdoor,        !- Schedule Name
    70,                      !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Lighting;       !- End-Use Subcategory

Exterior:Lights,
    M3-E Exterior,           !- Name
    Lighting_Outdoor,        !- Schedule Name
    70,                      !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Lighting;       !- End-Use Subcategory

Exterior:Lights,
    M3-F Exterior,           !- Name
    Lighting_Outdoor,        !- Schedule Name
    70,                      !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Lighting;       !- End-Use Subcategory

Exterior:Lights,
    M3-G Exterior,           !- Name
    Lighting_Outdoor,        !- Schedule Name
    70,                      !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Lighting;       !- End-Use Subcategory

Exterior:Lights,
    M3-H Exterior,           !- Name
    Lighting_Outdoor,        !- Schedule Name
    70,                      !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Lighting;       !- End-Use Subcategory

Exterior:Lights,
    M4-A Exterior,           !- Name
    Lighting_Outdoor,        !- Schedule Name
    26,                      !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Lighting;       !- End-Use Subcategory

Exterior:Lights,
    M4-B Exterior,           !- Name
    Lighting_Outdoor,        !- Schedule Name
    26,                      !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Lighting;       !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Outdoor Air--Sales,      !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0015,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Outdoor Air--Office,     !- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Outdoor Air--BOH,        !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00075,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--BOH,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.217,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.217;                   !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    L1S1-Produce Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.694,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.694;                   !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    L1S1-SalesAisle1 Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.694,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.694;                   !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.566,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.566;                   !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.378,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.378;                   !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    L1S1-PreparedFoods Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.755,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.755;                   !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--BOH,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.189,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.189;                   !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    L1S1-SalesSouth Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.378,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.378;                   !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.378,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.378;                   !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    M-153-CashRoom Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.035,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.035;                   !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    M-154-ExgOffice Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.035,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.035;                   !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    M-155-ExgOffice Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.047,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.047;                   !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    M-156-StlOffice Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.094,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.094;                   !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    M-157-ExgOffice Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.047,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.047;                   !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    M-158-BreakRoom Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.047,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.047;                   !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    M-162-PrepRoom Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.047,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.047;                   !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    M-163-MeatPrep Thermal Zone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.047,                   !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.047;                   !- Heating Design Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Gas Fired Furnace,       !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    0.401,                   !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    0,                       !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    RTU1 - Sales Right,      !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    2.36,                    !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    2.36,                    !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    49822,                   !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    102574,                  !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    RTU2 - Sales Left,       !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    1.89,                    !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    1.89,                    !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    35462,                   !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    58614,                   !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    L1S1-Checkout Thermal Zone Thermostat,  !- Name
    L1S1-Checkout Thermal Zone,  !- Zone or ZoneList Name
    L1S1-Checkout Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

ZoneControl:Thermostat,
    L1S1-Loading Thermal Zone Thermostat,  !- Name
    L1S1-Loading Thermal Zone,  !- Zone or ZoneList Name
    L1S1-Loading Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3;  !- Control 1 Name

ZoneControl:Thermostat,
    L1S1-PreparedFoods Thermal Zone Thermostat,  !- Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone or ZoneList Name
    L1S1-PreparedFoods Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 7;  !- Control 1 Name

ZoneControl:Thermostat,
    L1S1-PreparedFoodsPrep Thermal Zone Thermostat,  !- Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone or ZoneList Name
    L1S1-PreparedFoodsPrep Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4;  !- Control 1 Name

ZoneControl:Thermostat,
    L1S1-Produce Thermal Zone Thermostat,  !- Name
    L1S1-Produce Thermal Zone,  !- Zone or ZoneList Name
    L1S1-Produce Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 9;  !- Control 1 Name

ZoneControl:Thermostat,
    L1S1-SalesAisle1 Thermal Zone Thermostat,  !- Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone or ZoneList Name
    L1S1-SalesAisle1 Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 10;  !- Control 1 Name

ZoneControl:Thermostat,
    L1S1-SalesNorth Thermal Zone Thermostat,  !- Name
    L1S1-SalesNorth Thermal Zone,  !- Zone or ZoneList Name
    L1S1-SalesNorth Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2;  !- Control 1 Name

ZoneControl:Thermostat,
    L1S1-SalesSouth Thermal Zone Thermostat,  !- Name
    L1S1-SalesSouth Thermal Zone,  !- Zone or ZoneList Name
    L1S1-SalesSouth Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5;  !- Control 1 Name

ZoneControl:Thermostat,
    L1S1-SpecialtyService Thermal Zone Thermostat,  !- Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone or ZoneList Name
    L1S1-SpecialtyService Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 8;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 7,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 9,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 10,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 8,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALHEATPUMP ===========

ZoneHVAC:PackagedTerminalHeatPump,
    M-152 MDF Room DAC,      !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    Node 9,                  !- Air Inlet Node Name
    Node 10,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    M-152 MDF Room DAC OA Mixer,  !- Outdoor Air Mixer Name
    0.396,                   !- Cooling Supply Air Flow Rate {m3/s}
    0.396,                   !- Heating Supply Air Flow Rate {m3/s}
    0.293,                   !- No Load Supply Air Flow Rate {m3/s}
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    0,                       !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan,             !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil,  !- Supplemental Heating Coil Name
    29.4,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ;                        !- Supply Air Fan Operating Mode Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:UNITHEATER ===========

ZoneHVAC:UnitHeater,
    L1S1 Loading Unit Heater Gas,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    Node 5,                  !- Air Inlet Node Name
    Node 6,                  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    CV Unit Heater Fan,      !- Supply Air Fan Name
    0.215,                   !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Unit Heater Gas Htg Coil,!- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    M201 ExgStorage Unit Heater Gas,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    Node 7,                  !- Air Inlet Node Name
    Node 8,                  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    CV Unit Heater Fan 1,    !- Supply Air Fan Name
    0.215,                   !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Unit Heater Gas Htg Coil 1,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-DAIRY1 Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-Dairy1 Exhaust Node,  !- Air Inlet Node Name
    L1-101-Dairy1 Inlet Node,!- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-DAIRY1 Fan,       !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-DAIRY1 Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-DAIRY2 Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-Dairy2 Exhaust Node,  !- Air Inlet Node Name
    L1-101-Dairy2 Inlet Node,!- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-DAIRY2 Fan,       !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-DAIRY2 Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-MeatSeafood Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-MeatSeafood Exhaust Node,  !- Air Inlet Node Name
    L1-101-MeatSeafood Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-MeatSeafood Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-MeatSeafood Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-111-GroceryFreezer Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-111-GroceryFreezer Exhaust Node,  !- Air Inlet Node Name
    L1-111-GroceryFreezer Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-111-GroceryFreezer Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-111-GroceryFreezer Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-110-ProducePrep Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-110-ProducePrep Exhaust Node,  !- Air Inlet Node Name
    L1-110-ProducePrep Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-110-ProducePrep Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-110-ProducePrep Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-SALESAISLE1 Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-SALESAISLE1 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE1 Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-SALESAISLE1 Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-SALESAISLE1 Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-SALESAISLE2 Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-SALESAISLE2 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE2 Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-SALESAISLE2 Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-SALESAISLE2 Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-SALESAISLE3 Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-SALESAISLE3 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE3 Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-SALESAISLE3 Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-SALESAISLE3 Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-SALESAISLE4 Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-SALESAISLE4 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE4 Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-SALESAISLE4 Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-SALESAISLE4 Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-SALESAISLE5 Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-SALESAISLE5 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE5 Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-SALESAISLE5 Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-SALESAISLE5 Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-SALESAISLE6 Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-SALESAISLE6 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE6 Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-SALESAISLE6 Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-SALESAISLE6 Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-SALESAISLE7 Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-SALESAISLE7 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE7 Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-SALESAISLE7 Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-SALESAISLE7 Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-115-MEATSEAFOOD Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-115-MEATSEAFOOD Exhaust Node,  !- Air Inlet Node Name
    L1-115-MEATSEAFOOD Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-115-MEATSEAFOOD Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-115-MEATSEAFOOD Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-112-DAIRYCOOLER Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-112-DAIRYCOOLER Exhaust Node,  !- Air Inlet Node Name
    L1-112-DAIRYCOOLER Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-112-DAIRYCOOLER Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-112-DAIRYCOOLER Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-SALESREACHINDAIRY3 Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-SALESREACHINDAIRY3 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINDAIRY3 Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-SALESREACHINDAIRY3 Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-SALESREACHINDAIRY3 Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-SALESAISLE1 NotRefrig Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-SALESAISLE1 NotRefrig Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE1 NotRefrig Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-SALESAISLE1 NotRefrig Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-SALESAISLE1 NotRefrig Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-SALESREACHINMEATSUB Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-SALESREACHINMEATSUB Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINMEATSUB Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-SALESREACHINMEATSUB Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-SALESREACHINMEATSUB Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-108-PRODUCECOOLER Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-108-PRODUCECOOLER Exhaust Node,  !- Air Inlet Node Name
    L1-108-PRODUCECOOLER Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-108-PRODUCECOOLER Fan,!- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-108-PRODUCECOOLER Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-104-PRODUCECOOLERS2 Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-104-PRODUCECOOLERS2 Exhaust Node,  !- Air Inlet Node Name
    L1-104-PRODUCECOOLERS2 Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-104-PRODUCECOOLERS2 Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-104-PRODUCECOOLERS2 Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-104-PRODUCECOOLERS1 Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-104-PRODUCECOOLERS1 Exhaust Node,  !- Air Inlet Node Name
    L1-104-PRODUCECOOLERS1 Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-104-PRODUCECOOLERS1 Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-104-PRODUCECOOLERS1 Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-104-PRODUCECOOLERS3 Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-104-PRODUCECOOLERS3 Exhaust Node,  !- Air Inlet Node Name
    L1-104-PRODUCECOOLERS3 Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-104-PRODUCECOOLERS3 Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-104-PRODUCECOOLERS3 Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-SALESAISLE4 NoRefrig Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-SALESAISLE4 NoRefrig Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE4 NoRefrig Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-SALESAISLE4 NoRefrig Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-SALESAISLE4 NoRefrig Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-125-PREPAREDFOODS1 Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-125-PREPAREDFOODS1 Exhaust Node,  !- Air Inlet Node Name
    L1-125-PREPAREDFOODS1 Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-125-PREPAREDFOODS1 Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-125-PREPAREDFOODS1 Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-124-SPECIALTYSERVICE Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-124-SPECIALTYSERVICE Exhaust Node,  !- Air Inlet Node Name
    L1-124-SPECIALTYSERVICE Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-124-SPECIALTYSERVICE Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-124-SPECIALTYSERVICE Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-SALESCIRCULATION10 Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-SALESCIRCULATION10 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESCIRCULATION10 Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-SALESCIRCULATION10 Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-SALESCIRCULATION10 Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-SALESREACHINBEVERAGES Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-SALESREACHINBEVERAGES Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINBEVERAGES Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-SALESREACHINBEVERAGES Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-SALESREACHINBEVERAGES Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-SALESREACHINPREPARED Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-SALESREACHINPREPARED Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINPREPARED Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-SALESREACHINPREPARED Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-SALESREACHINPREPARED Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-SALESREACHINCHEES Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-SALESREACHINCHEES Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINCHEES Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-SALESREACHINCHEES Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-SALESREACHINCHEES Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-101-SALESREACHINBEER Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-101-SALESREACHINBEER Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINBEER Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-101-SALESREACHINBEER Fan,  !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-101-SALESREACHINBEER Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    L1-119-DELICOOLER Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    L1-119-DELICOOLER Exhaust Node,  !- Air Inlet Node Name
    L1-119-DELICOOLER Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    L1-119-DELICOOLER Fan,   !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    L1-119-DELICOOLER Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
    M-164-MEATCOOLER Zone Heater,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    M-164-MEATCOOLER Exhaust Node,  !- Air Inlet Node Name
    M-164-MEATCOOLER Inlet Node,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    M-164-MEATCOOLER Fan,    !- Supply Air Fan Name
    0.2,                     !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    M-164-MEATCOOLER Gas Htg Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    L1S1 Checkout Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    L1S1 Checkout Inlet Node,!- Zone Supply Air Node Name
    0.755;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    L1S1 Loading Terminal,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    L1S1 Loading Inlet Node, !- Zone Supply Air Node Name
    0.33;                    !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    L1S1 Prepared Foods Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    L1S1 Prepared Foods Inlet Node,  !- Zone Supply Air Node Name
    0.755;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    L1S1 Prepared Foods Prep Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    L1S1 PreparedFoodsPrep Inlet Node,  !- Zone Supply Air Node Name
    0.212;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    L1S1 Produce Terminal,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    L1S1 Produce Inlet Zone, !- Zone Supply Air Node Name
    0.755;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    L1S1 Sales Aisle 1 Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    L1S1 SalesAisle 1 Inlet Node,  !- Zone Supply Air Node Name
    0.755;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    L1S1 Sales North Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    L1S1 Sales North Inlet Node,  !- Zone Supply Air Node Name
    0.566;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    L1S1 Sales South Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    L1S1 SalesSouth Inlet Node,  !- Zone Supply Air Node Name
    0.378;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    L1S1 Specialty Services Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    L1S1 SpecialtyService Inlet Node,  !- Zone Supply Air Node Name
    0.755;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M-153 Cash Room Terminal,!- Name
    Always On Discrete,      !- Availability Schedule Name
    M-153 CashRoom Inlet Node,  !- Zone Supply Air Node Name
    0.071;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M-154 ExgOffice Terminal,!- Name
    Always On Discrete,      !- Availability Schedule Name
    M-154 ExgOffice Inlet Node,  !- Zone Supply Air Node Name
    0.071;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M-155 ExgOffice Terminal,!- Name
    Always On Discrete,      !- Availability Schedule Name
    M-155 ExgOffice Inlet Node,  !- Zone Supply Air Node Name
    0.071;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M-156 StlOffice Terminal,!- Name
    Always On Discrete,      !- Availability Schedule Name
    M-156 StlOffice Inlet Node,  !- Zone Supply Air Node Name
    0.071;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M-157 ExgOffice Terminal,!- Name
    Always On Discrete,      !- Availability Schedule Name
    M-157 ExgOffice Inlet Node,  !- Zone Supply Air Node Name
    0.071;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M-158 Break Room Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    M-158 BreakRoom Inlet Node,  !- Zone Supply Air Node Name
    0.071;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M-162 PrepRoom Terminal, !- Name
    Always On Discrete,      !- Availability Schedule Name
    M-162 PrepRoom Inlet Node,  !- Zone Supply Air Node Name
    0.071;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M-163 PrepRoom Terminal, !- Name
    Always On Discrete,      !- Availability Schedule Name
    M-163 MeatPrep Inlet Node,  !- Zone Supply Air Node Name
    0.071;                   !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    L1S1-Checkout Thermal Zone Equipment List,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    L1S1 Checkout Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1S1-Coffee Thermal Zone Equipment List,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    L1S1 Coffee Exhaust Fan, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1S1-Loading Thermal Zone Equipment List,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    L1S1 Loading  Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:UnitHeater,     !- Zone Equipment 2 Object Type
    L1S1 Loading Unit Heater Gas,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    L1S1 Loading Terminal,   !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1S1-Men Thermal Zone Equipment List,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    L1S1 Mens Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1S1-PreparedFoods Thermal Zone Equipment List,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    L1S1 Prepared Foods Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1S1-PreparedFoodsPrep Thermal Zone Equipment List,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    L1S1 Prepared Foods Prep Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    L1S1 Prepared Foods Prep Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1S1-Produce Thermal Zone Equipment List,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    L1S1 Produce Terminal,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1S1-SalesAisle1 Thermal Zone Equipment List,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    L1S1 Sales Aisle 1 Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1S1-SalesNorth Thermal Zone Equipment List,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    L1S1 Sales North Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1S1-SalesSouth Thermal Zone Equipment List,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    L1S1 Sales South Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1S1-SeafoodSurface Thermal Zone Equipment List,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    L1S1 Seafood Surface Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1S1-SpecialtyService Thermal Zone Equipment List,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    L1S1 Specialty Services Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1S1-Women Thermal Zone Equipment List,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    L1S1 Women Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    M-151-Stairs1 Thermal Zone Equipment List,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    M-151 Stairs Exhaust Fan,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    M-152-MDF Thermal Zone Equipment List,  !- Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    M-152 MDF Room DAC,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    M-153-CashRoom Thermal Zone Equipment List,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M-153 Cash Room Terminal,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    M-154-ExgOffice Thermal Zone Equipment List,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M-154 ExgOffice Terminal,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    M-155-ExgOffice Thermal Zone Equipment List,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M-155 ExgOffice Terminal,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    M-156-StlOffice Thermal Zone Equipment List,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M-156 StlOffice Terminal,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    M-157-ExgOffice Thermal Zone Equipment List,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M-157 ExgOffice Terminal,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    M-158-BreakRoom Thermal Zone Equipment List,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M-158 Break Room Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    M-161-Men Thermal Zone Equipment List,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    M 161 Men Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    M-162-PrepRoom Thermal Zone Equipment List,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M-162 PrepRoom Terminal, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    M-163-MeatPrep Thermal Zone Equipment List,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M-163 PrepRoom Terminal, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    M-201-ExgStorage Thermal Zone Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    M201 ExgStorage Unit Heater Gas,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    M-ExgWomen Thermal Zone Equipment List,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    M-ExgWomen Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-DAIRY1 Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-DAIRY1 Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-DAIRY2 Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-DAIRY2 Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-MeatSeafood Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-MeatSeafood Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-111-GroceryFreezer Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-111-GroceryFreezer Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-110-ProducePrep Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-110-ProducePrep Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-SALESAISLE1 Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-SALESAISLE1 Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-SALESAISLE2 Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-SALESAISLE2 Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-SALESAISLE3 Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-SALESAISLE3 Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-SALESAISLE4 Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-SALESAISLE4 Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-SALESAISLE5 Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-SALESAISLE5 Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-SALESAISLE6 Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-SALESAISLE6 Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-SALESAISLE7 Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-SALESAISLE7 Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-115-MEATSEAFOOD Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-115-MEATSEAFOOD Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-112-DAIRYCOOLER Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-112-DAIRYCOOLER Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-SALESREACHINDAIRY3 Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-SALESREACHINDAIRY3 Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-SALESAISLE1 NotRefrig Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-SALESAISLE1 NotRefrig Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-SALESREACHINMEATSUB Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-SALESREACHINMEATSUB Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-108-PRODUCECOOLER Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-108-PRODUCECOOLER Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-104-PRODUCECOOLERS1 Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-104-PRODUCECOOLERS1 Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-104-PRODUCECOOLERS2 Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-104-PRODUCECOOLERS2 Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-104-PRODUCECOOLERS3 Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-104-PRODUCECOOLERS3 Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-SALESAISLE4 NoRefrig Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-SALESAISLE4 NoRefrig Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-125-PREPAREDFOODS1 Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-125-PREPAREDFOODS1 Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-124-SPECIALTYSERVICE Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-124-SPECIALTYSERVICE Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-SALESCIRCULATION10 Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-SALESCIRCULATION10 Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-SALESREACHINBEVERAGES Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-SALESREACHINBEVERAGES Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-SALESREACHINPREPARED Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-SALESREACHINPREPARED Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-SALESREACHINBEER Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-SALESREACHINBEER Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-101-SALESREACHINCHEES Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-101-SALESREACHINCHEES Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L1-119-DELICOOLER Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    L1-119-DELICOOLER Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    M-164-MEATCOOLER Equipment List,  !- Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    M-164-MEATCOOLER Zone Heater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    L1S1-Checkout Thermal Zone,  !- Zone Name
    L1S1-Checkout Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    L1S1-Checkout Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {38762942-7d7e-4cac-9ddd-1f779d226bef},  !- Zone Air Node Name
    L1S1 Checkout Outlet Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1S1-Coffee Thermal Zone,!- Zone Name
    L1S1-Coffee Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    L1S1-Coffee Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {03a1b42a-0430-42fb-95d3-3830e098bf7c},  !- Zone Air Node Name
    L1S1-Coffee Thermal Zone Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1S1-Loading Thermal Zone,  !- Zone Name
    L1S1-Loading Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    L1S1-Loading Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    L1S1-Loading Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {103b6735-7422-43ac-a256-26db2f146437},  !- Zone Air Node Name
    L1S1 Loading Outlet Node;!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1S1-Men Thermal Zone,   !- Zone Name
    L1S1-Men Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    L1S1-Men Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {34504fc6-adbb-4b71-904a-3e5d6cdc9fc6},  !- Zone Air Node Name
    L1S1-Men Thermal Zone Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    L1S1-PreparedFoods Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    L1S1-PreparedFoods Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {ee66a13f-dc31-4d07-8cd8-52ca47eacbbf},  !- Zone Air Node Name
    L1S1 Prepared Foods Outlet Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    L1S1-PreparedFoodsPrep Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    L1S1-PreparedFoodsPrep Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    L1S1-PreparedFoodsPrep Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {a03d2d02-cda0-4de9-848a-47ed9dd92e72},  !- Zone Air Node Name
    L1S1 PreparedFoodsPrep Outlet Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1S1-Produce Thermal Zone,  !- Zone Name
    L1S1-Produce Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    L1S1-Produce Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {746f60bc-0cc2-49db-be72-3faddb846bc0},  !- Zone Air Node Name
    L1S1 Produce Outlet Zone;!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    L1S1-SalesAisle1 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    L1S1-SalesAisle1 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {ccd771ec-c56f-408f-8328-c0d533b75fcc},  !- Zone Air Node Name
    L1S1 SalesAisle1 Outlet Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    L1S1-SalesNorth Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    L1S1-SalesNorth Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {30312c58-5756-4294-9857-7adbdbbaa85e},  !- Zone Air Node Name
    L1S1 SalesNorth Outlet Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    L1S1-SalesSouth Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    L1S1-SalesSouth Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {30bf6580-d1e9-4895-9c6b-179a8de8fa66},  !- Zone Air Node Name
    L1S1 SalesSouth Outlet Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    L1S1-SeafoodSurface Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    L1S1-SeafoodSurface Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {64e59cc1-4073-485f-8501-58b4fce57e98},  !- Zone Air Node Name
    L1S1-SeafoodSurface Thermal Zone Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    L1S1-SpecialtyService Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    L1S1-SpecialtyService Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {0ba0fb4f-9f38-4fb5-8708-7a6a6c6601a8},  !- Zone Air Node Name
    L1S1 SpecialtyService Outlet Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1S1-Women Thermal Zone, !- Zone Name
    L1S1-Women Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    L1S1-Women Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {f326c772-8563-40b7-b950-3677468bd5bd},  !- Zone Air Node Name
    L1S1-Women Thermal Zone Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    M-151-Stairs1 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    M-151-Stairs1 Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {1e98158c-95ef-4456-b770-79a2825b98b8},  !- Zone Air Node Name
    M-151-Stairs1 Thermal Zone Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    M-152-MDF Thermal Zone,  !- Zone Name
    M-152-MDF Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    M-152-MDF Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    M-152-MDF Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {92c237f9-dc6d-423b-a8cf-3bb67899c64a},  !- Zone Air Node Name
    M-152-MDF Thermal Zone Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    M-153-CashRoom Thermal Zone,  !- Zone Name
    M-153-CashRoom Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    M-153-CashRoom Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {6fa32808-f056-41ce-b191-95d5293d1573},  !- Zone Air Node Name
    M-153 CashRoom Outlet Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    M-154-ExgOffice Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    M-154-ExgOffice Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {6574ff8c-9a3f-461d-8217-e43fafaaec77},  !- Zone Air Node Name
    M-154 ExgOffice Outlet Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    M-155-ExgOffice Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    M-155-ExgOffice Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {203908ab-4c7d-4a35-b1b5-a39f2f2989e0},  !- Zone Air Node Name
    M-155 ExgOffice Outlet Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    M-156-StlOffice Thermal Zone,  !- Zone Name
    M-156-StlOffice Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    M-156-StlOffice Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {d0fa65b8-410e-4218-bef0-e73c7b0de80a},  !- Zone Air Node Name
    M-156 StlOffice Outlet Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    M-157-ExgOffice Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    M-157-ExgOffice Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {51a1faff-c270-4643-bd90-1a7a4568523c},  !- Zone Air Node Name
    M-157 ExgOffice Outlet Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    M-158-BreakRoom Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    M-158-BreakRoom Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {faf17bd5-30f5-4d51-b095-bd258ae2e122},  !- Zone Air Node Name
    M-158 BreakRoom Outlet Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    M-161-Men Thermal Zone,  !- Zone Name
    M-161-Men Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    M-161-Men Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {1066ccf3-e4f8-4a2e-85df-006e6e53ffe0},  !- Zone Air Node Name
    M-161-Men Thermal Zone Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    M-162-PrepRoom Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    M-162-PrepRoom Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {636bb1e6-f18b-4a1b-ba83-a556697f8985},  !- Zone Air Node Name
    M-162 PrepRoom Outlet Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    M-163-MeatPrep Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    M-163-MeatPrep Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    {18aead9e-bb7e-41f9-8c40-b3c65d31b974},  !- Zone Air Node Name
    M-163 MeatPrep Outlet Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    M-201-ExgStorage Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    M-201-ExgStorage Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    M-201-ExgStorage Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {d75308ae-a849-4dc3-9a33-aed2bb3ab141},  !- Zone Air Node Name
    M-201-ExgStorage Thermal Zone Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    M-ExgWomen Thermal Zone, !- Zone Name
    M-ExgWomen Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    M-ExgWomen Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {ea11e51f-2d8a-4831-ad02-faaf9d4f4cc2},  !- Zone Air Node Name
    M-ExgWomen Thermal Zone Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Zone Name
    L1-101-DAIRY1 Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-Dairy1 Inlet Node,!- Zone Air Inlet Node or NodeList Name
    L1-101-Dairy1 Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-DAIRY1 Air Node,  !- Zone Air Node Name
    L1-101-DAIRY1 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    L1-101-DAIRY2 Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-Dairy2 Inlet Node,!- Zone Air Inlet Node or NodeList Name
    L1-101-Dairy2 Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-DAIRY2 Air Node,  !- Zone Air Node Name
    L1-101-DAIRY2 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    L1-101-MeatSeafood Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-MeatSeafood Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-MeatSeafood Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-MeatSeafood Air Node,  !- Zone Air Node Name
    L1-101-MeatSeafood Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-111-GroceryFreezer Thermal Zone,  !- Zone Name
    L1-111-GroceryFreezer Equipment List,  !- Zone Conditioning Equipment List Name
    L1-111-GroceryFreezer Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-111-GroceryFreezer Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-111-GroceryFreezer Air Node,  !- Zone Air Node Name
    L1-111-GroceryFreezer Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    L1-110-ProducePrep Equipment List,  !- Zone Conditioning Equipment List Name
    L1-110-ProducePrep Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-110-ProducePrep Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-110-ProducePrep Air Node,  !- Zone Air Node Name
    L1-110-ProducePrep Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    L1-101-SALESAISLE1 Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-SALESAISLE1 Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-SALESAISLE1 Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-SALESAISLE1 Air Node,  !- Zone Air Node Name
    L1-101-SALESAISLE1 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    L1-101-SALESAISLE2 Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-SALESAISLE2 Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-SALESAISLE2 Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-SALESAISLE2 Air Node,  !- Zone Air Node Name
    L1-101-SALESAISLE2 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    L1-101-SALESAISLE6 Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-SALESAISLE6 Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-SALESAISLE6 Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-SALESAISLE6 Air Node,  !- Zone Air Node Name
    L1-101-SALESAISLE6 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    L1-101-SALESAISLE3 Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-SALESAISLE3 Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-SALESAISLE3 Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-SALESAISLE3 Air Node,  !- Zone Air Node Name
    L1-101-SALESAISLE3 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    L1-101-SALESAISLE4 Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-SALESAISLE4 Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-SALESAISLE4 Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-SALESAISLE4 Air Node,  !- Zone Air Node Name
    L1-101-SALESAISLE4 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    L1-101-SALESAISLE5 Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-SALESAISLE5 Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-SALESAISLE5 Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-SALESAISLE5 Air Node,  !- Zone Air Node Name
    L1-101-SALESAISLE5 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    L1-101-SALESAISLE7 Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-SALESAISLE7 Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-SALESAISLE7 Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-SALESAISLE7 Air Node,  !- Zone Air Node Name
    L1-101-SALESAISLE7 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    L1-115-MEATSEAFOOD Equipment List,  !- Zone Conditioning Equipment List Name
    L1-115-MEATSEAFOOD Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-115-MEATSEAFOOD Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-115-MEATSEAFOOD Air Node,  !- Zone Air Node Name
    L1-115-MEATSEAFOOD Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-112-DairyCooler Thermal Zone,  !- Zone Name
    L1-112-DAIRYCOOLER Equipment List,  !- Zone Conditioning Equipment List Name
    L1-112-DAIRYCOOLER Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-112-DAIRYCOOLER Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-112-DAIRYCOOLER Air Node,  !- Zone Air Node Name
    L1-112-DAIRYCOOLER Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Zone Name
    L1-101-SALESREACHINDAIRY3 Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-SALESREACHINDAIRY3 Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-SALESREACHINDAIRY3 Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-SALESREACHINDAIRY3 Air Node,  !- Zone Air Node Name
    L1-101-SALESREACHINDAIRY3 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    L1-101-SALESAISLE1 NotRefrig Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-SALESAISLE1 NotRefrig Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-SALESAISLE1 NotRefrig Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-SALESAISLE1 NotRefrig Air Node,  !- Zone Air Node Name
    L1-101-SALESAISLE1 NotRefrig Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Zone Name
    L1-101-SALESREACHINMEATSUB Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-SALESREACHINMEATSUB Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-SALESREACHINMEATSUB Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-SALESREACHINMEATSUB Air Node,  !- Zone Air Node Name
    L1-101-SALESREACHINMEATSUB Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-108-ProduceCooler Thermal Zone,  !- Zone Name
    L1-108-PRODUCECOOLER Equipment List,  !- Zone Conditioning Equipment List Name
    L1-108-PRODUCECOOLER Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-108-PRODUCECOOLER Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-108-PRODUCECOOLER Air Node,  !- Zone Air Node Name
    L1-108-PRODUCECOOLER Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-104-ProduceCoolers1 Thermal Zone,  !- Zone Name
    L1-104-PRODUCECOOLERS1 Equipment List,  !- Zone Conditioning Equipment List Name
    L1-104-PRODUCECOOLERS1 Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-104-PRODUCECOOLERS1 Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-104-PRODUCECOOLERS1 Air Node,  !- Zone Air Node Name
    L1-104-PRODUCECOOLERS1 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-104-ProduceCoolers2 Thermal Zone,  !- Zone Name
    L1-104-PRODUCECOOLERS2 Equipment List,  !- Zone Conditioning Equipment List Name
    L1-104-PRODUCECOOLERS2 Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-104-PRODUCECOOLERS2 Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-104-PRODUCECOOLERS2 Air Node,  !- Zone Air Node Name
    L1-104-PRODUCECOOLERS2 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-104-ProduceCoolers3 Thermal Zone,  !- Zone Name
    L1-104-PRODUCECOOLERS3 Equipment List,  !- Zone Conditioning Equipment List Name
    L1-104-PRODUCECOOLERS3 Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-104-PRODUCECOOLERS3 Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-104-PRODUCECOOLERS3 Air Node,  !- Zone Air Node Name
    L1-104-PRODUCECOOLERS3 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    L1-101-SALESAISLE4 NoRefrig Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-SALESAISLE4 NoRefrig Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-SALESAISLE4 NoRefrig Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-SALESAISLE4 NoRefrig Air Node,  !- Zone Air Node Name
    L1-101-SALESAISLE4 NoRefrig Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-125-PreparedFoods1 Thermal Zone,  !- Zone Name
    L1-125-PREPAREDFOODS1 Equipment List,  !- Zone Conditioning Equipment List Name
    L1-125-PREPAREDFOODS1 Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-125-PREPAREDFOODS1 Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-125-PREPAREDFOODS1 Air Node,  !- Zone Air Node Name
    L1-125-PREPAREDFOODS1 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    L1-101-SALESCIRCULATION10 Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-SALESCIRCULATION10 Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-SALESCIRCULATION10 Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-SALESCIRCULATION10 Air Node,  !- Zone Air Node Name
    L1-101-SALESCIRCULATION10 Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-124-SpecialtyService Thermal Zone,  !- Zone Name
    L1-124-SPECIALTYSERVICE Equipment List,  !- Zone Conditioning Equipment List Name
    L1-124-SPECIALTYSERVICE Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-124-SPECIALTYSERVICE Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-124-SPECIALTYSERVICE Air Node,  !- Zone Air Node Name
    L1-124-SPECIALTYSERVICE Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Zone Name
    L1-101-SALESREACHINBEVERAGES Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-SALESREACHINBEVERAGES Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-SALESREACHINBEVERAGES Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-SALESREACHINBEVERAGES Air Node,  !- Zone Air Node Name
    L1-101-SALESREACHINBEVERAGES Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Zone Name
    L1-101-SALESREACHINPREPARED Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-SALESREACHINPREPARED Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-SALESREACHINPREPARED Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-SALESREACHINPREPARED Air Node,  !- Zone Air Node Name
    L1-101-SALESREACHINPREPARED Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Zone Name
    L1-101-SALESREACHINBEER Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-SALESREACHINBEER Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-SALESREACHINBEER Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-SALESREACHINBEER Air Node,  !- Zone Air Node Name
    L1-101-SALESREACHINBEER Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Zone Name
    L1-101-SALESREACHINCHEES Equipment List,  !- Zone Conditioning Equipment List Name
    L1-101-SALESREACHINCHEES Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-101-SALESREACHINCHEES Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-101-SALESREACHINCHEES Air Node,  !- Zone Air Node Name
    L1-101-SALESREACHINCHEES Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    L1-119-DeliCooler Thermal Zone,  !- Zone Name
    L1-119-DELICOOLER Equipment List,  !- Zone Conditioning Equipment List Name
    L1-119-DELICOOLER Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    L1-119-DELICOOLER Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    L1-119-DELICOOLER Air Node,  !- Zone Air Node Name
    L1-119-DELICOOLER Return Air Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    M-164-MEATCOOLER Equipment List,  !- Zone Conditioning Equipment List Name
    M-164-MEATCOOLER Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    M-164-MEATCOOLER Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    M-164-MEATCOOLER Air Node,  !- Zone Air Node Name
    M-164-MEATCOOLER Return Air Node;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
    CV Unit Heater Fan,      !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 5,                  !- Air Inlet Node Name
    L1S1 Loading Unit Heater Gas Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    PTHP CV Fan,             !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.46,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M-152 MDF Room DAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    M-152 MDF Room DAC Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    CV Unit Heater Fan 1,    !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 7,                  !- Air Inlet Node Name
    M201 ExgStorage Unit Heater Gas Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    Office/BOH Supply Fan,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    0.401,                   !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    BOH Pre-Fan Node,        !- Air Inlet Node Name
    BOH Heating Setpoint Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    PACU East Fan Constant Volume,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    2.36,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PACU East Pre-Fan Node,  !- Air Inlet Node Name
    PACU East Setpoint Node; !- Air Outlet Node Name

Fan:ConstantVolume,
    PACU West Fan Constant Volume,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    1000,                    !- Pressure Rise {Pa}
    1.89,                    !- Maximum Flow Rate {m3/s}
    0.924,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PACU West Pre-Fan Node,  !- Air Inlet Node Name
    PACU West Setpoint Node; !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-DAIRY1 Fan,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-Dairy1 Exhaust Node,  !- Air Inlet Node Name
    L1-101-DAIRY1 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-DAIRY2 Fan,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-Dairy2 Exhaust Node,  !- Air Inlet Node Name
    L1-101-DAIRY2 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-MeatSeafood Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-MeatSeafood Exhaust Node,  !- Air Inlet Node Name
    L1-101-MeatSeafood Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-111-GroceryFreezer Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-111-GroceryFreezer Exhaust Node,  !- Air Inlet Node Name
    L1-111-GroceryFreezer Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-110-ProducePrep Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-110-ProducePrep Exhaust Node,  !- Air Inlet Node Name
    L1-110-ProducePrep Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESAISLE1 Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESAISLE1 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE1 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESAISLE2 Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESAISLE2 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE2 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESAISLE3 Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESAISLE3 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE3 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESAISLE4 Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESAISLE4 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE4 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESAISLE5 Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESAISLE5 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE5 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESAISLE6 Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESAISLE6 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE6 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESAISLE7 Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESAISLE7 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE7 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-115-MEATSEAFOOD Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-115-MEATSEAFOOD Exhaust Node,  !- Air Inlet Node Name
    L1-115-MEATSEAFOOD Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-112-DAIRYCOOLER Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-112-DAIRYCOOLER Exhaust Node,  !- Air Inlet Node Name
    L1-112-DAIRYCOOLER Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESREACHINDAIRY3 Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESREACHINDAIRY3 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINDAIRY3 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESAISLE1 NotRefrig Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESAISLE1 NotRefrig Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE1 NotRefrig Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESREACHINMEATSUB Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESREACHINMEATSUB Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINMEATSUB Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-108-PRODUCECOOLER Fan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-108-PRODUCECOOLER Exhaust Node,  !- Air Inlet Node Name
    L1-108-PRODUCECOOLER Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-104-PRODUCECOOLERS3 Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-104-PRODUCECOOLERS3 Exhaust Node,  !- Air Inlet Node Name
    L1-104-PRODUCECOOLERS3 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-104-PRODUCECOOLERS2 Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-104-PRODUCECOOLERS2 Exhaust Node,  !- Air Inlet Node Name
    L1-104-PRODUCECOOLERS2 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-104-PRODUCECOOLERS1 Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-104-PRODUCECOOLERS1 Exhaust Node,  !- Air Inlet Node Name
    L1-104-PRODUCECOOLERS1 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESAISLE4 NoRefrig Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESAISLE4 NoRefrig Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE4 NoRefrig Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-125-PREPAREDFOODS1 Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-125-PREPAREDFOODS1 Exhaust Node,  !- Air Inlet Node Name
    L1-125-PREPAREDFOODS1 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-124-SPECIALTYSERVICE Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-124-SPECIALTYSERVICE Exhaust Node,  !- Air Inlet Node Name
    L1-124-SPECIALTYSERVICE Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESCIRCULATION10 Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESCIRCULATION10 Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESCIRCULATION10 Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESREACHINBEVERAGES Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESREACHINBEVERAGES Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINBEVERAGES Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESREACHINPREPARED Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESREACHINPREPARED Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINPREPARED Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESREACHINBEER Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESREACHINBEER Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINBEER Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-101-SALESREACHINCHEES Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-101-SALESREACHINCHEES Exhaust Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINCHEES Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    L1-119-DELICOOLER Fan,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L1-119-DELICOOLER Exhaust Node,  !- Air Inlet Node Name
    L1-119-DELICOOLER Fan Outlet Node;  !- Air Outlet Node Name

Fan:ConstantVolume,
    M-164-MEATCOOLER Fan,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    0.22,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M-164-MEATCOOLER Exhaust Node,  !- Air Inlet Node Name
    M-164-MEATCOOLER Fan Outlet Node;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========

Fan:ZoneExhaust,
    L1S1 Coffee Exhaust Fan, !- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.14,                    !- Maximum Flow Rate {m3/s}
    Node 3,                  !- Air Inlet Node Name
    Node 4,                  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    L1S1 Loading  Exhaust Fan,  !- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.47,                    !- Maximum Flow Rate {m3/s}
    Node 32,                 !- Air Inlet Node Name
    Node 33,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    L1S1 Mens Exhaust Fan,   !- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.047,                   !- Maximum Flow Rate {m3/s}
    Node 11,                 !- Air Inlet Node Name
    Node 12,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    L1S1 Prepared Foods Prep Exhaust Fan,  !- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.96,                    !- Maximum Flow Rate {m3/s}
    Node 13,                 !- Air Inlet Node Name
    Node 20,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    L1S1 Seafood Surface Exhaust Fan,  !- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.28,                    !- Maximum Flow Rate {m3/s}
    Node 21,                 !- Air Inlet Node Name
    Node 22,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    L1S1 Women Exhaust Fan,  !- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.047,                   !- Maximum Flow Rate {m3/s}
    Node 23,                 !- Air Inlet Node Name
    Node 24,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    M-151 Stairs Exhaust Fan,!- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.24,                    !- Maximum Flow Rate {m3/s}
    Node 1,                  !- Air Inlet Node Name
    Node 2,                  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    M 161 Men Exhaust Fan,   !- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.07,                    !- Maximum Flow Rate {m3/s}
    Node 25,                 !- Air Inlet Node Name
    Node 26,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
    M-ExgWomen Exhaust Fan,  !- Name
    ,                        !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.07,                    !- Maximum Flow Rate {m3/s}
    Node 27,                 !- Air Inlet Node Name
    Node 28,                 !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Decoupled;               !- System Availability Manager Coupling Mode


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    8968,                    !- Gross Rated Total Cooling Capacity {W}
    0.7,                     !- Gross Rated Sensible Heat Ratio
    3.61,                    !- Gross Rated Cooling COP {W/W}
    0.396,                   !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    M-152 MDF Room DAC Mixed Air Node,  !- Air Inlet Node Name
    M-152 MDF Room DAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    PACU West 1 Spd DX Clg Coil,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    35517,                   !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    3.11,                    !- Gross Rated Cooling COP {W/W}
    1.89,                    !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PACU East Pre-Coil Node, !- Air Inlet Node Name
    PACU East PreHeat Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 1,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 2,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 2,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 3,    !- Part Load Fraction Correlation Curve Name
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    PACU East 1 Spd DX Clg Coil,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    49836,                   !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    3.51,                    !- Gross Rated Cooling COP {W/W}
    2.36,                    !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PACU West Pre Coil Node, !- Air Inlet Node Name
    PACU Pre-Heat Node,      !- Air Outlet Node Name
    OS:Curve:Biquadratic 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 1,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 2,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 2,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 3,    !- Part Load Fraction Correlation Curve Name
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    1,                       !- Efficiency
    9671,                    !- Nominal Capacity {W}
    M-152 MDF Room DAC Fan Outlet Node,  !- Air Inlet Node Name
    Node 10;                 !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    Unit Heater Gas Htg Coil,!- Name
    Always On Discrete 1,    !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1S1 Loading Unit Heater Gas Fan Outlet Node,  !- Air Inlet Node Name
    Node 6,                  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    Unit Heater Gas Htg Coil 1,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    M201 ExgStorage Unit Heater Gas Fan Outlet Node,  !- Air Inlet Node Name
    Node 8,                  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    Coil Heating Gas 3,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    150000,                  !- Nominal Capacity {W}
    BOH Pre-Furnace Node,    !- Air Inlet Node Name
    BOH Pre-Fan Node,        !- Air Outlet Node Name
    BOH Pre-Fan Node,        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    PACU East Coil Heating Gas,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    102574,                  !- Nominal Capacity {W}
    PACU East PreHeat Node,  !- Air Inlet Node Name
    PACU East Pre-Fan Node,  !- Air Outlet Node Name
    PACU East Pre-Fan Node,  !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    PACU West Coil Heating Gas,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    58614,                   !- Nominal Capacity {W}
    PACU Pre-Heat Node,      !- Air Inlet Node Name
    PACU West Pre-Fan Node,  !- Air Outlet Node Name
    PACU West Pre-Fan Node,  !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-DAIRY1 Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-DAIRY1 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-Dairy1 Inlet Node,!- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-DAIRY2 Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-DAIRY2 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-Dairy2 Inlet Node,!- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-MeatSeafood Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-MeatSeafood Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-MeatSeafood Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-111-GroceryFreezer Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-111-GroceryFreezer Fan Outlet Node,  !- Air Inlet Node Name
    L1-111-GroceryFreezer Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-110-ProducePrep Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-110-ProducePrep Fan Outlet Node,  !- Air Inlet Node Name
    L1-110-ProducePrep Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE1 Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE1 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE1 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE2 Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE2 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE2 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE3 Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE3 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE3 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE4 Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE4 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE4 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE5 Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE5 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE5 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE6 Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE6 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE6 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE7 Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE7 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE7 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-115-MEATSEAFOOD Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-115-MEATSEAFOOD Fan Outlet Node,  !- Air Inlet Node Name
    L1-115-MEATSEAFOOD Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-112-DAIRYCOOLER Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-112-DAIRYCOOLER Fan Outlet Node,  !- Air Inlet Node Name
    L1-112-DAIRYCOOLER Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESREACHINDAIRY3 Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESREACHINDAIRY3 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINDAIRY3 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE1 NotRefrig Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE1 NotRefrig Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE1 NotRefrig Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESREACHINMEATSUB Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESREACHINMEATSUB Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINMEATSUB Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-108-PRODUCECOOLER Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-108-PRODUCECOOLER Fan Outlet Node,  !- Air Inlet Node Name
    L1-108-PRODUCECOOLER Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-104-PRODUCECOOLERS1 Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-104-PRODUCECOOLERS1 Fan Outlet Node,  !- Air Inlet Node Name
    L1-104-PRODUCECOOLERS1 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-104-PRODUCECOOLERS2 Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-104-PRODUCECOOLERS2 Fan Outlet Node,  !- Air Inlet Node Name
    L1-104-PRODUCECOOLERS2 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-104-PRODUCECOOLERS3 Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-104-PRODUCECOOLERS3 Fan Outlet Node,  !- Air Inlet Node Name
    L1-104-PRODUCECOOLERS3 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESAISLE4 NoRefrig Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESAISLE4 NoRefrig Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESAISLE4 NoRefrig Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-125-PREPAREDFOODS1 Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-125-PREPAREDFOODS1 Fan Outlet Node,  !- Air Inlet Node Name
    L1-125-PREPAREDFOODS1 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-124-SPECIALTYSERVICE Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-124-SPECIALTYSERVICE Fan Outlet Node,  !- Air Inlet Node Name
    L1-124-SPECIALTYSERVICE Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESCIRCULATION10 Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESCIRCULATION10 Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESCIRCULATION10 Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESREACHINBEVERAGES Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESREACHINBEVERAGES Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINBEVERAGES Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESREACHINPREPARED Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESREACHINPREPARED Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINPREPARED Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESREACHINCHEES Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESREACHINCHEES Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINCHEES Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-101-SALESREACHINBEER Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-101-SALESREACHINBEER Fan Outlet Node,  !- Air Inlet Node Name
    L1-101-SALESREACHINBEER Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    L1-119-DELICOOLER Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    L1-119-DELICOOLER Fan Outlet Node,  !- Air Inlet Node Name
    L1-119-DELICOOLER Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M-164-MEATCOOLER Gas Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    8792,                    !- Nominal Capacity {W}
    M-164-MEATCOOLER Fan Outlet Node,  !- Air Inlet Node Name
    M-164-MEATCOOLER Inlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    9671,                    !- Gross Rated Heating Capacity {W}
    3.61,                    !- Gross Rated Heating COP {W/W}
    0.396,                   !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    M-152 MDF Room DAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    M-152 MDF Room DAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    PACU West 1 Spd DX Clg Coil CoilSystem,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    PACU East Pre-Coil Node, !- DX Cooling Coil System Inlet Node Name
    PACU East PreHeat Node,  !- DX Cooling Coil System Outlet Node Name
    PACU East PreHeat Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PACU West 1 Spd DX Clg Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    PACU East 1 Spd DX Clg Coil CoilSystem,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    PACU West Pre Coil Node, !- DX Cooling Coil System Inlet Node Name
    PACU Pre-Heat Node,      !- DX Cooling Coil System Outlet Node Name
    PACU Pre-Heat Node,      !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PACU East 1 Spd DX Clg Coil;  !- Cooling Coil Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Controller Outdoor Air 3,!- Name
    BOH OA Outlet Node,      !- Relief Air Outlet Node Name
    BOH Post-Demand Node 2,  !- Return Air Node Name
    BOH Pre-Furnace Node,    !- Mixed Air Node Name
    BOH OA Inlet Node,       !- Actuator Node Name
    0.401,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    0.401,                   !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 2,!- Name
    PACU East OA Outlet Node,!- Relief Air Outlet Node Name
    PACU East Post Demand Node 2,  !- Return Air Node Name
    PACU East Pre-Coil Node, !- Mixed Air Node Name
    PACU East OH Inlet Node, !- Actuator Node Name
    0.519,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    0.858,                   !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    PACU West OH Outlet Node,!- Relief Air Outlet Node Name
    PACU West Post Demand Node 2,  !- Return Air Node Name
    PACU West Pre Coil Node, !- Mixed Air Node Name
    PACU West OH Inlet Node, !- Actuator Node Name
    0.656,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    0.8,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    L1S1-Produce Thermal Zone,  !- Zone 1 Name
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    L1S1-Loading Thermal Zone,  !- Zone 2 Name
    Outdoor Air--BOH,        !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    L1S1-SalesAisle1 Thermal Zone,  !- Zone 3 Name
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    L1S1-SalesNorth Thermal Zone,  !- Zone 4 Name
    Outdoor Air--Sales;      !- Design Specification Outdoor Air Object Name 4

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    L1S1-PreparedFoods Thermal Zone,  !- Zone 1 Name
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    L1S1-Checkout Thermal Zone,  !- Zone 2 Name
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone 3 Name
    Outdoor Air--BOH,        !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    L1S1-SalesSouth Thermal Zone,  !- Zone 4 Name
    Outdoor Air--Sales,      !- Design Specification Outdoor Air Object Name 4
    ,                        !- Design Specification Zone Air Distribution Object Name 4
    L1S1-SpecialtyService Thermal Zone,  !- Zone 5 Name
    Outdoor Air--Sales;      !- Design Specification Outdoor Air Object Name 5

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    M-154-ExgOffice Thermal Zone,  !- Zone 1 Name
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    M-153-CashRoom Thermal Zone,  !- Zone 2 Name
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    M-155-ExgOffice Thermal Zone,  !- Zone 3 Name
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name 3
    ,                        !- Design Specification Zone Air Distribution Object Name 3
    M-156-StlOffice Thermal Zone,  !- Zone 4 Name
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name 4
    ,                        !- Design Specification Zone Air Distribution Object Name 4
    M-157-ExgOffice Thermal Zone,  !- Zone 5 Name
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name 5
    ,                        !- Design Specification Zone Air Distribution Object Name 5
    M-158-BreakRoom Thermal Zone,  !- Zone 6 Name
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name 6
    ,                        !- Design Specification Zone Air Distribution Object Name 6
    M-162-PrepRoom Thermal Zone,  !- Zone 7 Name
    Outdoor Air--Office,     !- Design Specification Outdoor Air Object Name 7
    ,                        !- Design Specification Zone Air Distribution Object Name 7
    M-163-MeatPrep Thermal Zone,  !- Zone 8 Name
    Outdoor Air--Office;     !- Design Specification Outdoor Air Object Name 8


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 3;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 2;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Gas Fired Furnace,       !- Name
    ,                        !- Controller List Name
    Gas Fired FurnaceAvailability Manager List,  !- Availability Manager List Name
    0.614,                   !- Design Supply Air Flow Rate {m3/s}
    Gas Fired Furnace Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    BOH Post-Demand Node 2,  !- Supply Side Inlet Node Name
    BOH Post-Demand Node,    !- Demand Side Outlet Node Name
    Gas Fired Furnace Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Gas Fired Furnace Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    RTU1 - Sales Right,      !- Name
    ,                        !- Controller List Name
    RTU1 - Sales RightAvailability Manager List,  !- Availability Manager List Name
    3.233,                   !- Design Supply Air Flow Rate {m3/s}
    RTU1 - Sales Right Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PACU East Post Demand Node 2,  !- Supply Side Inlet Node Name
    PACU East Post Demand Node,  !- Demand Side Outlet Node Name
    RTU1 - Sales Right Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    RTU1 - Sales Right Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    RTU2 - Sales Left,       !- Name
    ,                        !- Controller List Name
    RTU2 - Sales LeftAvailability Manager List,  !- Availability Manager List Name
    2.41,                    !- Design Supply Air Flow Rate {m3/s}
    RTU2 - Sales Left Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PACU West Post Demand Node 2,  !- Supply Side Inlet Node Name
    PACU West Post Demand Node,  !- Demand Side Outlet Node Name
    RTU2 - Sales Left Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    RTU2 - Sales Left Supply Outlet Nodes;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 3,  !- Name
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 3 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,  !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 1 Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    M-152 MDF Room DAC OA Mixer,  !- Name
    M-152 MDF Room DAC Mixed Air Node,  !- Mixed Air Node Name
    M-152 MDF Room DAC OA Node,  !- Outdoor Air Stream Node Name
    M-152 MDF Room DAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 9;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer,  !- Name
    BOH Pre-Furnace Node,    !- Mixed Air Node Name
    BOH OA Inlet Node,       !- Outdoor Air Stream Node Name
    BOH OA Outlet Node,      !- Relief Air Stream Node Name
    BOH Post-Demand Node 2;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,  !- Name
    PACU East Pre-Coil Node, !- Mixed Air Node Name
    PACU East OH Inlet Node, !- Outdoor Air Stream Node Name
    PACU East OA Outlet Node,!- Relief Air Stream Node Name
    PACU East Post Demand Node 2;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Name
    PACU West Pre Coil Node, !- Mixed Air Node Name
    PACU West OH Inlet Node, !- Outdoor Air Stream Node Name
    PACU West OH Outlet Node,!- Relief Air Stream Node Name
    PACU West Post Demand Node 2;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    BOH Post-Setpoint Node,  !- Inlet Node Name
    M-163 MeatPrep Inlet Node,  !- Outlet 1 Node Name
    M-162 PrepRoom Inlet Node,  !- Outlet 2 Node Name
    M-158 BreakRoom Inlet Node,  !- Outlet 3 Node Name
    M-157 ExgOffice Inlet Node,  !- Outlet 4 Node Name
    M-156 StlOffice Inlet Node,  !- Outlet 5 Node Name
    M-155 ExgOffice Inlet Node,  !- Outlet 6 Node Name
    M-154 ExgOffice Inlet Node,  !- Outlet 7 Node Name
    M-153 CashRoom Inlet Node;  !- Outlet 8 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    PACU East Post-Setpoint Node,  !- Inlet Node Name
    L1S1 Prepared Foods Inlet Node,  !- Outlet 1 Node Name
    L1S1 PreparedFoodsPrep Inlet Node,  !- Outlet 2 Node Name
    L1S1 SpecialtyService Inlet Node,  !- Outlet 3 Node Name
    L1S1 Checkout Inlet Node,!- Outlet 4 Node Name
    L1S1 SalesSouth Inlet Node;  !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    PACU West Post Setpoint Node,  !- Inlet Node Name
    L1S1 Produce Inlet Zone, !- Outlet 1 Node Name
    L1S1 SalesAisle 1 Inlet Node,  !- Outlet 2 Node Name
    L1S1 Sales North Inlet Node,  !- Outlet 3 Node Name
    L1S1 Loading Inlet Node; !- Outlet 4 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    Gas Fired Furnace BOH Post-Setpoint Node Supply Path,  !- Name
    BOH Post-Setpoint Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    RTU1 - Sales Right PACU East Post-Setpoint Node Supply Path,  !- Name
    PACU East Post-Setpoint Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    RTU2 - Sales Left PACU West Post Setpoint Node Supply Path,  !- Name
    PACU West Post Setpoint Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    BOH Post-Demand Node,    !- Outlet Node Name
    M-163 MeatPrep Outlet Node,  !- Inlet 1 Node Name
    M-162 PrepRoom Outlet Node,  !- Inlet 2 Node Name
    M-158 BreakRoom Outlet Node,  !- Inlet 3 Node Name
    M-157 ExgOffice Outlet Node,  !- Inlet 4 Node Name
    M-156 StlOffice Outlet Node,  !- Inlet 5 Node Name
    M-155 ExgOffice Outlet Node,  !- Inlet 6 Node Name
    M-154 ExgOffice Outlet Node,  !- Inlet 7 Node Name
    M-153 CashRoom Outlet Node;  !- Inlet 8 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    PACU East Post Demand Node,  !- Outlet Node Name
    L1S1 Prepared Foods Outlet Node,  !- Inlet 1 Node Name
    L1S1 PreparedFoodsPrep Outlet Node,  !- Inlet 2 Node Name
    L1S1 SpecialtyService Outlet Node,  !- Inlet 3 Node Name
    L1S1 Checkout Outlet Node,  !- Inlet 4 Node Name
    L1S1 SalesSouth Outlet Node;  !- Inlet 5 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    PACU West Post Demand Node,  !- Outlet Node Name
    L1S1 Produce Outlet Zone,!- Inlet 1 Node Name
    L1S1 SalesAisle1 Outlet Node,  !- Inlet 2 Node Name
    L1S1 SalesNorth Outlet Node,  !- Inlet 3 Node Name
    L1S1 Loading Outlet Node;!- Inlet 4 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Gas Fired Furnace Return Path,  !- Name
    BOH Post-Demand Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    RTU1 - Sales Right Return Path,  !- Name
    PACU East Post Demand Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    RTU2 - Sales Left Return Path,  !- Name
    PACU West Post Demand Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Gas Fired Furnace Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3,  !- Component 1 Name
    BOH Post-Demand Node 2,  !- Component 1 Inlet Node Name
    BOH Pre-Furnace Node,    !- Component 1 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 2 Object Type
    Coil Heating Gas 3,      !- Component 2 Name
    BOH Pre-Furnace Node,    !- Component 2 Inlet Node Name
    BOH Pre-Fan Node,        !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    Office/BOH Supply Fan,   !- Component 3 Name
    BOH Pre-Fan Node,        !- Component 3 Inlet Node Name
    BOH Heating Setpoint Node;  !- Component 3 Outlet Node Name

Branch,
    RTU1 - Sales Right Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,  !- Component 1 Name
    PACU East Post Demand Node 2,  !- Component 1 Inlet Node Name
    PACU East Pre-Coil Node, !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PACU West 1 Spd DX Clg Coil CoilSystem,  !- Component 2 Name
    PACU East Pre-Coil Node, !- Component 2 Inlet Node Name
    PACU East PreHeat Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PACU East Coil Heating Gas,  !- Component 3 Name
    PACU East PreHeat Node,  !- Component 3 Inlet Node Name
    PACU East Pre-Fan Node,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PACU East Fan Constant Volume,  !- Component 4 Name
    PACU East Pre-Fan Node,  !- Component 4 Inlet Node Name
    PACU East Setpoint Node; !- Component 4 Outlet Node Name

Branch,
    RTU2 - Sales Left Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 1 Name
    PACU West Post Demand Node 2,  !- Component 1 Inlet Node Name
    PACU West Pre Coil Node, !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PACU East 1 Spd DX Clg Coil CoilSystem,  !- Component 2 Name
    PACU West Pre Coil Node, !- Component 2 Inlet Node Name
    PACU Pre-Heat Node,      !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PACU West Coil Heating Gas,  !- Component 3 Name
    PACU Pre-Heat Node,      !- Component 3 Inlet Node Name
    PACU West Pre-Fan Node,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PACU West Fan Constant Volume,  !- Component 4 Name
    PACU West Pre-Fan Node,  !- Component 4 Inlet Node Name
    PACU West Setpoint Node; !- Component 4 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Gas Fired Furnace Supply Branches,  !- Name
    Gas Fired Furnace Main Branch;  !- Branch 1 Name

BranchList,
    RTU1 - Sales Right Supply Branches,  !- Name
    RTU1 - Sales Right Main Branch;  !- Branch 1 Name

BranchList,
    RTU2 - Sales Left Supply Branches,  !- Name
    RTU2 - Sales Left Main Branch;  !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    L1S1-Checkout Thermal Zone Inlet Node List,  !- Name
    L1S1 Checkout Inlet Node;!- Node 1 Name

NodeList,
    L1S1-Coffee Thermal Zone Exhaust Node List,  !- Name
    Node 3;                  !- Node 1 Name

NodeList,
    L1S1-Loading Thermal Zone Inlet Node List,  !- Name
    Node 6,                  !- Node 1 Name
    L1S1 Loading Inlet Node; !- Node 2 Name

NodeList,
    L1S1-Loading Thermal Zone Exhaust Node List,  !- Name
    Node 32,                 !- Node 1 Name
    Node 5;                  !- Node 2 Name

NodeList,
    L1S1-Men Thermal Zone Exhaust Node List,  !- Name
    Node 11;                 !- Node 1 Name

NodeList,
    L1S1-PreparedFoods Thermal Zone Inlet Node List,  !- Name
    L1S1 Prepared Foods Inlet Node;  !- Node 1 Name

NodeList,
    L1S1-PreparedFoodsPrep Thermal Zone Inlet Node List,  !- Name
    L1S1 PreparedFoodsPrep Inlet Node;  !- Node 1 Name

NodeList,
    L1S1-PreparedFoodsPrep Thermal Zone Exhaust Node List,  !- Name
    Node 13;                 !- Node 1 Name

NodeList,
    L1S1-Produce Thermal Zone Inlet Node List,  !- Name
    L1S1 Produce Inlet Zone; !- Node 1 Name

NodeList,
    L1S1-SalesAisle1 Thermal Zone Inlet Node List,  !- Name
    L1S1 SalesAisle 1 Inlet Node;  !- Node 1 Name

NodeList,
    L1S1-SalesNorth Thermal Zone Inlet Node List,  !- Name
    L1S1 Sales North Inlet Node;  !- Node 1 Name

NodeList,
    L1S1-SalesSouth Thermal Zone Inlet Node List,  !- Name
    L1S1 SalesSouth Inlet Node;  !- Node 1 Name

NodeList,
    L1S1-SeafoodSurface Thermal Zone Exhaust Node List,  !- Name
    Node 21;                 !- Node 1 Name

NodeList,
    L1S1-SpecialtyService Thermal Zone Inlet Node List,  !- Name
    L1S1 SpecialtyService Inlet Node;  !- Node 1 Name

NodeList,
    L1S1-Women Thermal Zone Exhaust Node List,  !- Name
    Node 23;                 !- Node 1 Name

NodeList,
    M-151-Stairs1 Thermal Zone Exhaust Node List,  !- Name
    Node 1;                  !- Node 1 Name

NodeList,
    M-152-MDF Thermal Zone Inlet Node List,  !- Name
    Node 10;                 !- Node 1 Name

NodeList,
    M-152-MDF Thermal Zone Exhaust Node List,  !- Name
    Node 9;                  !- Node 1 Name

NodeList,
    M-153-CashRoom Thermal Zone Inlet Node List,  !- Name
    M-153 CashRoom Inlet Node;  !- Node 1 Name

NodeList,
    M-154-ExgOffice Thermal Zone Inlet Node List,  !- Name
    M-154 ExgOffice Inlet Node;  !- Node 1 Name

NodeList,
    M-155-ExgOffice Thermal Zone Inlet Node List,  !- Name
    M-155 ExgOffice Inlet Node;  !- Node 1 Name

NodeList,
    M-156-StlOffice Thermal Zone Inlet Node List,  !- Name
    M-156 StlOffice Inlet Node;  !- Node 1 Name

NodeList,
    M-157-ExgOffice Thermal Zone Inlet Node List,  !- Name
    M-157 ExgOffice Inlet Node;  !- Node 1 Name

NodeList,
    M-158-BreakRoom Thermal Zone Inlet Node List,  !- Name
    M-158 BreakRoom Inlet Node;  !- Node 1 Name

NodeList,
    M-161-Men Thermal Zone Exhaust Node List,  !- Name
    Node 25;                 !- Node 1 Name

NodeList,
    M-162-PrepRoom Thermal Zone Inlet Node List,  !- Name
    M-162 PrepRoom Inlet Node;  !- Node 1 Name

NodeList,
    M-163-MeatPrep Thermal Zone Inlet Node List,  !- Name
    M-163 MeatPrep Inlet Node;  !- Node 1 Name

NodeList,
    M-201-ExgStorage Thermal Zone Inlet Node List,  !- Name
    Node 8;                  !- Node 1 Name

NodeList,
    M-201-ExgStorage Thermal Zone Exhaust Node List,  !- Name
    Node 7;                  !- Node 1 Name

NodeList,
    M-ExgWomen Thermal Zone Exhaust Node List,  !- Name
    Node 27;                 !- Node 1 Name

NodeList,
    Gas Fired Furnace Supply Outlet Nodes,  !- Name
    BOH Heating Setpoint Node;  !- Node 1 Name

NodeList,
    Gas Fired Furnace Demand Inlet Nodes,  !- Name
    BOH Post-Setpoint Node;  !- Node 1 Name

NodeList,
    RTU1 - Sales Right Supply Outlet Nodes,  !- Name
    PACU East Setpoint Node; !- Node 1 Name

NodeList,
    RTU1 - Sales Right Demand Inlet Nodes,  !- Name
    PACU East Post-Setpoint Node;  !- Node 1 Name

NodeList,
    RTU2 - Sales Left Supply Outlet Nodes,  !- Name
    PACU West Setpoint Node; !- Node 1 Name

NodeList,
    RTU2 - Sales Left Demand Inlet Nodes,  !- Name
    PACU West Post Setpoint Node;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    M-152 MDF Room DAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    BOH OA Inlet Node;       !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PACU East OH Inlet Node; !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PACU West OH Inlet Node; !- Node or NodeList Name 1

OutdoorAir:NodeList,
    CondenserOAnode;         !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    Gas Fired Furnace Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 3 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    RTU1 - Sales Right Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    RTU2 - Sales Left Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Gas Fired FurnaceAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Gas Fired Furnace Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 3 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    RTU1 - Sales RightAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    RTU1 - Sales Right Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    RTU2 - Sales LeftAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    RTU2 - Sales Left Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 3,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    M-154-ExgOffice Thermal Zone,  !- Control Zone Name
    {6574ff8c-9a3f-461d-8217-e43fafaaec77},  !- Zone Node Name
    M-154 ExgOffice Inlet Node,  !- Zone Inlet Node Name
    BOH Heating Setpoint Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 2,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    L1S1-Checkout Thermal Zone,  !- Control Zone Name
    {38762942-7d7e-4cac-9ddd-1f779d226bef},  !- Zone Node Name
    L1S1 Checkout Inlet Node,!- Zone Inlet Node Name
    PACU East Setpoint Node; !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    L1S1-Loading Thermal Zone,  !- Control Zone Name
    {103b6735-7422-43ac-a256-26db2f146437},  !- Zone Node Name
    L1S1 Loading Inlet Node, !- Zone Inlet Node Name
    PACU West Setpoint Node; !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    BOH Pre-Furnace Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BOH Heating Setpoint Node,  !- Reference Setpoint Node Name
    BOH Pre-Fan Node,        !- Fan Inlet Node Name
    BOH Heating Setpoint Node,  !- Fan Outlet Node Name
    BOH Pre-Furnace Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    BOH Pre-Fan Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    BOH Heating Setpoint Node,  !- Reference Setpoint Node Name
    BOH Pre-Fan Node,        !- Fan Inlet Node Name
    BOH Heating Setpoint Node,  !- Fan Outlet Node Name
    BOH Pre-Fan Node;        !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU East Pre-Coil Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PACU East Setpoint Node, !- Reference Setpoint Node Name
    PACU East Pre-Fan Node,  !- Fan Inlet Node Name
    PACU East Setpoint Node, !- Fan Outlet Node Name
    PACU East Pre-Coil Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU East PreHeat Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PACU East Setpoint Node, !- Reference Setpoint Node Name
    PACU East Pre-Fan Node,  !- Fan Inlet Node Name
    PACU East Setpoint Node, !- Fan Outlet Node Name
    PACU East PreHeat Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU East Pre-Fan Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PACU East Setpoint Node, !- Reference Setpoint Node Name
    PACU East Pre-Fan Node,  !- Fan Inlet Node Name
    PACU East Setpoint Node, !- Fan Outlet Node Name
    PACU East Pre-Fan Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU West Pre Coil Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PACU West Setpoint Node, !- Reference Setpoint Node Name
    PACU West Pre-Fan Node,  !- Fan Inlet Node Name
    PACU West Setpoint Node, !- Fan Outlet Node Name
    PACU West Pre Coil Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU Pre-Heat Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PACU West Setpoint Node, !- Reference Setpoint Node Name
    PACU West Pre-Fan Node,  !- Fan Inlet Node Name
    PACU West Setpoint Node, !- Fan Outlet Node Name
    PACU Pre-Heat Node;      !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU West Pre-Fan Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    PACU West Setpoint Node, !- Reference Setpoint Node Name
    PACU West Pre-Fan Node,  !- Fan Inlet Node Name
    PACU West Setpoint Node, !- Fan Outlet Node Name
    PACU West Pre-Fan Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

Refrigeration:Case,
    20ft SSGV  SERVICE MEAT case,  !- Name
    CaseCleanedOnTuesday,    !- Availability Schedule Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    466.023522176954,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.1336,                  !- Case Length {m}
    -4.4,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
    47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
    86.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.8,                   !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.66666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    10ft FMSS MEAT case,     !- Name
    CaseCleanedOnTuesday,    !- Availability Schedule Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    288.26197248059,         !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    4.572,                   !- Case Length {m}
    -4.4,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
    47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
    86.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.8,                   !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -7.77777777777778;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    12ft Q1-DC SeaFood case, !- Name
    CaseCleanedOnTuesday,    !- Availability Schedule Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    648.589438081328,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4384,                  !- Case Length {m}
    -4.4,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
    47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
    86.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.8,                   !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.66666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    HGT136-AE GROCERY FREEZER case,  !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    831.155353985702,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.13,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    6.09600000000001,        !- Case Length {m}
    -23.3,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
    57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1106.5,                  !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.1,                     !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -31.6666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    2000-RLE ICE MACHINE case,  !- Name
    CaseCleanedOnMonday,     !- Availability Schedule Name
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    4107.73310784841,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    1.2192,                  !- Case Length {m}
    -10,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    CaseDefrostSched,        !- Case Defrost Schedule Name
    CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -20.6;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    13 DRS RVZC30T R/I ICE CREAM 1 case,  !- Name
    CaseCleanedOnMonday,     !- Availability Schedule Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    736.028903067107,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    1.524,                   !- Case Length {m}
    -15,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    67.2611269121377,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    73.5068029825505,        !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched,        !- Case Defrost Schedule Name
    CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -26.6666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    13 DRS RVZC30T R/I ICE CREAM 2 case,  !- Name
    CaseCleanedOnMonday,     !- Availability Schedule Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    736.028903067107,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4384,                  !- Case Length {m}
    -15,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    67.2611269121377,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    73.5068029825505,        !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched,        !- Case Defrost Schedule Name
    CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -26.6666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    13 DRS RVZC30T R/I ICE CREAM 3 case,  !- Name
    CaseCleanedOnMonday,     !- Availability Schedule Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    622.645860558075,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    3.9624,                  !- Case Length {m}
    -15,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    67.2611269121377,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    73.5068029825505,        !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched,        !- Case Defrost Schedule Name
    CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -26.6666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    10 DRS RVZC30T R/I ICE CREAM 1 case,  !- Name
    CaseCleanedOnMonday,     !- Availability Schedule Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    789.837804596817,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    3.048,                   !- Case Length {m}
    -15,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    67.2611269121377,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    73.5068029825505,        !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched,        !- Case Defrost Schedule Name
    CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -26.6666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    10 DRS RVZC30T R/I ICE CREAM 2 case,  !- Name
    CaseCleanedOnMonday,     !- Availability Schedule Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    525.597663156276,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    3.048,                   !- Case Length {m}
    -15,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    67.2611269121377,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    73.5068029825505,        !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched,        !- Case Defrost Schedule Name
    CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -26.6666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    8 DRS RVZC30T R/I ICE CREAM 1 case,  !- Name
    CaseCleanedOnMonday,     !- Availability Schedule Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    849.411945576139,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4384,                  !- Case Length {m}
    -15,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    67.2611269121377,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    73.5068029825505,        !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched,        !- Case Defrost Schedule Name
    CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -26.6666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    8 DRS RVZC30T R/I ICE CREAM 2 case,  !- Name
    CaseCleanedOnMonday,     !- Availability Schedule Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    531.362902605888,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.08,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4384,                  !- Case Length {m}
    -15,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    67.2611269121377,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    73.5068029825505,        !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched,        !- Case Defrost Schedule Name
    CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -26.6666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    WKG130-AE MEAT/SEAFOOD COOLER case,  !- Name
    CaseCleanedOnTuesday,    !- Availability Schedule Name
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    632.254592974095,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    3.6576,                  !- Case Length {m}
    -4.4,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
    47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
    86.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.9,                     !- Fraction of Lighting Energy to Case
    13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Linear,                  !- Anti-Sweat Heater Control Type
    35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.8,                   !- Case Defrost Power per Unit Length {W/m}
    HotGas,                  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -5;                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    ADT208-AE DAIRY COOLER case,  !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-112-DairyCooler Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    816.742255361673,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.13,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    10.9728,                 !- Case Length {m}
    1.1,                     !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
    57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1106.5,                  !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched2,       !- Case Defrost Schedule Name
    CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.1,                     !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    CaseCreditReductionSched,!- Case Credit Fraction Schedule Name
    -3.33333333333333;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    MDC-86FL MD DAIRY1 case, !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    1522.02321469752,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    7.62000000000001,        !- Case Length {m}
    -1.1,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    MultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    78.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    78.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    307.3,                   !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.77,                    !- Fraction of Lighting Energy to Case
    211.392113152433,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.171804135598,        !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched3,       !- Case Defrost Schedule Name
    CaseDripDownSched3,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    DairyCaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
    -6.66666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    MDC-86RL MD DAIRY2 case, !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    1495.11876393266,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    4.87680000000001,        !- Case Length {m}
    -1.1,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    MultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    78.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    78.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    307.3,                   !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.77,                    !- Fraction of Lighting Energy to Case
    211.392113152433,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.171804135598,        !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched3,       !- Case Defrost Schedule Name
    CaseDripDownSched3,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    DairyCaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
    -6.66666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    MDC-86FL MD DAIRY3 case, !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    1585.44084864325,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    4.87680000000001,        !- Case Length {m}
    -1.1,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    MultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    78.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    78.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    307.3,                   !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    CaseLightingSched,       !- Case Lighting Schedule Name
    0.77,                    !- Fraction of Lighting Energy to Case
    211.392113152433,        !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5,                     !- Case Height {m}
    0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
    585.171804135598,        !- Case Defrost Power per Unit Length {W/m}
    HotGasWithTemperatureTermination,  !- Case Defrost Type
    CaseDefrostSched3,       !- Case Defrost Schedule Name
    CaseDripDownSched3,      !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    0.05,                    !- Under Case HVAC Return Air Fraction
    CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
    DairyCaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
    -6.66666666666667;       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    RGD24-83 NUT BUTTERS case,  !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    23.88,                   !- Rated Ambient Temperature {C}
    55.0,                    !- Rated Ambient Relative Humidity {percent}
    878.238142824199,        !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
