!-Generator IDFEditor 1.48
!-Option SortedOrder ViewInIPunits

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.5;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    NoeValleyWFM.idf,        !- Name
    356.172647632627,        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30,                      !- Calculation Frequency
    3000;                    !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200,                     !- Surface Temperature Upper Limit {C}
    0.1,                     !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: PROGRAMCONTROL ===========

ProgramControl,
    1;                       !- Number of Threads Allowed


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Simulation,              !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                       !- End Month
    2,                       !- End Day of Month
    Thursday,                !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Concrete,                !- Name
    MediumSmooth,            !- Roughness
    0.2032,                  !- Thickness {m}
    1.3997494,               !- Conductivity {W/m-K}
    2100.00320369065,        !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ,                        !- Name
    ,                        !- Roughness
    ,                        !- Thickness {m}
    ,                        !- Conductivity {W/m-K}
    ,                        !- Density {kg/m3}
    ,                        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    ExistingGlass,           !- Name
    1.1356526,               !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Concrete Slab,           !- Name
    Concrete;                !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    L1-101-EntranceExit Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle10 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle5 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle6 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle7 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle8 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle9 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisleBulk Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation10 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation5 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation6 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation7 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation8 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation9 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesWine Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-102-Checkout1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-102-Checkout2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-102-Checkout3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-102-Checkout4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-102-CheckoutBagging Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-102-Exit Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-102-ReceivingOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-102-SelfCheckout Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-103-Floral Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-104-Produce Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-104-ProduceCirculation Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-104-ProduceCoolers1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-104-ProduceCoolers2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-104-ProduceCoolers3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-106-Receiving Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-106-ReceivingTransformers2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-108-ProduceCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-109-Corridor Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-110-ProducePrep Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-111-GroceryFreezer Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-112-DairyCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-113-BeerCage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-114-Backstock Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-116-MeatService Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-117-SeafoodSurface Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-119-DeliCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-120-Women Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-121-Men Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-122-Corridor Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-123-Stairs Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-124-SpecialtyService Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-125-PreparedFoods1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-125-PreparedFoods2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-126-BakeryService Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-127-Coffee Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-Shaft Thermal Zone,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-Stairs Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Backstock Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-BeerCage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Checkout Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Coffee Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Corridor Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-DairyCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-DeliCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Loading Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Men Thermal Zone,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-PreparedFoods Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Produce Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SalesAisle1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SalesAisle4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SalesNorth Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SalesSouth Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SeafoodSurface Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Shaft Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SpecialtyService Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Stairs Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Women Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S2-AislesEast Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S2-AislesWest Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S2-Bakery Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S2-Checkout Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S2-LoadingBOH Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S2-ReachInPrepared Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S2-Shaft Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S2-Shaft2 Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L2-201-Corridor Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L2-201-ExgStorage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L2-201-Stairs1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L2-201-Storage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L2-201-Walkins Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-123-Stairs Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-151-Stairs1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-152-MDF Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-153-CashRoom Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-154-ExgOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-155-ExgOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-156-StlOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-157-ExgOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-158-BreakRoom Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-159-ExgVest Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-161-Men Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-162-PrepRoom Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-163-MeatPrep Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-164-MeatCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-201-ExgStorage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-BakeryFreezer Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-ExgWomen Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Zone 1 Thermal Zone,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    _Dup Thermal Zone,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    _Dup_Dup Thermal Zone,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    _Dup_Dup_Dup Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    _Dup_Dup_Dup_Dup Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    _Dup_Dup_Dup_Dup_Dup Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    D75103,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.058559417725,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    57.058559417725,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.192394256592,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.192394256592,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    52.192394256592,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.058559417725,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.058559417725,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.058559417725,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.058559417725,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.058559417725,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.058559417725,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.058559417725,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.058559417725,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    55.808879852295,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    55.808879852295,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.808879852295,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    55.808879852295,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    52.181758880615,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.192394256592,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.192394256592,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_6,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    52.192394256592,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    57.058559417725,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    57.058559417725,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_0,!- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    48.127918243408,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    48.127918243408,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_1,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisleBulk_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.127918243408,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    48.127918243408,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    48.127918243408,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    48.127918243408,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_2,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.127918243408,         !- Vertex 1 X-coordinate {m}
    43.769279479981,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    48.127918243408,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_3,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle2_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    43.769279479981,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_4,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    48.127918243408,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    48.127918243408,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_5,!- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.127918243408,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    48.127918243408,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    50.269458770752,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    50.269458770752,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    46.328563690186,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    46.328563690186,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_10,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    50.269458770752,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    50.269458770752,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_11,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    46.328563690186,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    46.328563690186,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    67.025520324707,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_6,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    50.901599884033,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    50.901599884033,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_7,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    50.901599884033,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    50.901599884033,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_8,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_19,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_9,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    67.025520324707,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_0,!- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.473537445068,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    51.473537445068,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_1,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.473537445068,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    51.473537445068,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_2,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle1_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_3,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    43.769279479981,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    42.580558776856,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_4,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    42.580558776856,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    51.473537445068,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    51.473537445068,         !- Vertex 4 X-coordinate {m}
    42.580558776856,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_5,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.473537445068,         !- Vertex 1 X-coordinate {m}
    42.580558776856,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    51.473537445068,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    51.473537445068,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    51.473537445068,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_6,!- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    51.473537445068,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    51.473537445068,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_0,!- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    51.473537445068,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    51.473537445068,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_1,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle2_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.473537445068,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    51.473537445068,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    51.473537445068,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    51.473537445068,         !- Vertex 4 X-coordinate {m}
    42.580558776856,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_2,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.473537445068,         !- Vertex 1 X-coordinate {m}
    42.580558776856,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    51.473537445068,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    42.580558776856,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_3,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    42.580558776856,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_4,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_5,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    51.473537445068,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    51.473537445068,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_6,!- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.473537445068,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    51.473537445068,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_0,!- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.450965881348,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    54.450965881348,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_1,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    42.580558776856,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_2,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    42.580558776856,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_3,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.450965881348,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.450965881348,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_4,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.450965881348,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.450965881348,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.450965881348,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.450965881348,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_5,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.450965881348,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.450965881348,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_6,!- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    54.450965881348,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    54.450965881348,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_0,!- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.095863342285,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    56.095863342285,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.450965881348,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.450965881348,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_1,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.450965881348,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.450965881348,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.450965881348,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.450965881348,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_2,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.450965881348,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.450965881348,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    56.095863342285,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    56.095863342285,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_3,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.095863342285,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    56.095863342285,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    56.095863342285,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    56.095863342285,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_4,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.095863342285,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    56.095863342285,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.450965881348,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.450965881348,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_5,!- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.450965881348,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.450965881348,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    56.095863342285,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    56.095863342285,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_0,!- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.843563079834,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    57.843563079834,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    56.095863342285,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    56.095863342285,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_1,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.095863342285,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    56.095863342285,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    56.095863342285,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    56.095863342285,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_2,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.095863342285,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    56.095863342285,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.843563079834,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.843563079834,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_3,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.843563079834,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.843563079834,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.843563079834,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.843563079834,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_4,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.843563079834,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.843563079834,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    56.095863342285,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    56.095863342285,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_5,!- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.095863342285,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    56.095863342285,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    57.843563079834,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    57.843563079834,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_0,!- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.491611480713,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    59.491611480713,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.843563079834,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.843563079834,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_1,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.843563079834,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.843563079834,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.843563079834,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.843563079834,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_2,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.843563079834,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.843563079834,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    59.491611480713,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    59.491611480713,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_3,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.491611480713,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    59.491611480713,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    59.491611480713,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    59.491611480713,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_4,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.491611480713,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    59.491611480713,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.843563079834,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.843563079834,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_5,!- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.843563079834,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.843563079834,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    59.491611480713,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    59.491611480713,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_0,!- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    59.491611480713,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    59.491611480713,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_1,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.575481414795,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    60.575481414795,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    59.491611480713,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    59.491611480713,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_10,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.491611480713,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    59.491611480713,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_2,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.491611480713,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    59.491611480713,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    59.491611480713,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    59.491611480713,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_3,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.491611480713,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    59.491611480713,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_4,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    37.315906524658,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    37.315906524658,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_5,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    37.315906524658,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    37.315906524658,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    41.188266754150,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    41.188266754150,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_6,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    41.188266754150,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    41.188266754150,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    45.129161834717,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    45.129161834717,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_7,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    45.129161834717,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    45.129161834717,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    49.001518249512,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    49.001518249512,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_8,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    49.001518249512,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    49.001518249512,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_9,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    60.575481414795,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    60.575481414795,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_0,!- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    46.328563690186,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    46.328563690186,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_1,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    37.315906524658,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    37.315906524658,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_2,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_16,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.196479797363,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.196479797363,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_3,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.196479797363,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.196479797363,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_4,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    46.328563690186,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    46.328563690186,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_5,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    46.328563690186,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    46.328563690186,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    46.328563690186,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    46.328563690186,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_6,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    46.328563690186,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    46.328563690186,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    45.129161834717,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    45.129161834717,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_7,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle3_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    45.129161834717,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    45.129161834717,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    41.188266754150,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    41.188266754150,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_8,!- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    41.188266754150,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    41.188266754150,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    37.315906524658,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    37.315906524658,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_9,!- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    46.328563690186,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    46.328563690186,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.127918243408,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    48.127918243408,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.127918243408,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    48.127918243408,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    43.769279479981,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    48.127918243408,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    48.127918243408,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle1_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.127918243408,         !- Vertex 1 X-coordinate {m}
    43.769279479981,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    48.127918243408,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    48.127918243408,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    48.127918243408,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_6,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    48.127918243408,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    48.127918243408,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    55.808879852295,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    55.808879852295,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    28.163520812988,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    53.004718780518,         !- Vertex 5 X-coordinate {m}
    28.163520812988,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    53.004718780518,         !- Vertex 6 X-coordinate {m}
    31.363920211792,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-103-Floral_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.808879852295,         !- Vertex 1 X-coordinate {m}
    27.645360946655,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    55.808879852295,         !- Vertex 2 X-coordinate {m}
    27.645360946655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    55.808879852295,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    55.808879852295,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.808879852295,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    55.808879852295,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    28.163520812988,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    28.163520812988,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    28.163520812988,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    28.163520812988,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    52.181758880615,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_6,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-EntranceExit_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    52.181758880615,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    55.808879852295,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    55.808879852295,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_7,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.808879852295,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    55.808879852295,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    55.808879852295,         !- Vertex 3 X-coordinate {m}
    27.645360946655,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    55.808879852295,         !- Vertex 4 X-coordinate {m}
    27.645360946655,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_8,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    55.808879852295,         !- Vertex 5 X-coordinate {m}
    26.948810577393,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    55.808879852295,         !- Vertex 6 X-coordinate {m}
    31.363920211792,         !- Vertex 6 Y-coordinate {m}
    2.133599996567;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    29.209310531616,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    70.439277648926,         !- Vertex 5 X-coordinate {m}
    26.948810577393,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    70.439277648926,         !- Vertex 6 X-coordinate {m}
    31.363920211792,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation9_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.439277648926,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.439277648926,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.439277648926,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.439277648926,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Exit_Srf_5,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-127-Coffee_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.841361999512,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    71.841361999512,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    29.209310531616,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    29.209310531616,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.841361999512,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    71.841361999512,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    29.209310531616,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    29.209310531616,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_6,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeverages_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_7,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    29.209310531616,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    77.337211608887,         !- Vertex 5 X-coordinate {m}
    29.209310531616,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    77.337211608887,         !- Vertex 6 X-coordinate {m}
    31.363920211792,         !- Vertex 6 Y-coordinate {m}
    2.133599996567;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    65.196479797363,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    65.196479797363,         !- Vertex 2 X-coordinate {m}
    33.284160614014,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.446403503418,         !- Vertex 3 X-coordinate {m}
    33.284160614014,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.446403503418,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    53.004718780518,         !- Vertex 5 X-coordinate {m}
    31.363920211792,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    53.004718780518,         !- Vertex 6 X-coordinate {m}
    34.869121551514,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    63.855598449707,         !- Vertex 7 X-coordinate {m}
    34.869121551514,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    63.855598449707,         !- Vertex 8 X-coordinate {m}
    35.295841217041,         !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    59.491611480713,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    59.491611480713,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_10,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.045600891113,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    60.045600891113,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    62.209678649902,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    62.209678649902,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_11,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.209678649902,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    62.209678649902,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    64.373756408691,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    64.373756408691,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_12,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout4_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.373756408691,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    64.373756408691,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.446403503418,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.446403503418,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_13,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.446403503418,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.446403503418,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.446403503418,         !- Vertex 3 X-coordinate {m}
    33.284160614014,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.446403503418,         !- Vertex 4 X-coordinate {m}
    33.284160614014,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_14,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.446403503418,         !- Vertex 1 X-coordinate {m}
    33.284160614014,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.446403503418,         !- Vertex 2 X-coordinate {m}
    33.284160614014,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.196479797363,         !- Vertex 3 X-coordinate {m}
    33.284160614014,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.196479797363,         !- Vertex 4 X-coordinate {m}
    33.284160614014,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_15,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.196479797363,         !- Vertex 1 X-coordinate {m}
    33.284160614014,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.196479797363,         !- Vertex 2 X-coordinate {m}
    33.284160614014,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.196479797363,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.196479797363,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_16,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.196479797363,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.196479797363,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_17,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_18,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_19,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    66.446403503418,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    66.446403503418,         !- Vertex 4 X-coordinate {m}
    33.284160614014,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    65.196479797363,         !- Vertex 5 X-coordinate {m}
    33.284160614014,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    65.196479797363,         !- Vertex 6 X-coordinate {m}
    35.295841217041,         !- Vertex 6 Y-coordinate {m}
    2.133599996567,          !- Vertex 6 Z-coordinate {m}
    63.855598449707,         !- Vertex 7 X-coordinate {m}
    35.295841217041,         !- Vertex 7 Y-coordinate {m}
    2.133599996567,          !- Vertex 7 Z-coordinate {m}
    63.855598449707,         !- Vertex 8 X-coordinate {m}
    34.869121551514,         !- Vertex 8 Y-coordinate {m}
    2.133599996567;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.491611480713,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    59.491611480713,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.843563079834,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.843563079834,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.843563079834,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.843563079834,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    56.095863342285,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    56.095863342285,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.095863342285,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    56.095863342285,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.450965881348,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.450965881348,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.450965881348,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.450965881348,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_6,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_7,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    55.808879852295,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    55.808879852295,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_8,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-103-Floral_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.808879852295,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    55.808879852295,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.881519317627,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.881519317627,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_9,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.881519317627,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.881519317627,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    60.045600891113,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    60.045600891113,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    55.473598480225,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    49.529998779297,         !- Vertex 5 X-coordinate {m}
    55.473598480225,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    49.530048370361,         !- Vertex 6 X-coordinate {m}
    57.811912536621,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    50.688240051270,         !- Vertex 7 X-coordinate {m}
    57.811912536621,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    50.688240051270,         !- Vertex 8 X-coordinate {m}
    55.991760253906,         !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle1_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.127918243408,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    48.127918243408,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_10,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    55.473598480225,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    55.473598480225,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_11,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisleBulk_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    48.127918243408,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    48.127918243408,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_12,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    55.473598480225,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    50.688240051270,         !- Vertex 5 X-coordinate {m}
    55.991760253906,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    50.688240051270,         !- Vertex 6 X-coordinate {m}
    57.811912536621,         !- Vertex 6 Y-coordinate {m}
    2.133599996567,          !- Vertex 6 Z-coordinate {m}
    49.530048370361,         !- Vertex 7 X-coordinate {m}
    57.811912536621,         !- Vertex 7 Y-coordinate {m}
    2.133599996567,          !- Vertex 7 Z-coordinate {m}
    49.529998779297,         !- Vertex 8 X-coordinate {m}
    55.473598480225,         !- Vertex 8 Y-coordinate {m}
    2.133599996567;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle2_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    51.473537445068,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    51.473537445068,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.473537445068,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    51.473537445068,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    50.688240051270,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    50.688240051270,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_6,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.688240051270,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    50.688240051270,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    50.688240051270,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    50.688240051270,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_7,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-114-Backstock_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.688240051270,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    50.688240051270,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.530048370361,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.530048370361,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_8,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.530048370361,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.530048370361,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.529998779297,         !- Vertex 3 X-coordinate {m}
    55.473598480225,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.529998779297,         !- Vertex 4 X-coordinate {m}
    55.473598480225,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_9,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.529998779297,         !- Vertex 1 X-coordinate {m}
    55.473598480225,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.529998779297,         !- Vertex 2 X-coordinate {m}
    55.473598480225,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    55.473598480225,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    55.473598480225,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    20,                      !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    68.000877380371,         !- Vertex 5 X-coordinate {m}
    54.528720855713,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    68.000877380371,         !- Vertex 6 X-coordinate {m}
    52.767475128174,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    67.025520324707,         !- Vertex 7 X-coordinate {m}
    52.767475128174,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    67.025520324707,         !- Vertex 8 X-coordinate {m}
    54.528720855713,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    65.072212219238,         !- Vertex 9 X-coordinate {m}
    54.528720855713,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    65.072212219238,         !- Vertex 10 X-coordinate {m}
    52.767475128174,         !- Vertex 10 Y-coordinate {m}
    0.000000000000,          !- Vertex 10 Z-coordinate {m}
    63.855598449707,         !- Vertex 11 X-coordinate {m}
    52.767475128174,         !- Vertex 11 Y-coordinate {m}
    0.000000000000,          !- Vertex 11 Z-coordinate {m}
    63.855598449707,         !- Vertex 12 X-coordinate {m}
    53.192554473877,         !- Vertex 12 Y-coordinate {m}
    0.000000000000,          !- Vertex 12 Z-coordinate {m}
    62.453521728516,         !- Vertex 13 X-coordinate {m}
    53.192554473877,         !- Vertex 13 Y-coordinate {m}
    0.000000000000,          !- Vertex 13 Z-coordinate {m}
    62.453521728516,         !- Vertex 14 X-coordinate {m}
    55.016399383545,         !- Vertex 14 Y-coordinate {m}
    0.000000000000,          !- Vertex 14 Z-coordinate {m}
    60.575481414795,         !- Vertex 15 X-coordinate {m}
    55.016399383545,         !- Vertex 15 Y-coordinate {m}
    0.000000000000,          !- Vertex 15 Z-coordinate {m}
    60.575481414795,         !- Vertex 16 X-coordinate {m}
    53.192554473877,         !- Vertex 16 Y-coordinate {m}
    0.000000000000,          !- Vertex 16 Z-coordinate {m}
    53.004718780518,         !- Vertex 17 X-coordinate {m}
    53.192554473877,         !- Vertex 17 Y-coordinate {m}
    0.000000000000,          !- Vertex 17 Z-coordinate {m}
    53.004718780518,         !- Vertex 18 X-coordinate {m}
    55.991760253906,         !- Vertex 18 Y-coordinate {m}
    0.000000000000,          !- Vertex 18 Z-coordinate {m}
    72.847198486328,         !- Vertex 19 X-coordinate {m}
    55.991760253906,         !- Vertex 19 Y-coordinate {m}
    0.000000000000,          !- Vertex 19 Z-coordinate {m}
    72.847198486328,         !- Vertex 20 X-coordinate {m}
    58.338718414307,         !- Vertex 20 Y-coordinate {m}
    0.000000000000;          !- Vertex 20 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculationMeatSeafood_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.528720855713,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.528720855713,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_10,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.575481414795,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    60.575481414795,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    60.575481414795,         !- Vertex 3 X-coordinate {m}
    55.016399383545,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    60.575481414795,         !- Vertex 4 X-coordinate {m}
    55.016399383545,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_11,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.575481414795,         !- Vertex 1 X-coordinate {m}
    55.016399383545,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    60.575481414795,         !- Vertex 2 X-coordinate {m}
    55.016399383545,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    62.453521728516,         !- Vertex 3 X-coordinate {m}
    55.016399383545,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    62.453521728516,         !- Vertex 4 X-coordinate {m}
    55.016399383545,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_12,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.453521728516,         !- Vertex 1 X-coordinate {m}
    55.016399383545,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    62.453521728516,         !- Vertex 2 X-coordinate {m}
    55.016399383545,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    62.453521728516,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    62.453521728516,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_13,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.453521728516,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    62.453521728516,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_14,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_15,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.072212219238,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.072212219238,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_16,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.072212219238,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.072212219238,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.072212219238,         !- Vertex 3 X-coordinate {m}
    54.528720855713,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.072212219238,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_17,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.072212219238,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.072212219238,         !- Vertex 2 X-coordinate {m}
    54.528720855713,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    54.528720855713,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_18,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    67.025520324707,         !- Vertex 2 X-coordinate {m}
    54.528720855713,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_19,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    67.025520324707,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_20,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    54.528720855713,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_21,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    54.528720855713,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    54.528720855713,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_22,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    54.528720855713,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_23,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_24,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-121-Men_Srf_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    56.217910766602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    56.217910766602,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_25,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-120-Women_Srf_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    56.217910766602,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    56.217910766602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_26,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-118-PreparedFoodsPrep_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_27,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeer_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_28,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeer_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.460418701172,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.460418701172,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_29,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    20,                      !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    60.575481414795,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    60.575481414795,         !- Vertex 4 X-coordinate {m}
    55.016399383545,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    62.453521728516,         !- Vertex 5 X-coordinate {m}
    55.016399383545,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    62.453521728516,         !- Vertex 6 X-coordinate {m}
    53.192554473877,         !- Vertex 6 Y-coordinate {m}
    2.133599996567,          !- Vertex 6 Z-coordinate {m}
    63.855598449707,         !- Vertex 7 X-coordinate {m}
    53.192554473877,         !- Vertex 7 Y-coordinate {m}
    2.133599996567,          !- Vertex 7 Z-coordinate {m}
    63.855598449707,         !- Vertex 8 X-coordinate {m}
    52.767475128174,         !- Vertex 8 Y-coordinate {m}
    2.133599996567,          !- Vertex 8 Z-coordinate {m}
    65.072212219238,         !- Vertex 9 X-coordinate {m}
    52.767475128174,         !- Vertex 9 Y-coordinate {m}
    2.133599996567,          !- Vertex 9 Z-coordinate {m}
    65.072212219238,         !- Vertex 10 X-coordinate {m}
    54.528720855713,         !- Vertex 10 Y-coordinate {m}
    2.133599996567,          !- Vertex 10 Z-coordinate {m}
    67.025520324707,         !- Vertex 11 X-coordinate {m}
    54.528720855713,         !- Vertex 11 Y-coordinate {m}
    2.133599996567,          !- Vertex 11 Z-coordinate {m}
    67.025520324707,         !- Vertex 12 X-coordinate {m}
    52.767475128174,         !- Vertex 12 Y-coordinate {m}
    2.133599996567,          !- Vertex 12 Z-coordinate {m}
    68.000877380371,         !- Vertex 13 X-coordinate {m}
    52.767475128174,         !- Vertex 13 Y-coordinate {m}
    2.133599996567,          !- Vertex 13 Z-coordinate {m}
    68.000877380371,         !- Vertex 14 X-coordinate {m}
    54.528720855713,         !- Vertex 14 Y-coordinate {m}
    2.133599996567,          !- Vertex 14 Z-coordinate {m}
    72.847198486328,         !- Vertex 15 X-coordinate {m}
    54.528720855713,         !- Vertex 15 Y-coordinate {m}
    2.133599996567,          !- Vertex 15 Z-coordinate {m}
    72.847198486328,         !- Vertex 16 X-coordinate {m}
    53.583839416504,         !- Vertex 16 Y-coordinate {m}
    2.133599996567,          !- Vertex 16 Z-coordinate {m}
    74.218803405762,         !- Vertex 17 X-coordinate {m}
    53.583839416504,         !- Vertex 17 Y-coordinate {m}
    2.133599996567,          !- Vertex 17 Z-coordinate {m}
    74.218803405762,         !- Vertex 18 X-coordinate {m}
    58.338718414307,         !- Vertex 18 Y-coordinate {m}
    2.133599996567,          !- Vertex 18 Z-coordinate {m}
    72.847198486328,         !- Vertex 19 X-coordinate {m}
    58.338718414307,         !- Vertex 19 Y-coordinate {m}
    2.133599996567,          !- Vertex 19 Z-coordinate {m}
    72.847198486328,         !- Vertex 20 X-coordinate {m}
    55.991760253906,         !- Vertex 20 Y-coordinate {m}
    2.133599996567;          !- Vertex 20 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.450965881348,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.450965881348,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_6,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.450965881348,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.450965881348,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    56.095863342285,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    56.095863342285,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_7,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.095863342285,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    56.095863342285,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.843563079834,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.843563079834,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_8,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.843563079834,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.843563079834,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    59.491611480713,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    59.491611480713,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_9,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.491611480713,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    59.491611480713,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    60.575481414795,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    60.575481414795,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    74.340721130371,         !- Vertex 5 X-coordinate {m}
    41.605201721191,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    74.340721130371,         !- Vertex 6 X-coordinate {m}
    47.365921020508,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    73.548240661621,         !- Vertex 7 X-coordinate {m}
    47.365921020508,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    73.548240661621,         !- Vertex 8 X-coordinate {m}
    50.901599884033,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    72.847198486328,         !- Vertex 9 X-coordinate {m}
    50.901599884033,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    72.847198486328,         !- Vertex 10 X-coordinate {m}
    53.583839416504,         !- Vertex 10 Y-coordinate {m}
    0.000000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInChees_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    44.075122833252,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    44.075122833252,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_10,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.548240661621,         !- Vertex 1 X-coordinate {m}
    48.463199615479,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    73.548240661621,         !- Vertex 2 X-coordinate {m}
    48.463199615479,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    73.548240661621,         !- Vertex 3 X-coordinate {m}
    47.365921020508,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    73.548240661621,         !- Vertex 4 X-coordinate {m}
    47.365921020508,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_11,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.548240661621,         !- Vertex 1 X-coordinate {m}
    47.365921020508,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    73.548240661621,         !- Vertex 2 X-coordinate {m}
    47.365921020508,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.340721130371,         !- Vertex 3 X-coordinate {m}
    47.365921020508,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.340721130371,         !- Vertex 4 X-coordinate {m}
    47.365921020508,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_12,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.340721130371,         !- Vertex 1 X-coordinate {m}
    47.365921020508,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    74.340721130371,         !- Vertex 2 X-coordinate {m}
    47.365921020508,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.340721130371,         !- Vertex 3 X-coordinate {m}
    42.367198944092,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.340721130371,         !- Vertex 4 X-coordinate {m}
    42.367198944092,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_13,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.340721130371,         !- Vertex 1 X-coordinate {m}
    42.367198944092,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    74.340721130371,         !- Vertex 2 X-coordinate {m}
    42.367198944092,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.340721130371,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.340721130371,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_14,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.340721130371,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    74.340721130371,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.291442871094,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.291442871094,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_15,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation8_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291442871094,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.291442871094,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_16,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInPrepared_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    44.075122833252,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    44.075122833252,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_17,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    50.901599884033,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    73.548240661621,         !- Vertex 3 X-coordinate {m}
    50.901599884033,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    73.548240661621,         !- Vertex 4 X-coordinate {m}
    47.365921020508,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    74.340721130371,         !- Vertex 5 X-coordinate {m}
    47.365921020508,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    74.340721130371,         !- Vertex 6 X-coordinate {m}
    41.605201721191,         !- Vertex 6 Y-coordinate {m}
    2.133599996567,          !- Vertex 6 Z-coordinate {m}
    77.337211608887,         !- Vertex 7 X-coordinate {m}
    41.605201721191,         !- Vertex 7 Y-coordinate {m}
    2.133599996567,          !- Vertex 7 Z-coordinate {m}
    77.337211608887,         !- Vertex 8 X-coordinate {m}
    49.865280151367,         !- Vertex 8 Y-coordinate {m}
    2.133599996567,          !- Vertex 8 Z-coordinate {m}
    76.565757751465,         !- Vertex 9 X-coordinate {m}
    49.865280151367,         !- Vertex 9 Y-coordinate {m}
    2.133599996567,          !- Vertex 9 Z-coordinate {m}
    76.565757751465,         !- Vertex 10 X-coordinate {m}
    53.583839416504,         !- Vertex 10 Y-coordinate {m}
    2.133599996567;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-123-Stairs_Srf_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-123-Stairs_Srf_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    51.443603515625,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    51.443603515625,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-122-Corridor_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    51.443603515625,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    51.443603515625,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-121-Men_Srf_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_6,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_23,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_7,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    50.901599884033,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    50.901599884033,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_8,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    50.901599884033,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    50.901599884033,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    73.548240661621,         !- Vertex 3 X-coordinate {m}
    50.901599884033,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    73.548240661621,         !- Vertex 4 X-coordinate {m}
    50.901599884033,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_9,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.548240661621,         !- Vertex 1 X-coordinate {m}
    50.901599884033,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    73.548240661621,         !- Vertex 2 X-coordinate {m}
    50.901599884033,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    73.548240661621,         !- Vertex 3 X-coordinate {m}
    48.463199615479,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    73.548240661621,         !- Vertex 4 X-coordinate {m}
    48.463199615479,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    73.548240661621,         !- Vertex 1 X-coordinate {m}
    50.901599884033,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    73.548240661621,         !- Vertex 2 X-coordinate {m}
    48.463199615479,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.768722534180,         !- Vertex 3 X-coordinate {m}
    48.463199615479,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.768722534180,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    68.000877380371,         !- Vertex 5 X-coordinate {m}
    41.605201721191,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    68.000877380371,         !- Vertex 6 X-coordinate {m}
    50.901599884033,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.768722534180,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.768722534180,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.768722534180,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.768722534180,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.768722534180,         !- Vertex 3 X-coordinate {m}
    48.463199615479,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.768722534180,         !- Vertex 4 X-coordinate {m}
    48.463199615479,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.768722534180,         !- Vertex 1 X-coordinate {m}
    48.463199615479,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.768722534180,         !- Vertex 2 X-coordinate {m}
    48.463199615479,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    73.548240661621,         !- Vertex 3 X-coordinate {m}
    48.463199615479,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    73.548240661621,         !- Vertex 4 X-coordinate {m}
    48.463199615479,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.548240661621,         !- Vertex 1 X-coordinate {m}
    48.463199615479,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    73.548240661621,         !- Vertex 2 X-coordinate {m}
    48.463199615479,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    73.548240661621,         !- Vertex 3 X-coordinate {m}
    50.901599884033,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    73.548240661621,         !- Vertex 4 X-coordinate {m}
    50.901599884033,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.548240661621,         !- Vertex 1 X-coordinate {m}
    50.901599884033,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    73.548240661621,         !- Vertex 2 X-coordinate {m}
    50.901599884033,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    50.901599884033,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    50.901599884033,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_6,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    50.901599884033,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    50.901599884033,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    50.901599884033,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    50.901599884033,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_7,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    50.901599884033,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    50.901599884033,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_8,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_9,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    50.901599884033,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    69.768722534180,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    69.768722534180,         !- Vertex 4 X-coordinate {m}
    48.463199615479,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    73.548240661621,         !- Vertex 5 X-coordinate {m}
    48.463199615479,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    73.548240661621,         !- Vertex 6 X-coordinate {m}
    50.901599884033,         !- Vertex 6 Y-coordinate {m}
    2.133599996567;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.446403503418,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.446403503418,         !- Vertex 4 X-coordinate {m}
    33.284160614014,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    67.025520324707,         !- Vertex 5 X-coordinate {m}
    33.284160614014,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    67.025520324707,         !- Vertex 6 X-coordinate {m}
    35.295841217041,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    68.000877380371,         !- Vertex 7 X-coordinate {m}
    35.295841217041,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    68.000877380371,         !- Vertex 8 X-coordinate {m}
    41.605201721191,         !- Vertex 8 Y-coordinate {m}
    0.000000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    37.856159210205,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    37.856159210205,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_10,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    34.245254516602,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    34.245254516602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    37.856159210205,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    37.856159210205,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_11,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    33.284160614014,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    66.446403503418,         !- Vertex 5 X-coordinate {m}
    33.284160614014,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    66.446403503418,         !- Vertex 6 X-coordinate {m}
    31.363920211792,         !- Vertex 6 Y-coordinate {m}
    2.133599996567,          !- Vertex 6 Z-coordinate {m}
    69.128639221191,         !- Vertex 7 X-coordinate {m}
    31.363920211792,         !- Vertex 7 Y-coordinate {m}
    2.133599996567,          !- Vertex 7 Z-coordinate {m}
    69.128639221191,         !- Vertex 8 X-coordinate {m}
    41.605201721191,         !- Vertex 8 Y-coordinate {m}
    2.133599996567;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    67.025520324707,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    33.284160614014,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    33.284160614014,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_6,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707,         !- Vertex 1 X-coordinate {m}
    33.284160614014,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    67.025520324707,         !- Vertex 2 X-coordinate {m}
    33.284160614014,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.446403503418,         !- Vertex 3 X-coordinate {m}
    33.284160614014,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.446403503418,         !- Vertex 4 X-coordinate {m}
    33.284160614014,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_7,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.446403503418,         !- Vertex 1 X-coordinate {m}
    33.284160614014,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.446403503418,         !- Vertex 2 X-coordinate {m}
    33.284160614014,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.446403503418,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.446403503418,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_8,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.446403503418,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.446403503418,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_9,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation9_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    34.245254516602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    34.245254516602,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    34.245254516602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.291442871094,         !- Vertex 3 X-coordinate {m}
    34.245254516602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.291442871094,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_15,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.291442871094,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.291442871094,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291442871094,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.291442871094,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.291442871094,         !- Vertex 3 X-coordinate {m}
    37.856159210205,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.291442871094,         !- Vertex 4 X-coordinate {m}
    37.856159210205,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291442871094,         !- Vertex 1 X-coordinate {m}
    37.856159210205,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.291442871094,         !- Vertex 2 X-coordinate {m}
    37.856159210205,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.291442871094,         !- Vertex 3 X-coordinate {m}
    34.245254516602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.291442871094,         !- Vertex 4 X-coordinate {m}
    34.245254516602,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation9_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291442871094,         !- Vertex 1 X-coordinate {m}
    34.245254516602,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.291442871094,         !- Vertex 2 X-coordinate {m}
    34.245254516602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    34.245254516602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    34.245254516602,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInPrepared_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    34.245254516602,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    34.245254516602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_6,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291442871094,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.291442871094,         !- Vertex 2 X-coordinate {m}
    34.245254516602,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    34.245254516602,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    34.245254516602,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    34.245254516602,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation8_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    34.245254516602,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    34.245254516602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.291442871094,         !- Vertex 3 X-coordinate {m}
    34.245254516602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.291442871094,         !- Vertex 4 X-coordinate {m}
    34.245254516602,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291442871094,         !- Vertex 1 X-coordinate {m}
    34.245254516602,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.291442871094,         !- Vertex 2 X-coordinate {m}
    34.245254516602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    34.245254516602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    34.245254516602,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    34.245254516602,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    34.245254516602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.439277648926,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.439277648926,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation10_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_6,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeverages_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    34.245254516602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    34.245254516602,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_7,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    34.245254516602,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    34.245254516602,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.528720855713,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.528720855713,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    64.556640625000,         !- Vertex 5 X-coordinate {m}
    57.811912536621,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    64.556640625000,         !- Vertex 6 X-coordinate {m}
    58.338718414307,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeer_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.460418701172,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.460418701172,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-117-SeafoodSurface_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    64.556640625000,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    64.556640625000,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-117-SeafoodSurface_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.556640625000,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    64.556640625000,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    64.556640625000,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    64.556640625000,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.556640625000,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    64.556640625000,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.528720855713,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.528720855713,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.528720855713,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.528720855713,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_6,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.460418701172,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.460418701172,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_7,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    65.460418701172,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    65.460418701172,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    64.556640625000,         !- Vertex 5 X-coordinate {m}
    58.338718414307,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    64.556640625000,         !- Vertex 6 X-coordinate {m}
    57.811912536621,         !- Vertex 6 Y-coordinate {m}
    2.133599996567;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    37.315906524658,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    37.315906524658,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_18,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_17,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    37.315906524658,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    37.315906524658,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    37.315906524658,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    37.315906524658,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    37.315906524658,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    37.315906524658,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    37.315906524658,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    37.315906524658,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_6,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    37.315906524658,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    37.315906524658,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    41.188266754150,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    37.315906524658,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    37.315906524658,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    41.188266754150,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle3_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    41.188266754150,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    41.188266754150,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    41.188266754150,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    41.188266754150,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    41.188266754150,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    41.188266754150,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    37.315906524658,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    37.315906524658,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    37.315906524658,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    37.315906524658,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    37.315906524658,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    37.315906524658,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_8,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    37.315906524658,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    37.315906524658,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    41.188266754150,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    41.188266754150,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_5,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    41.188266754150,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    37.315906524658,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    37.315906524658,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    41.188266754150,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    45.129161834717,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    41.188266754150,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    41.188266754150,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    45.129161834717,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    45.129161834717,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    45.129161834717,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    45.129161834717,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    45.129161834717,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_6,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    45.129161834717,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    45.129161834717,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    41.188266754150,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    41.188266754150,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    41.188266754150,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    41.188266754150,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    41.188266754150,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    41.188266754150,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_7,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    41.188266754150,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    41.188266754150,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    45.129161834717,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    45.129161834717,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_5,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    45.129161834717,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    41.188266754150,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    41.188266754150,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    45.129161834717,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    49.001518249512,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    45.129161834717,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    45.129161834717,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    49.001518249512,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    46.328563690186,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    46.328563690186,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    49.001518249512,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    49.001518249512,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    49.001518249512,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    49.001518249512,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    49.001518249512,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    49.001518249512,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_7,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    49.001518249512,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    49.001518249512,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    45.129161834717,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    45.129161834717,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    45.129161834717,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    45.129161834717,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    45.129161834717,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    45.129161834717,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_6,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    45.129161834717,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    45.129161834717,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    46.328563690186,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    46.328563690186,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_6,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    49.001518249512,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    45.129161834717,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    45.129161834717,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    49.001518249512,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    49.001518249512,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    49.001518249512,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.453521728516,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    62.453521728516,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_8,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    49.001518249512,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    49.001518249512,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    49.001518249512,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    49.001518249512,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    49.001518249512,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    49.001518249512,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    49.001518249512,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    49.001518249512,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    50.269458770752,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    50.269458770752,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    50.269458770752,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    50.269458770752,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_6,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_14,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_7,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    62.453521728516,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    62.453521728516,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_8,  !- Name
    Roof,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    49.001518249512,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    49.001518249512,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_0,  !- Name
    FLOOR,                   !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    50.269458770752,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    50.269458770752,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_1,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    50.269458770752,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    50.269458770752,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_2,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    50.269458770752,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    50.269458770752,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    50.269458770752,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    50.269458770752,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_3,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    50.269458770752,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    50.269458770752,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_4,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.072212219238,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.072212219238,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_5,  !- Name
    WALL,                    !- Surface Type
    ,                        !- Construction Name
