<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NoeValleyWFM.idf SIMULATION ** San Francisco Intl Ap CA USA TMY3 WMO#=724940
  2016-10-17
  22:57:42
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.6.0-198c6a3cff, YMD=2016.10.17 22:56</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NoeValleyWFM.idf</b></p>
<p>Environment: <b>SIMULATION ** San Francisco Intl Ap CA USA TMY3 WMO#=724940</b></p>
<p>Simulation Timestamp: <b>2016-10-17
  22:57:42</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-10-17
    22:57:42</b></p>
<b>Values gathered over        48.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">       15.45</td>
    <td align="right">        1.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">       15.45</td>
    <td align="right">        1.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">       48.92</td>
    <td align="right">        6.30</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">       48.92</td>
    <td align="right">        6.30</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     7760.10</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     7760.10</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       13.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">       15.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Prepared Foods</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Specialty Foods</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Checkout</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Produce</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Recieving</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Receiving Office</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Receiving Corridor</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Produce Cooler</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Produce Prep</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Grocery Freezer</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Dairy Cooler</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Beer Cage</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Backstock</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat Cooler</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Seafood Surface</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Prepared Foods BOH</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Restrooms</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Stairwell</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Dairy</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Sales</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">BOH</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat Prep</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Storage</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">RefrigEquip Room</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Checkout</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Recieving</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Prepared Foods</td>
    <td align="right">        1.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Specialty Foods</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Prepared Foods BOH</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Sales</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Produce Prep</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Break Room</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat Prep</td>
    <td align="right">        1.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">BOH</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Staff Computers</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        1.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        1.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      15.446</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      15.446</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      15.446</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      15.446</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">       32.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-10-17
    22:57:42</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.6.0-198c6a3cff, YMD=2016.10.17 22:56</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">SIMULATION</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">San Francisco Intl Ap CA USA TMY3 WMO#=724940</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       37.62</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">      356.17</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">       48.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     7421.82</td>
    <td align="right">     2711.16</td>
    <td align="right">      979.99</td>
    <td align="right">     2723.15</td>
    <td align="right">     1007.52</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     7421.82</td>
    <td align="right">     2711.16</td>
    <td align="right">      979.99</td>
    <td align="right">     2723.15</td>
    <td align="right">     1007.52</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       49.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     7410.41</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        2.23</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">L1-101-ENTRANCEEXIT THERMAL ZONE</td>
    <td align="right">        5.22</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       11.13</td>
    <td align="right">        1.00</td>
    <td align="right">       10.38</td>
    <td align="right">        0.00</td>
    <td align="right">        5.28</td>
    <td align="right">        5.28</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE1 THERMAL ZONE</td>
    <td align="right">       17.35</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       37.02</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE10 THERMAL ZONE</td>
    <td align="right">       30.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       64.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE2 THERMAL ZONE</td>
    <td align="right">       17.36</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       37.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE3 THERMAL ZONE</td>
    <td align="right">       16.85</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       35.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE4 THERMAL ZONE</td>
    <td align="right">       26.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       56.54</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE5 THERMAL ZONE</td>
    <td align="right">       30.14</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       64.31</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE6 THERMAL ZONE</td>
    <td align="right">       32.02</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       68.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE7 THERMAL ZONE</td>
    <td align="right">       30.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       64.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE8 THERMAL ZONE</td>
    <td align="right">       32.02</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       68.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE9 THERMAL ZONE</td>
    <td align="right">       26.66</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       56.88</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLEBULK THERMAL ZONE</td>
    <td align="right">       22.14</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       47.23</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">    281.8818</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION1 THERMAL ZONE</td>
    <td align="right">       13.38</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       28.55</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION10 THERMAL ZONE</td>
    <td align="right">       18.03</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       38.47</td>
    <td align="right">        1.00</td>
    <td align="right">       11.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION2 THERMAL ZONE</td>
    <td align="right">       45.71</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       97.52</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION3 THERMAL ZONE</td>
    <td align="right">       17.39</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       37.10</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION4 THERMAL ZONE</td>
    <td align="right">       50.49</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      107.72</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION5 THERMAL ZONE</td>
    <td align="right">       39.83</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       84.99</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION6 THERMAL ZONE</td>
    <td align="right">       25.65</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       54.73</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION7 THERMAL ZONE</td>
    <td align="right">       16.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       35.20</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION8 THERMAL ZONE</td>
    <td align="right">        7.70</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       16.42</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION9 THERMAL ZONE</td>
    <td align="right">       23.65</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       50.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATIONMEATSEAFOOD THERMAL ZONE</td>
    <td align="right">       20.37</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       43.47</td>
    <td align="right">        1.00</td>
    <td align="right">       21.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE1 THERMAL ZONE</td>
    <td align="right">        6.40</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       13.66</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE2 THERMAL ZONE</td>
    <td align="right">       10.13</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       21.62</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE3 THERMAL ZONE</td>
    <td align="right">       10.31</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       22.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE4 THERMAL ZONE</td>
    <td align="right">       10.13</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       21.62</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE5 THERMAL ZONE</td>
    <td align="right">       10.96</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       23.39</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE6 THERMAL ZONE</td>
    <td align="right">        6.04</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       12.88</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE7 THERMAL ZONE</td>
    <td align="right">        9.52</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       20.32</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONENDCAP1 THERMAL ZONE</td>
    <td align="right">        3.43</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        7.31</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONENDCAP2 THERMAL ZONE</td>
    <td align="right">        3.44</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        7.34</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONENDCAP3 THERMAL ZONE</td>
    <td align="right">        3.68</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        7.85</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINBEER THERMAL ZONE</td>
    <td align="right">       17.34</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       36.99</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINBEVERAGES THERMAL ZONE</td>
    <td align="right">       11.77</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       25.12</td>
    <td align="right">        1.00</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINCHEES THERMAL ZONE</td>
    <td align="right">       13.53</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       28.88</td>
    <td align="right">        1.00</td>
    <td align="right">       12.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINDAIRY1 THERMAL ZONE</td>
    <td align="right">       18.42</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       39.29</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINDAIRY2 THERMAL ZONE</td>
    <td align="right">       13.41</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       28.60</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINDAIRY3 THERMAL ZONE</td>
    <td align="right">       11.17</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       23.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINMEATSUBSTITUTES THERMAL ZONE</td>
    <td align="right">        9.13</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       19.48</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINPREPARED THERMAL ZONE</td>
    <td align="right">       22.98</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       49.02</td>
    <td align="right">        1.00</td>
    <td align="right">       20.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESWINE THERMAL ZONE</td>
    <td align="right">       17.58</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       37.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT1 THERMAL ZONE</td>
    <td align="right">        8.05</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       17.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">     99.4127</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT2 THERMAL ZONE</td>
    <td align="right">        8.05</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       17.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">     99.4127</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT3 THERMAL ZONE</td>
    <td align="right">        8.05</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       17.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">     99.4127</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT4 THERMAL ZONE</td>
    <td align="right">        7.71</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       16.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">    103.7986</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUTBAGGING THERMAL ZONE</td>
    <td align="right">       20.41</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       43.54</td>
    <td align="right">        1.00</td>
    <td align="right">       25.88</td>
    <td align="right">        0.00</td>
    <td align="right">       20.08</td>
    <td align="right">       20.08</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-102-EXIT THERMAL ZONE</td>
    <td align="right">        2.84</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        6.06</td>
    <td align="right">        1.00</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        3.77</td>
    <td align="right">        3.77</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-102-RECEIVINGOFFICE THERMAL ZONE</td>
    <td align="right">        7.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       16.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     17.0729</td>
    <td align="right">        9.29</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-102-SELFCHECKOUT THERMAL ZONE</td>
    <td align="right">       17.63</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       37.61</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">    113.4494</td>
  </tr>
  <tr>
    <td align="right">L1-103-FLORAL THERMAL ZONE</td>
    <td align="right">        7.71</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       16.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">     51.8993</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCE THERMAL ZONE</td>
    <td align="right">       82.84</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      176.74</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        2.79</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECIRCULATION THERMAL ZONE</td>
    <td align="right">       14.45</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       30.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS1 THERMAL ZONE</td>
    <td align="right">       13.70</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       29.23</td>
    <td align="right">        1.00</td>
    <td align="right">       13.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS2 THERMAL ZONE</td>
    <td align="right">       18.73</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       39.96</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS3 THERMAL ZONE</td>
    <td align="right">       18.32</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       39.09</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        5.57</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-106-RECEIVING THERMAL ZONE</td>
    <td align="right">       34.18</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       72.92</td>
    <td align="right">        1.00</td>
    <td align="right">       26.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-106-RECEIVINGTRANSFORMERS2 THERMAL ZONE</td>
    <td align="right">        5.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       12.25</td>
    <td align="right">        1.00</td>
    <td align="right">        2.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   2031.5942</td>
  </tr>
  <tr>
    <td align="right">L1-108-PRODUCECOOLER THERMAL ZONE</td>
    <td align="right">       30.18</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       64.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.4814</td>
    <td align="right">       30.93</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-109-CORRIDOR THERMAL ZONE</td>
    <td align="right">       14.75</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       31.46</td>
    <td align="right">        1.00</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-110-PRODUCEPREP THERMAL ZONE</td>
    <td align="right">       53.12</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      113.33</td>
    <td align="right">        1.00</td>
    <td align="right">       21.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.58</td>
    <td align="right">     51.9436</td>
  </tr>
  <tr>
    <td align="right">L1-111-GROCERYFREEZER THERMAL ZONE</td>
    <td align="right">       27.60</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       58.89</td>
    <td align="right">        1.00</td>
    <td align="right">       33.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6375</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-112-DAIRYCOOLER THERMAL ZONE</td>
    <td align="right">       27.84</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       59.39</td>
    <td align="right">        1.00</td>
    <td align="right">        7.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       30.93</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-113-BEERCAGE THERMAL ZONE</td>
    <td align="right">        7.85</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       16.75</td>
    <td align="right">        1.00</td>
    <td align="right">        4.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       30.93</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-114-BACKSTOCK THERMAL ZONE</td>
    <td align="right">       16.95</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       36.15</td>
    <td align="right">        1.00</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       30.93</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-115-MEATSEAFOODCOOLER THERMAL ZONE</td>
    <td align="right">       13.11</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       27.97</td>
    <td align="right">        1.00</td>
    <td align="right">        8.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        4.72</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-116-MEATSERVICE THERMAL ZONE</td>
    <td align="right">       24.66</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       52.61</td>
    <td align="right">        1.00</td>
    <td align="right">       26.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">    190.6118</td>
  </tr>
  <tr>
    <td align="right">L1-117-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">       18.28</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       39.00</td>
    <td align="right">        1.00</td>
    <td align="right">       18.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">    148.2757</td>
  </tr>
  <tr>
    <td align="right">L1-118-PREPAREDFOODSPREP THERMAL ZONE</td>
    <td align="right">       41.21</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       87.92</td>
    <td align="right">        1.00</td>
    <td align="right">       25.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.58</td>
    <td align="right">   1006.4975</td>
  </tr>
  <tr>
    <td align="right">L1-119-DELICOOLER THERMAL ZONE</td>
    <td align="right">        7.75</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       16.54</td>
    <td align="right">        1.00</td>
    <td align="right">       12.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        4.72</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-120-WOMEN THERMAL ZONE</td>
    <td align="right">        4.98</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       10.62</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-121-MEN THERMAL ZONE</td>
    <td align="right">        6.18</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       13.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.3525</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-122-CORRIDOR THERMAL ZONE</td>
    <td align="right">       12.19</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       26.01</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-123-STAIRS THERMAL ZONE</td>
    <td align="right">       14.15</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       30.20</td>
    <td align="right">        1.00</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-124-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">       30.49</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       65.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">     63.6374</td>
  </tr>
  <tr>
    <td align="right">L1-125-PREPAREDFOODS1 THERMAL ZONE</td>
    <td align="right">       26.85</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       57.29</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     37.1644</td>
  </tr>
  <tr>
    <td align="right">L1-125-PREPAREDFOODS2 THERMAL ZONE</td>
    <td align="right">       25.86</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       55.18</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    416.5599</td>
  </tr>
  <tr>
    <td align="right">L1-126-BAKERYSERVICE THERMAL ZONE</td>
    <td align="right">       18.15</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       38.72</td>
    <td align="right">        1.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">    827.3418</td>
  </tr>
  <tr>
    <td align="right">L1-127-COFFEE THERMAL ZONE</td>
    <td align="right">        7.95</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       16.96</td>
    <td align="right">        1.00</td>
    <td align="right">       10.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">    764.8359</td>
  </tr>
  <tr>
    <td align="right">L1-SHAFT THERMAL ZONE</td>
    <td align="right">        2.04</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        4.35</td>
    <td align="right">        1.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1-STAIRS THERMAL ZONE</td>
    <td align="right">        5.64</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       12.04</td>
    <td align="right">        1.00</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-BACKSTOCK THERMAL ZONE</td>
    <td align="right">       16.95</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       11.62</td>
    <td align="right">        1.00</td>
    <td align="right">        5.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5537</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-BEERCAGE THERMAL ZONE</td>
    <td align="right">        7.85</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        5.38</td>
    <td align="right">        1.00</td>
    <td align="right">        2.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.3060</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-CHECKOUT THERMAL ZONE</td>
    <td align="right">       99.03</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       67.92</td>
    <td align="right">        1.00</td>
    <td align="right">       27.63</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">        8.67</td>
    <td align="right">      8.4014</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">       44.13</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       30.26</td>
    <td align="right">        1.00</td>
    <td align="right">       13.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.1201</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-CORRIDOR THERMAL ZONE</td>
    <td align="right">       12.19</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        8.36</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.5009</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-DAIRYCOOLER THERMAL ZONE</td>
    <td align="right">       27.84</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       19.09</td>
    <td align="right">        1.00</td>
    <td align="right">        5.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.1964</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-DELICOOLER THERMAL ZONE</td>
    <td align="right">        7.75</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        5.32</td>
    <td align="right">        1.00</td>
    <td align="right">        3.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.2557</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-LOADING THERMAL ZONE</td>
    <td align="right">      178.70</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      122.56</td>
    <td align="right">        1.00</td>
    <td align="right">       48.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.4464</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-MEATSEAFOODCOOLER THERMAL ZONE</td>
    <td align="right">       13.11</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        8.99</td>
    <td align="right">        1.00</td>
    <td align="right">        4.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.7632</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-MEN THERMAL ZONE</td>
    <td align="right">        6.18</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        4.24</td>
    <td align="right">        1.00</td>
    <td align="right">        3.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     17.1464</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-PREPAREDFOODS THERMAL ZONE</td>
    <td align="right">       84.07</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       57.65</td>
    <td align="right">        1.00</td>
    <td align="right">       18.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-PREPAREDFOODSPREP THERMAL ZONE</td>
    <td align="right">       41.21</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       28.26</td>
    <td align="right">        1.00</td>
    <td align="right">       14.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.6490</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-PRODUCE THERMAL ZONE</td>
    <td align="right">      148.04</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      101.52</td>
    <td align="right">        1.00</td>
    <td align="right">       30.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2837</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESAISLE1 THERMAL ZONE</td>
    <td align="right">       73.70</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       50.54</td>
    <td align="right">        1.00</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      3.4737</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESAISLE4 THERMAL ZONE</td>
    <td align="right">      150.89</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      103.48</td>
    <td align="right">        1.00</td>
    <td align="right">       23.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.5450</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESNORTH THERMAL ZONE</td>
    <td align="right">      132.75</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       91.04</td>
    <td align="right">        1.00</td>
    <td align="right">       25.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9998</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONAISLE6 THERMAL ZONE</td>
    <td align="right">      120.36</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       82.55</td>
    <td align="right">        1.00</td>
    <td align="right">       15.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0634</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONREACHINDAIRY2 THERMAL ZONE</td>
    <td align="right">       31.82</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       21.82</td>
    <td align="right">        1.00</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0277</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">       48.28</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       33.11</td>
    <td align="right">        1.00</td>
    <td align="right">       28.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8346</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESSOUTH THERMAL ZONE</td>
    <td align="right">       65.88</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       45.18</td>
    <td align="right">        1.00</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SEAFOODSURFACE THERMAL ZONE</td>
    <td align="right">       42.93</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       29.44</td>
    <td align="right">        1.00</td>
    <td align="right">       10.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.4002</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SHAFT THERMAL ZONE</td>
    <td align="right">        2.04</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.40</td>
    <td align="right">        1.00</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      113.55</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       77.87</td>
    <td align="right">        1.00</td>
    <td align="right">       26.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.4362</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-STAIRS THERMAL ZONE</td>
    <td align="right">       14.15</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        9.71</td>
    <td align="right">        1.00</td>
    <td align="right">        6.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.0433</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S1-WOMEN THERMAL ZONE</td>
    <td align="right">        4.98</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        3.41</td>
    <td align="right">        1.00</td>
    <td align="right">        1.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.4380</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      476.04</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      869.22</td>
    <td align="right">        1.00</td>
    <td align="right">      134.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5093</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESWEST THERMAL ZONE</td>
    <td align="right">      221.46</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      317.73</td>
    <td align="right">        1.00</td>
    <td align="right">       82.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.1447</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S2-BAKERY THERMAL ZONE</td>
    <td align="right">       44.13</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       30.07</td>
    <td align="right">        1.00</td>
    <td align="right">       10.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.5862</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S2-CHECKOUT THERMAL ZONE</td>
    <td align="right">       99.03</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      217.72</td>
    <td align="right">        1.00</td>
    <td align="right">       87.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.89</td>
    <td align="right">       11.89</td>
    <td align="right">      8.1793</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S2-LOADINGBOH THERMAL ZONE</td>
    <td align="right">      145.46</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       59.45</td>
    <td align="right">        1.00</td>
    <td align="right">       18.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S2-REACHINPREPARED THERMAL ZONE</td>
    <td align="right">       48.28</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        7.88</td>
    <td align="right">        1.00</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S2-SHAFT THERMAL ZONE</td>
    <td align="right">        2.04</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.99</td>
    <td align="right">        1.00</td>
    <td align="right">        2.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L1S2-SHAFT2 THERMAL ZONE</td>
    <td align="right">        3.41</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        0.74</td>
    <td align="right">        1.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L2-201-CORRIDOR THERMAL ZONE</td>
    <td align="right">        6.44</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       23.55</td>
    <td align="right">        1.00</td>
    <td align="right">       42.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.9405</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L2-201-EXGSTORAGE THERMAL ZONE</td>
    <td align="right">       20.53</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       75.10</td>
    <td align="right">        1.00</td>
    <td align="right">       43.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0913</td>
    <td align="right">       30.93</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L2-201-STAIRS1 THERMAL ZONE</td>
    <td align="right">       11.91</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       43.58</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.3715</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L2-201-STORAGE THERMAL ZONE</td>
    <td align="right">      115.28</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      421.63</td>
    <td align="right">        1.00</td>
    <td align="right">      127.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.6656</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.6072</td>
  </tr>
  <tr>
    <td align="right">L2-201-WALKINS THERMAL ZONE</td>
    <td align="right">       68.34</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      249.98</td>
    <td align="right">        1.00</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.6186</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMLOWER THERMAL ZONE</td>
    <td align="right">       31.88</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      116.59</td>
    <td align="right">        1.00</td>
    <td align="right">       56.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0392</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMUPPER THERMAL ZONE</td>
    <td align="right">       38.87</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      142.17</td>
    <td align="right">        1.00</td>
    <td align="right">       75.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.1724</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-123-STAIRS THERMAL ZONE</td>
    <td align="right">        8.98</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       26.00</td>
    <td align="right">        1.00</td>
    <td align="right">       22.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.1287</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-151-STAIRS1 THERMAL ZONE</td>
    <td align="right">       11.91</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       34.50</td>
    <td align="right">        1.00</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-152-MDF THERMAL ZONE</td>
    <td align="right">       12.64</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       36.61</td>
    <td align="right">        1.00</td>
    <td align="right">        9.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.1246</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-153-CASHROOM THERMAL ZONE</td>
    <td align="right">        8.65</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       25.04</td>
    <td align="right">        1.00</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     14.8046</td>
    <td align="right">        9.29</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-154-EXGOFFICE THERMAL ZONE</td>
    <td align="right">        7.37</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       21.35</td>
    <td align="right">        1.00</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     17.3572</td>
    <td align="right">        9.29</td>
    <td align="right">     21.0185</td>
  </tr>
  <tr>
    <td align="right">M-155-EXGOFFICE THERMAL ZONE</td>
    <td align="right">        8.01</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       23.19</td>
    <td align="right">        1.00</td>
    <td align="right">        6.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.9848</td>
    <td align="right">        9.29</td>
    <td align="right">     19.3504</td>
  </tr>
  <tr>
    <td align="right">M-156-STLOFFICE THERMAL ZONE</td>
    <td align="right">       17.42</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       50.44</td>
    <td align="right">        1.00</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     14.6966</td>
    <td align="right">        9.29</td>
    <td align="right">     29.8524</td>
  </tr>
  <tr>
    <td align="right">M-157-EXGOFFICE THERMAL ZONE</td>
    <td align="right">       13.86</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       40.13</td>
    <td align="right">        1.00</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        9.29</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-158-BREAKROOM THERMAL ZONE</td>
    <td align="right">       12.59</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       36.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0844</td>
    <td align="right">        9.29</td>
    <td align="right">    206.5549</td>
  </tr>
  <tr>
    <td align="right">M-159-EXGVEST THERMAL ZONE</td>
    <td align="right">        2.80</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        8.12</td>
    <td align="right">        1.00</td>
    <td align="right">       10.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     14.9751</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-161-MEN THERMAL ZONE</td>
    <td align="right">        4.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       13.58</td>
    <td align="right">        1.00</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     22.6082</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-162-PREPROOM THERMAL ZONE</td>
    <td align="right">       27.21</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       78.78</td>
    <td align="right">        1.00</td>
    <td align="right">        9.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.0570</td>
    <td align="right">       18.58</td>
    <td align="right">     25.5817</td>
  </tr>
  <tr>
    <td align="right">M-163-MEATPREP THERMAL ZONE</td>
    <td align="right">       43.17</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      125.00</td>
    <td align="right">        1.00</td>
    <td align="right">       16.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.3778</td>
    <td align="right">       18.58</td>
    <td align="right">    135.7911</td>
  </tr>
  <tr>
    <td align="right">M-164-MEATCOOLER THERMAL ZONE</td>
    <td align="right">       35.84</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      103.77</td>
    <td align="right">        1.00</td>
    <td align="right">       35.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7149</td>
    <td align="right">       18.58</td>
    <td align="right">    261.1760</td>
  </tr>
  <tr>
    <td align="right">M-201-EXGSTORAGE THERMAL ZONE</td>
    <td align="right">      217.46</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      629.67</td>
    <td align="right">        1.00</td>
    <td align="right">      126.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7599</td>
    <td align="right">        9.29</td>
    <td align="right">      8.5534</td>
  </tr>
  <tr>
    <td align="right">M-BAKERYFREEZER THERMAL ZONE</td>
    <td align="right">        7.24</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       20.98</td>
    <td align="right">        1.00</td>
    <td align="right">        5.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8344</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">M-EXGWOMEN THERMAL ZONE</td>
    <td align="right">        8.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       25.18</td>
    <td align="right">        1.00</td>
    <td align="right">       26.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.1912</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">_DUP_DUP_DUP_DUP THERMAL ZONE</td>
    <td align="right">     1526.99</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">    23271.26</td>
    <td align="right">        1.00</td>
    <td align="right">     2800.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">_DUP_DUP_DUP_DUP_DUP THERMAL ZONE</td>
    <td align="right">     1474.71</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">    22474.53</td>
    <td align="right">        1.00</td>
    <td align="right">     2727.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7760.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53818.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7421.82</td>
    <td align="right">        0.00</td>
    <td align="right">       49.70</td>
    <td align="right">       49.70</td>
    <td align="right">      3.2904</td>
    <td align="right">       24.29</td>
    <td align="right">     16.9109</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     7760.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53818.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7421.82</td>
    <td align="right">        0.00</td>
    <td align="right">       49.70</td>
    <td align="right">       49.70</td>
    <td align="right">      3.2904</td>
    <td align="right">       24.29</td>
    <td align="right">     16.9109</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-10-17
    22:57:42</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">01-JAN-16:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    22980.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      550.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   118408.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   141939.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">      584.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Prepared Foods</td>
    <td align="right">     1061.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Specialty Foods</td>
    <td align="right">     2064.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">      297.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Checkout</td>
    <td align="right">     1477.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Produce</td>
    <td align="right">     1861.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Recieving</td>
    <td align="right">      345.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Receiving Office</td>
    <td align="right">      172.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Receiving Corridor</td>
    <td align="right">      115.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Produce Cooler</td>
    <td align="right">      230.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Produce Prep</td>
    <td align="right">      460.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Grocery Freezer</td>
    <td align="right">      172.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Dairy Cooler</td>
    <td align="right">      230.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Beer Cage</td>
    <td align="right">      115.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Backstock</td>
    <td align="right">      115.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat Cooler</td>
    <td align="right">      115.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Seafood Surface</td>
    <td align="right">      711.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Prepared Foods BOH</td>
    <td align="right">      489.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Restrooms</td>
    <td align="right">      306.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Stairwell</td>
    <td align="right">      172.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">      955.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Dairy</td>
    <td align="right">      144.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Sales</td>
    <td align="right">     6073.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">BOH</td>
    <td align="right">     2386.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat Prep</td>
    <td align="right">      979.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Storage</td>
    <td align="right">      594.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">RefrigEquip Room</td>
    <td align="right">      748.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Lighting</td>
    <td align="right">      550.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Checkout</td>
    <td align="right">     5040.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">    19142.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Recieving</td>
    <td align="right">    10502.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Prepared Foods</td>
    <td align="right">    10594.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Specialty Foods</td>
    <td align="right">     1753.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Prepared Foods BOH</td>
    <td align="right">    37332.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat & Seafood</td>
    <td align="right">     6676.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Sales</td>
    <td align="right">     5616.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Produce Prep</td>
    <td align="right">     2490.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Break Room</td>
    <td align="right">     2440.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Meat Prep</td>
    <td align="right">    14329.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">BOH</td>
    <td align="right">       70.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Staff Computers</td>
    <td align="right">     2421.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-10-17
    22:57:42</b></p>
<b>Values gathered over        48.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        6.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       42.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       48.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-10-17
    22:57:42</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Reference</td>
    <td align="right">USA_CA_San.Francisco.Intl.AP.724940_TMY3</td>
  </tr>
  <tr>
    <td align="right">Site:Location</td>
    <td align="right"> San Francisco Intl Ap CA USA</td>
  </tr>
  <tr>
    <td align="right">Latitude</td>
    <td align="right">{N 37° 37'}</td>
  </tr>
  <tr>
    <td align="right">Longitude</td>
    <td align="right">{W 122° 24'}</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">{GMT -8.0 Hours}</td>
  </tr>
  <tr>
    <td align="right">Elevation (m) above sea level</td>
    <td align="right">     2</td>
  </tr>
  <tr>
    <td align="right">Standard Pressure at Elevation</td>
    <td align="right">101301Pa</td>
  </tr>
  <tr>
    <td align="right">Data Source</td>
    <td align="right">TMY3</td>
  </tr>
  <tr>
    <td align="right">WMO Station</td>
    <td align="right">724940</td>
  </tr>
  <tr>
    <td align="right">Weather File Design Conditions</td>
    <td align="right">Climate Design Data 2009 ASHRAE Handbook</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99.6% (C)</td>
    <td align="right">3.8°</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99% (C)</td>
    <td align="right">4.9°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 0.4% (C)</td>
    <td align="right">28.3°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 1% (C)</td>
    <td align="right">25.7°</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 2% (C)</td>
    <td align="right">23.6°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Temperature (C)</td>
    <td align="right">  32.8°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Occurs on</td>
    <td align="right"> Jun 30</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Temperature (C)</td>
    <td align="right">   2.2°</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Occurs on</td>
    <td align="right"> Jan 24</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Temperature (C)</td>
    <td align="right">  16.7°</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Occurs on</td>
    <td align="right"> May 14</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Temperature (C)</td>
    <td align="right">  -5.6°</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Occurs on</td>
    <td align="right"> Dec 19</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009  Cooling Degree-Days (base 10°C)</td>
    <td align="right">1681</td>
  </tr>
  <tr>
    <td align="right">Weather File Cooling Degree-Days (base 10°C)</td>
    <td align="right">1436</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009 Heating Degree-Days (base 18.3°C)</td>
    <td align="right">1504</td>
  </tr>
  <tr>
    <td align="right">Weather File Heating Degree-Days (base 18°C)</td>
    <td align="right">1557</td>
  </tr>
  <tr>
    <td align="right">Köppen Classification</td>
    <td align="right">Csb</td>
  </tr>
  <tr>
    <td align="right">Köppen Description</td>
    <td align="right">Mediterranean climate (dry warm summer, mild winter, lat. 30-45°N)</td>
  </tr>
  <tr>
    <td align="right">Köppen Recommendation</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Climate Zone</td>
    <td align="right">3C</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Description</td>
    <td align="right">Warm-Marine</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-10-17
    22:57:42</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">L1-101-ENTRANCEEXIT_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       10.38</td>
    <td align="right">        5.10</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-101-ENTRANCEEXIT_SRF_0</td>
    <td align="right">FLOOR_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.255</td>
    <td align="right">       6.889</td>
    <td align="right">        5.22</td>
    <td align="right">        5.22</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-ENTRANCEEXIT_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        5.22</td>
    <td align="right">        5.22</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE1_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       17.35</td>
    <td align="right">       17.35</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE1_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       17.35</td>
    <td align="right">       17.35</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE10_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       30.20</td>
    <td align="right">       30.20</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE10_SRF_11</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       30.20</td>
    <td align="right">       30.20</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE2_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       17.36</td>
    <td align="right">       17.36</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE2_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       17.36</td>
    <td align="right">       17.36</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE3_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       16.85</td>
    <td align="right">       16.85</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE3_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       16.85</td>
    <td align="right">       16.85</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE4_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       26.50</td>
    <td align="right">       26.50</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE4_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       26.50</td>
    <td align="right">       26.50</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE5_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       30.14</td>
    <td align="right">       30.14</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE5_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       30.14</td>
    <td align="right">       30.14</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE6_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       32.02</td>
    <td align="right">       32.02</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE6_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       32.02</td>
    <td align="right">       32.02</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE7_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       30.20</td>
    <td align="right">       30.20</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE7_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       30.20</td>
    <td align="right">       30.20</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE8_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       32.02</td>
    <td align="right">       32.02</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE8_SRF_10</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       32.02</td>
    <td align="right">       32.02</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE9_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       26.66</td>
    <td align="right">       26.66</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLE9_SRF_9</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       26.66</td>
    <td align="right">       26.66</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLEBULK_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       22.14</td>
    <td align="right">       22.14</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESAISLEBULK_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       22.14</td>
    <td align="right">       22.14</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION1_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       13.38</td>
    <td align="right">       13.38</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION1_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       13.38</td>
    <td align="right">       13.38</td>
    <td align="right">      356.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION10_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION10_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       18.03</td>
    <td align="right">       18.03</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION10_SRF_7</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       18.03</td>
    <td align="right">       18.03</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION2_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       45.71</td>
    <td align="right">       45.71</td>
    <td align="right">      176.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION2_SRF_19</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       45.71</td>
    <td align="right">       45.71</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION3_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       17.39</td>
    <td align="right">       17.39</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION3_SRF_12</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       17.39</td>
    <td align="right">       17.39</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION4_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       50.49</td>
    <td align="right">       50.49</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION4_SRF_29</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       50.49</td>
    <td align="right">       50.49</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION5_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       39.83</td>
    <td align="right">       39.83</td>
    <td align="right">      176.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION5_SRF_17</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       39.83</td>
    <td align="right">       39.83</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION6_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       25.65</td>
    <td align="right">       25.65</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION6_SRF_9</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       25.65</td>
    <td align="right">       25.65</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION7_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       16.50</td>
    <td align="right">       16.50</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION7_SRF_11</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       16.50</td>
    <td align="right">       16.50</td>
    <td align="right">      356.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION8_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        7.70</td>
    <td align="right">        7.70</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION8_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        7.70</td>
    <td align="right">        7.70</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION9_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       23.65</td>
    <td align="right">       23.65</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATION9_SRF_7</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       23.65</td>
    <td align="right">       23.65</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATIONMEATSEAFOOD_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       21.40</td>
    <td align="right">       21.40</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATIONMEATSEAFOOD_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       20.37</td>
    <td align="right">       20.37</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESCIRCULATIONMEATSEAFOOD_SRF_7</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       20.37</td>
    <td align="right">       20.37</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE1_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        6.40</td>
    <td align="right">        6.40</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE1_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        6.40</td>
    <td align="right">        6.40</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE2_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       10.13</td>
    <td align="right">       10.13</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE2_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       10.13</td>
    <td align="right">       10.13</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE3_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       10.31</td>
    <td align="right">       10.31</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE3_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       10.31</td>
    <td align="right">       10.31</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE4_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       10.13</td>
    <td align="right">       10.13</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE4_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       10.13</td>
    <td align="right">       10.13</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE5_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       10.96</td>
    <td align="right">       10.96</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE5_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       10.96</td>
    <td align="right">       10.96</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE6_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        6.04</td>
    <td align="right">        6.04</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE6_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        6.04</td>
    <td align="right">        6.04</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE7_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        9.52</td>
    <td align="right">        9.52</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONAISLE7_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        9.52</td>
    <td align="right">        9.52</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONENDCAP1_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        3.43</td>
    <td align="right">        3.43</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONENDCAP1_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        3.43</td>
    <td align="right">        3.43</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONENDCAP2_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        3.44</td>
    <td align="right">        3.44</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONENDCAP2_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        3.44</td>
    <td align="right">        3.44</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONENDCAP3_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        3.68</td>
    <td align="right">        3.68</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONENDCAP3_SRF_7</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        3.68</td>
    <td align="right">        3.68</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINBEER_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       17.34</td>
    <td align="right">       17.34</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINBEER_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       17.34</td>
    <td align="right">       17.34</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINBEVERAGES_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       10.74</td>
    <td align="right">       10.74</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINBEVERAGES_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       11.77</td>
    <td align="right">       11.77</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINBEVERAGES_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       11.77</td>
    <td align="right">       11.77</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINCHEES_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       12.35</td>
    <td align="right">       12.35</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINCHEES_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       13.53</td>
    <td align="right">       13.53</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINCHEES_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       13.53</td>
    <td align="right">       13.53</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINDAIRY1_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       18.42</td>
    <td align="right">       18.42</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINDAIRY1_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       18.42</td>
    <td align="right">       18.42</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINDAIRY2_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       13.41</td>
    <td align="right">       13.41</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINDAIRY2_SRF_7</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       13.41</td>
    <td align="right">       13.41</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINDAIRY3_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       11.17</td>
    <td align="right">       11.17</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINDAIRY3_SRF_7</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       11.17</td>
    <td align="right">       11.17</td>
    <td align="right">      211.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINMEATSUBSTITUTES_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        9.13</td>
    <td align="right">        9.13</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINMEATSUBSTITUTES_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        9.13</td>
    <td align="right">        9.13</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINPREPARED_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       20.97</td>
    <td align="right">       20.97</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINPREPARED_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       22.98</td>
    <td align="right">       22.98</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESREFRIGERATIONREACHINPREPARED_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       22.98</td>
    <td align="right">       22.98</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESWINE_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       17.58</td>
    <td align="right">       17.58</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-101-SALESWINE_SRF_7</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       17.58</td>
    <td align="right">       17.58</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT1_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        8.05</td>
    <td align="right">        8.05</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT1_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        8.05</td>
    <td align="right">        8.05</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT2_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        8.05</td>
    <td align="right">        8.05</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT2_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        8.05</td>
    <td align="right">        8.05</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT3_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        8.05</td>
    <td align="right">        8.05</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT3_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        8.05</td>
    <td align="right">        8.05</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT4_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        7.71</td>
    <td align="right">        7.71</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUT4_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        7.71</td>
    <td align="right">        7.71</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUTBAGGING_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       25.88</td>
    <td align="right">        5.80</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUTBAGGING_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       20.41</td>
    <td align="right">       20.41</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-CHECKOUTBAGGING_SRF_13</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       20.41</td>
    <td align="right">       20.41</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-EXIT_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.66</td>
    <td align="right">        1.88</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-102-EXIT_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        2.84</td>
    <td align="right">        2.84</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-EXIT_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        2.84</td>
    <td align="right">        2.84</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-RECEIVINGOFFICE_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        7.50</td>
    <td align="right">        7.50</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-RECEIVINGOFFICE_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        7.50</td>
    <td align="right">        7.50</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-SELFCHECKOUT_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       17.63</td>
    <td align="right">       17.63</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-102-SELFCHECKOUT_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       17.63</td>
    <td align="right">       17.63</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-103-FLORAL_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        7.71</td>
    <td align="right">        7.71</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-103-FLORAL_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        7.71</td>
    <td align="right">        7.71</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCE_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       82.84</td>
    <td align="right">       82.84</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCE_SRF_12</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       82.84</td>
    <td align="right">       82.84</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECIRCULATION_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       14.45</td>
    <td align="right">       14.45</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECIRCULATION_SRF_10</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       14.45</td>
    <td align="right">       14.45</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS1_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       13.28</td>
    <td align="right">       13.28</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS1_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       13.70</td>
    <td align="right">       13.70</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS1_SRF_7</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       13.70</td>
    <td align="right">       13.70</td>
    <td align="right">      266.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS2_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       18.73</td>
    <td align="right">       18.73</td>
    <td align="right">      315.38</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS2_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       18.73</td>
    <td align="right">       18.73</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS3_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       18.32</td>
    <td align="right">       18.32</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-104-PRODUCECOOLERS3_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       18.32</td>
    <td align="right">       18.32</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-106-RECEIVING_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       16.26</td>
    <td align="right">       16.26</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1-106-RECEIVING_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       10.51</td>
    <td align="right">       10.51</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-106-RECEIVING_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       34.18</td>
    <td align="right">       34.18</td>
    <td align="right">      176.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-106-RECEIVING_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       34.18</td>
    <td align="right">       34.18</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-106-RECEIVINGTRANSFORMERS2_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.76</td>
    <td align="right">        2.76</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-106-RECEIVINGTRANSFORMERS2_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-106-RECEIVINGTRANSFORMERS2_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-108-PRODUCECOOLER_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       30.18</td>
    <td align="right">       30.18</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-108-PRODUCECOOLER_SRF_7</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       30.18</td>
    <td align="right">       30.18</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-109-CORRIDOR_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       15.41</td>
    <td align="right">       15.41</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1-109-CORRIDOR_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       14.75</td>
    <td align="right">       14.75</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-109-CORRIDOR_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       14.75</td>
    <td align="right">       14.75</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-110-PRODUCEPREP_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       21.86</td>
    <td align="right">       21.86</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1-110-PRODUCEPREP_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       53.12</td>
    <td align="right">       53.12</td>
    <td align="right">      176.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-110-PRODUCEPREP_SRF_11</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       53.12</td>
    <td align="right">       53.12</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-111-GROCERYFREEZER_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.79</td>
    <td align="right">        6.79</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-111-GROCERYFREEZER_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       23.09</td>
    <td align="right">       23.09</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1-111-GROCERYFREEZER_SRF_7</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        3.54</td>
    <td align="right">        3.54</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-111-GROCERYFREEZER_SRF_4</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       27.60</td>
    <td align="right">       27.60</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-111-GROCERYFREEZER_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       27.60</td>
    <td align="right">       27.60</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-112-DAIRYCOOLER_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-112-DAIRYCOOLER_SRF_9</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.49</td>
    <td align="right">        6.49</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-112-DAIRYCOOLER_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       27.84</td>
    <td align="right">       27.84</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-113-BEERCAGE_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.22</td>
    <td align="right">        4.22</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-113-BEERCAGE_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        7.85</td>
    <td align="right">        7.85</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-114-BACKSTOCK_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        9.10</td>
    <td align="right">        9.10</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-114-BACKSTOCK_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       16.95</td>
    <td align="right">       16.95</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-115-MEATSEAFOODCOOLER_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        8.19</td>
    <td align="right">        8.19</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-115-MEATSEAFOODCOOLER_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       13.11</td>
    <td align="right">       13.11</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-116-MEATSERVICE_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-116-MEATSERVICE_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-116-MEATSERVICE_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       24.66</td>
    <td align="right">       24.66</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-116-MEATSERVICE_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       24.66</td>
    <td align="right">       24.66</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-117-SEAFOODSURFACE_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        8.15</td>
    <td align="right">        8.15</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-117-SEAFOODSURFACE_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       10.08</td>
    <td align="right">       10.08</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-117-SEAFOODSURFACE_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       18.28</td>
    <td align="right">       18.28</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-117-SEAFOODSURFACE_SRF_7</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       18.28</td>
    <td align="right">       18.28</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-118-PREPAREDFOODSPREP_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       25.53</td>
    <td align="right">       25.53</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-118-PREPAREDFOODSPREP_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       41.21</td>
    <td align="right">       41.21</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-119-DELICOOLER_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        7.35</td>
    <td align="right">        7.35</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1-119-DELICOOLER_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.80</td>
    <td align="right">        4.80</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-119-DELICOOLER_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        7.75</td>
    <td align="right">        7.75</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-120-WOMEN_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        4.98</td>
    <td align="right">        4.98</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-121-MEN_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        6.18</td>
    <td align="right">        6.18</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-122-CORRIDOR_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       12.19</td>
    <td align="right">       12.19</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-123-STAIRS_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       18.08</td>
    <td align="right">       18.08</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1-123-STAIRS_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       14.15</td>
    <td align="right">       14.15</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-124-SPECIALTYSERVICE_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       30.49</td>
    <td align="right">       30.49</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-124-SPECIALTYSERVICE_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       30.49</td>
    <td align="right">       30.49</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-125-PREPAREDFOODS1_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       26.85</td>
    <td align="right">       26.85</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-125-PREPAREDFOODS1_SRF_7</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       26.85</td>
    <td align="right">       26.85</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-125-PREPAREDFOODS2_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       25.86</td>
    <td align="right">       25.86</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-125-PREPAREDFOODS2_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       25.86</td>
    <td align="right">       25.86</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-126-BAKERYSERVICE_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       11.62</td>
    <td align="right">       11.62</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-126-BAKERYSERVICE_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        7.11</td>
    <td align="right">        7.11</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1-126-BAKERYSERVICE_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.64</td>
    <td align="right">        6.64</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-126-BAKERYSERVICE_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">       18.15</td>
    <td align="right">       18.15</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-126-BAKERYSERVICE_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       18.15</td>
    <td align="right">       18.15</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-127-COFFEE_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.09</td>
    <td align="right">        5.09</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-127-COFFEE_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.09</td>
    <td align="right">        5.09</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-127-COFFEE_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        7.95</td>
    <td align="right">        7.95</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-127-COFFEE_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        7.95</td>
    <td align="right">        7.95</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-SHAFT_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        3.25</td>
    <td align="right">        3.25</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1-SHAFT_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-STAIRS_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.93</td>
    <td align="right">        2.93</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1-STAIRS_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">        5.64</td>
    <td align="right">        5.64</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1-STAIRS_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        5.64</td>
    <td align="right">        5.64</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-BACKSTOCK_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.93</td>
    <td align="right">        2.93</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-BACKSTOCK_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.13</td>
    <td align="right">        2.13</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-BACKSTOCK_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.79</td>
    <td align="right">        0.79</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-BACKSTOCK_SRF_7</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       16.95</td>
    <td align="right">       16.95</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-BEERCAGE_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.36</td>
    <td align="right">        1.36</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-BEERCAGE_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.36</td>
    <td align="right">        1.36</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-BEERCAGE_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        7.85</td>
    <td align="right">        7.85</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-CHECKOUT_SRF_0</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.19</td>
    <td align="right">        2.19</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-CHECKOUT_SRF_10</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-CHECKOUT_SRF_7</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       13.48</td>
    <td align="right">        4.80</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-CHECKOUT_SRF_8</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       99.03</td>
    <td align="right">       99.03</td>
    <td align="right">      176.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-COFFEE_SRF_0</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.73</td>
    <td align="right">        4.73</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-COFFEE_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.48</td>
    <td align="right">        1.48</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-COFFEE_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.28</td>
    <td align="right">        2.28</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-COFFEE_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.37</td>
    <td align="right">        5.37</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-COFFEE_SRF_8</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       44.13</td>
    <td align="right">       44.13</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-CORRIDOR_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.47</td>
    <td align="right">        1.47</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-CORRIDOR_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       12.19</td>
    <td align="right">       12.19</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-DAIRYCOOLER_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        3.78</td>
    <td align="right">        3.78</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-DAIRYCOOLER_SRF_9</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.09</td>
    <td align="right">        2.09</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-DAIRYCOOLER_SRF_10</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       27.84</td>
    <td align="right">       27.84</td>
    <td align="right">      356.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-DELICOOLER_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-DELICOOLER_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.54</td>
    <td align="right">        1.54</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-DELICOOLER_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        7.75</td>
    <td align="right">        7.75</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-LOADING_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.18</td>
    <td align="right">        2.18</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-LOADING_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.27</td>
    <td align="right">        4.27</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-LOADING_SRF_7</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.44</td>
    <td align="right">        6.44</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-LOADING_SRF_8</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       24.62</td>
    <td align="right">       24.62</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-LOADING_SRF_9</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       10.77</td>
    <td align="right">       10.77</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-LOADING_SRF_10</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">      178.70</td>
    <td align="right">      178.70</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-LOADING_SRF_11</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      178.70</td>
    <td align="right">      178.70</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-MEATSEAFOODCOOLER_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.34</td>
    <td align="right">        2.34</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-MEATSEAFOODCOOLER_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.63</td>
    <td align="right">        2.63</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-MEATSEAFOODCOOLER_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       13.11</td>
    <td align="right">       13.11</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-MEN_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.81</td>
    <td align="right">        1.81</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-MEN_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.61</td>
    <td align="right">        1.61</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-MEN_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        6.18</td>
    <td align="right">        6.18</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-PREPAREDFOODS_SRF_0</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.63</td>
    <td align="right">        5.63</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-PREPAREDFOODS_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.63</td>
    <td align="right">        5.63</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-PREPAREDFOODS_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        7.02</td>
    <td align="right">        7.02</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-PREPAREDFOODS_SRF_1</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       84.07</td>
    <td align="right">       84.07</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-PREPAREDFOODS_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       84.07</td>
    <td align="right">       84.07</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-PREPAREDFOODSPREP_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        8.20</td>
    <td align="right">        8.20</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-PREPAREDFOODSPREP_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.07</td>
    <td align="right">        5.07</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-PREPAREDFOODSPREP_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.94</td>
    <td align="right">        0.94</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-PREPAREDFOODSPREP_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       41.21</td>
    <td align="right">       41.21</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-PRODUCE_SRF_0</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.51</td>
    <td align="right">        1.51</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-PRODUCE_SRF_11</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        9.85</td>
    <td align="right">        9.85</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-PRODUCE_SRF_13</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-PRODUCE_SRF_7</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.27</td>
    <td align="right">        4.27</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-PRODUCE_SRF_9</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        9.89</td>
    <td align="right">        9.89</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-PRODUCE_SRF_12</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">      148.04</td>
    <td align="right">      148.04</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-PRODUCE_SRF_14</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      148.04</td>
    <td align="right">      148.04</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESAISLE1_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.73</td>
    <td align="right">        6.73</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESAISLE1_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.76</td>
    <td align="right">        2.76</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESAISLE1_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        7.55</td>
    <td align="right">        7.55</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESAISLE1_SRF_4</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       73.70</td>
    <td align="right">       73.70</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESAISLE1_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       73.70</td>
    <td align="right">       73.70</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESAISLE4_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       12.57</td>
    <td align="right">       12.57</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESAISLE4_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.65</td>
    <td align="right">        5.65</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESAISLE4_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.65</td>
    <td align="right">        5.65</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESAISLE4_SRF_3</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">      150.89</td>
    <td align="right">      150.89</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESAISLE4_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      150.89</td>
    <td align="right">      150.89</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESNORTH_SRF_15</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        3.26</td>
    <td align="right">        3.26</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESNORTH_SRF_16</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.63</td>
    <td align="right">        6.63</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESNORTH_SRF_17</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.28</td>
    <td align="right">        4.28</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESNORTH_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.30</td>
    <td align="right">        1.30</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESNORTH_SRF_20</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        7.44</td>
    <td align="right">        7.44</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESNORTH_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESNORTH_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.21</td>
    <td align="right">        1.21</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESNORTH_SRF_8</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.94</td>
    <td align="right">        0.94</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESNORTH_SRF_9</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.38</td>
    <td align="right">        0.38</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESNORTH_SRF_18</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">      132.75</td>
    <td align="right">      132.75</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESNORTH_SRF_19</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      132.75</td>
    <td align="right">      132.75</td>
    <td align="right">      211.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONAISLE6_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONAISLE6_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONAISLE6_SRF_7</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       11.98</td>
    <td align="right">       11.98</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONAISLE6_SRF_5</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">      120.36</td>
    <td align="right">      120.36</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONAISLE6_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      120.36</td>
    <td align="right">      120.36</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONREACHINDAIRY2_SRF_0</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.76</td>
    <td align="right">        1.76</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONREACHINDAIRY2_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        8.72</td>
    <td align="right">        8.72</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONREACHINDAIRY2_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        8.03</td>
    <td align="right">        8.03</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONREACHINDAIRY2_SRF_3</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       31.82</td>
    <td align="right">       31.82</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONREACHINDAIRY2_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       31.82</td>
    <td align="right">       31.82</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       14.17</td>
    <td align="right">       14.17</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       14.17</td>
    <td align="right">       14.17</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED_SRF_2</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       48.28</td>
    <td align="right">       48.28</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESSOUTH_SRF_0</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESSOUTH_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.33</td>
    <td align="right">        4.33</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESSOUTH_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.40</td>
    <td align="right">        2.40</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESSOUTH_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        7.44</td>
    <td align="right">        7.44</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESSOUTH_SRF_7</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       11.06</td>
    <td align="right">       11.06</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESSOUTH_SRF_5</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       65.88</td>
    <td align="right">       65.88</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SALESSOUTH_SRF_9</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       65.88</td>
    <td align="right">       65.88</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SEAFOODSURFACE_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.62</td>
    <td align="right">        0.62</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-SEAFOODSURFACE_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        7.50</td>
    <td align="right">        7.50</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-SEAFOODSURFACE_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.72</td>
    <td align="right">        2.72</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-SEAFOODSURFACE_SRF_3</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       42.93</td>
    <td align="right">       42.93</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SEAFOODSURFACE_SRF_7</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       42.93</td>
    <td align="right">       42.93</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SHAFT_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.92</td>
    <td align="right">        0.92</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-SHAFT_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-SPECIALTYSERVICE_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-SPECIALTYSERVICE_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.55</td>
    <td align="right">        2.55</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-SPECIALTYSERVICE_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.55</td>
    <td align="right">        2.55</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S1-SPECIALTYSERVICE_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        8.86</td>
    <td align="right">        8.86</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-SPECIALTYSERVICE_SRF_8</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.40</td>
    <td align="right">        6.40</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1-SPECIALTYSERVICE_SRF_7</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">      113.55</td>
    <td align="right">      113.55</td>
    <td align="right">      176.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-SPECIALTYSERVICE_SRF_9</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      113.55</td>
    <td align="right">      113.55</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-STAIRS_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.08</td>
    <td align="right">        1.08</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-STAIRS_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.81</td>
    <td align="right">        5.81</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S1-STAIRS_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       14.15</td>
    <td align="right">       14.15</td>
    <td align="right">      356.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S1-WOMEN_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S1-WOMEN_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        4.98</td>
    <td align="right">        4.98</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESEAST_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.04</td>
    <td align="right">        6.04</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESEAST_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       44.07</td>
    <td align="right">       44.07</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESEAST_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       44.37</td>
    <td align="right">       44.37</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESEAST_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       40.48</td>
    <td align="right">       40.48</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESEAST_SRF_3</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">      476.04</td>
    <td align="right">      476.04</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESEAST_SRF_7</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      363.07</td>
    <td align="right">      361.96</td>
    <td align="right">       86.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESEAST_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      117.59</td>
    <td align="right">      116.48</td>
    <td align="right">      266.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESWEST_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       13.46</td>
    <td align="right">       13.46</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESWEST_SRF_11</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       47.09</td>
    <td align="right">       47.09</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESWEST_SRF_7</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        9.44</td>
    <td align="right">        9.44</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESWEST_SRF_9</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       12.48</td>
    <td align="right">       12.48</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESWEST_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">      221.46</td>
    <td align="right">      221.46</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-AISLESWEST_SRF_12</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      223.61</td>
    <td align="right">      223.61</td>
    <td align="right">      266.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-BAKERY_SRF_0</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.29</td>
    <td align="right">        4.29</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S2-BAKERY_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.58</td>
    <td align="right">        5.58</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S2-BAKERY_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S2-BAKERY_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       44.56</td>
    <td align="right">       44.56</td>
    <td align="right">      266.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-CHECKOUT_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.61</td>
    <td align="right">        6.61</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S2-CHECKOUT_SRF_8</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       42.09</td>
    <td align="right">       30.20</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S2-CHECKOUT_SRF_9</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       38.79</td>
    <td align="right">       38.79</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S2-CHECKOUT_SRF_10</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       34.81</td>
    <td align="right">       34.81</td>
    <td align="right">      266.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-CHECKOUT_SRF_11</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       65.03</td>
    <td align="right">       65.03</td>
    <td align="right">      266.25</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-LOADINGBOH_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.81</td>
    <td align="right">        1.81</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S2-LOADINGBOH_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        2.70</td>
    <td align="right">        2.70</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S2-LOADINGBOH_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       13.65</td>
    <td align="right">       13.65</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L1S2-LOADINGBOH_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">      145.46</td>
    <td align="right">      145.46</td>
    <td align="right">      176.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-LOADINGBOH_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      146.87</td>
    <td align="right">      146.87</td>
    <td align="right">      266.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-REACHINPREPARED_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.75</td>
    <td align="right">        6.75</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S2-REACHINPREPARED_SRF_4</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       48.75</td>
    <td align="right">       48.75</td>
    <td align="right">       86.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-SHAFT_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.17</td>
    <td align="right">        1.17</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L1S2-SHAFT_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.48</td>
    <td align="right">        1.48</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S2-SHAFT_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">      266.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-SHAFT2_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        0.68</td>
    <td align="right">        0.68</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L1S2-SHAFT2_SRF_2</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2-SHAFT2_SRF_0</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        3.44</td>
    <td align="right">        3.44</td>
    <td align="right">       86.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-201-CORRIDOR_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L2-201-CORRIDOR_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L2-201-CORRIDOR_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       28.65</td>
    <td align="right">       28.65</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L2-201-CORRIDOR_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">        6.44</td>
    <td align="right">        6.44</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-201-CORRIDOR_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        6.44</td>
    <td align="right">        6.44</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-201-EXGSTORAGE_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       42.10</td>
    <td align="right">       42.10</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L2-201-EXGSTORAGE_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        1.76</td>
    <td align="right">        1.76</td>
    <td align="right">       40.32</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L2-201-EXGSTORAGE_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       20.53</td>
    <td align="right">       20.53</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-201-EXGSTORAGE_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       20.53</td>
    <td align="right">       20.53</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-201-STAIRS1_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L2-201-STAIRS1_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L2-201-STAIRS1_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L2-201-STAIRS1_SRF_5</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       7.197</td>
    <td align="right">     630.918</td>
    <td align="right">       11.91</td>
    <td align="right">       11.91</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-201-STORAGE_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       11.11</td>
    <td align="right">       11.11</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L2-201-STORAGE_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       89.33</td>
    <td align="right">       89.33</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L2-201-STORAGE_SRF_8</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       27.53</td>
    <td align="right">       27.53</td>
    <td align="right">      312.06</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L2-201-STORAGE_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">      115.28</td>
    <td align="right">      115.28</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-201-STORAGE_SRF_10</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      115.28</td>
    <td align="right">      115.28</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-201-WALKINS_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       20.04</td>
    <td align="right">       20.04</td>
    <td align="right">       40.32</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L2-201-WALKINS_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.50</td>
    <td align="right">        4.50</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L2-201-WALKINS_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       68.34</td>
    <td align="right">       68.34</td>
    <td align="right">      266.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-201-WALKINS_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       68.34</td>
    <td align="right">       68.34</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMLOWER_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       22.90</td>
    <td align="right">       22.90</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMLOWER_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       15.61</td>
    <td align="right">       15.61</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMLOWER_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.71</td>
    <td align="right">        5.71</td>
    <td align="right">       40.32</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMLOWER_SRF_6</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       12.56</td>
    <td align="right">       12.56</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMLOWER_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       31.88</td>
    <td align="right">       31.88</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMLOWER_SRF_7</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       31.88</td>
    <td align="right">       31.88</td>
    <td align="right">      266.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMUPPER_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       18.06</td>
    <td align="right">       18.06</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMUPPER_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       28.80</td>
    <td align="right">       28.80</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMUPPER_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       28.80</td>
    <td align="right">       28.80</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMUPPER_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       38.87</td>
    <td align="right">       38.87</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L2-205-REFRIGERATIONEQUIPMENTROOMUPPER_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       38.87</td>
    <td align="right">       38.87</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-123-STAIRS_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M-123-STAIRS_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M-123-STAIRS_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">        8.98</td>
    <td align="right">        8.98</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-123-STAIRS_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        8.98</td>
    <td align="right">        8.98</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-151-STAIRS1_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        8.38</td>
    <td align="right">        8.38</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-151-STAIRS1_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       11.91</td>
    <td align="right">       11.91</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M-151-STAIRS1_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       11.91</td>
    <td align="right">       11.91</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-152-MDF_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        9.93</td>
    <td align="right">        9.93</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M-152-MDF_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       12.64</td>
    <td align="right">       12.64</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-152-MDF_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       12.64</td>
    <td align="right">       12.64</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-153-CASHROOM_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        7.20</td>
    <td align="right">        7.20</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-153-CASHROOM_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">        8.65</td>
    <td align="right">        8.65</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-153-CASHROOM_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        8.65</td>
    <td align="right">        8.65</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-154-EXGOFFICE_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.15</td>
    <td align="right">        6.15</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-154-EXGOFFICE_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">        7.37</td>
    <td align="right">        7.37</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-154-EXGOFFICE_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        7.37</td>
    <td align="right">        7.37</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-155-EXGOFFICE_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        6.68</td>
    <td align="right">        6.68</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-155-EXGOFFICE_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">        8.01</td>
    <td align="right">        8.01</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-155-EXGOFFICE_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        8.01</td>
    <td align="right">        8.01</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-156-STLOFFICE_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       14.52</td>
    <td align="right">       14.52</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-156-STLOFFICE_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       17.42</td>
    <td align="right">       17.42</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-156-STLOFFICE_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       17.42</td>
    <td align="right">       17.42</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-157-EXGOFFICE_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       11.55</td>
    <td align="right">       11.55</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-157-EXGOFFICE_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       13.86</td>
    <td align="right">       13.86</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-157-EXGOFFICE_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       13.86</td>
    <td align="right">       13.86</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-158-BREAKROOM_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       10.49</td>
    <td align="right">       10.49</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-158-BREAKROOM_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       12.59</td>
    <td align="right">       12.59</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-158-BREAKROOM_SRF_6</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       12.59</td>
    <td align="right">       12.59</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-159-EXGVEST_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.05</td>
    <td align="right">        5.05</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-159-EXGVEST_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.05</td>
    <td align="right">        5.05</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M-159-EXGVEST_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">        2.80</td>
    <td align="right">        2.80</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-159-EXGVEST_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        2.80</td>
    <td align="right">        2.80</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-161-MEN_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        8.44</td>
    <td align="right">        8.44</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M-161-MEN_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        8.44</td>
    <td align="right">        8.44</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-161-MEN_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">        4.69</td>
    <td align="right">        4.69</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-161-MEN_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        4.69</td>
    <td align="right">        4.69</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-162-PREPROOM_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        9.27</td>
    <td align="right">        9.27</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-162-PREPROOM_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       27.21</td>
    <td align="right">       27.21</td>
    <td align="right">      176.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-162-PREPROOM_SRF_12</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       27.21</td>
    <td align="right">       27.21</td>
    <td align="right">      266.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-163-MEATPREP_SRF_5</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       16.11</td>
    <td align="right">       16.11</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M-163-MEATPREP_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       43.17</td>
    <td align="right">       43.17</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-163-MEATPREP_SRF_8</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       43.17</td>
    <td align="right">       43.17</td>
    <td align="right">      221.34</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-164-MEATCOOLER_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       13.33</td>
    <td align="right">       13.33</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M-164-MEATCOOLER_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       22.55</td>
    <td align="right">       22.55</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-164-MEATCOOLER_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">       35.84</td>
    <td align="right">       35.84</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-164-MEATCOOLER_SRF_7</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">       35.84</td>
    <td align="right">       35.84</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-201-EXGSTORAGE_SRF_16</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        4.15</td>
    <td align="right">        4.15</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-201-EXGSTORAGE_SRF_19</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       19.42</td>
    <td align="right">       19.42</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M-201-EXGSTORAGE_SRF_20</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       24.41</td>
    <td align="right">       24.41</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M-201-EXGSTORAGE_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       65.41</td>
    <td align="right">       65.41</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M-201-EXGSTORAGE_SRF_8</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       13.49</td>
    <td align="right">       13.49</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-201-EXGSTORAGE_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">      217.46</td>
    <td align="right">      217.46</td>
    <td align="right">      266.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-201-EXGSTORAGE_SRF_21</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">      217.46</td>
    <td align="right">      217.46</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-BAKERYFREEZER_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">        5.61</td>
    <td align="right">        5.61</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-BAKERYFREEZER_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">        7.24</td>
    <td align="right">        7.24</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-BAKERYFREEZER_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        7.24</td>
    <td align="right">        7.24</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-EXGWOMEN_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       13.49</td>
    <td align="right">       13.49</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M-EXGWOMEN_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">       13.49</td>
    <td align="right">       13.49</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M-EXGWOMEN_SRF_0</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       5.167</td>
    <td align="right">     630.918</td>
    <td align="right">        8.69</td>
    <td align="right">        8.69</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M-EXGWOMEN_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">        8.69</td>
    <td align="right">        8.69</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">_SRF_1</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">      331.97</td>
    <td align="right">      331.97</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">_SRF_2</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">     1068.32</td>
    <td align="right">     1068.32</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">_SRF_3</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">      331.97</td>
    <td align="right">      331.97</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">_SRF_4</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">     1068.32</td>
    <td align="right">     1068.32</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">_SRF_0_DUP_DUP_DUP_DUP</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">     1526.99</td>
    <td align="right">     1526.99</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">_SRF_5</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">     1526.99</td>
    <td align="right">     1526.99</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">_SRF_1_DUP</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">      331.97</td>
    <td align="right">      331.97</td>
    <td align="right">      266.17</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">_SRF_2_DUP</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">     1031.75</td>
    <td align="right">     1031.75</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">_SRF_3_DUP</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">      331.97</td>
    <td align="right">      331.97</td>
    <td align="right">       86.17</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">_SRF_4_DUP</td>
    <td align="right">WALL_EXTERIOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.531</td>
    <td align="right">       0.577</td>
    <td align="right">     1031.75</td>
    <td align="right">     1031.75</td>
    <td align="right">      356.17</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">_SRF_0_DUP_DUP_DUP_DUP_DUP</td>
    <td align="right">HOLE</td>
    <td align="right">        1.00</td>
    <td align="right">       6.112</td>
    <td align="right">     630.918</td>
    <td align="right">     1474.71</td>
    <td align="right">     1474.71</td>
    <td align="right">      356.17</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">_SRF_5_DUP</td>
    <td align="right">ROOF_BOH</td>
    <td align="right">        0.30</td>
    <td align="right">       0.573</td>
    <td align="right">       0.622</td>
    <td align="right">     1474.71</td>
    <td align="right">     1474.71</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">L1_WINDOWS1</td>
    <td align="right">GLASS</td>
    <td align="right">        5.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.28</td>
    <td align="right">        5.28</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">L1-101-ENTRANCEEXIT_SRF_1</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1_WINDOWS2</td>
    <td align="right">GLASS</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.08</td>
    <td align="right">       20.08</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">L1-102-CHECKOUTBAGGING_SRF_4</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1_WINDOWS3</td>
    <td align="right">GLASS</td>
    <td align="right">        3.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.77</td>
    <td align="right">        3.77</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">L1-102-EXIT_SRF_3</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">L1S1_WINDOWS</td>
    <td align="right">GLASS</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">        8.67</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">L1S1-CHECKOUT_SRF_7</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT 4</td>
    <td align="right">GLASS</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.37</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">L1S2-AISLESEAST_SRF_7</td>
    <td align="right">       86.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT 5</td>
    <td align="right">GLASS</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.37</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">L1S2-AISLESEAST_SRF_7</td>
    <td align="right">       86.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT 6</td>
    <td align="right">GLASS</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.37</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">L1S2-AISLESEAST_SRF_7</td>
    <td align="right">       86.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT 1</td>
    <td align="right">GLASS</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.37</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">L1S2-AISLESEAST_SRF_8</td>
    <td align="right">      266.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT 2</td>
    <td align="right">GLASS</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.37</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">L1S2-AISLESEAST_SRF_8</td>
    <td align="right">      266.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT 3</td>
    <td align="right">GLASS</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">        0.37</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">L1S2-AISLESEAST_SRF_8</td>
    <td align="right">      266.17</td>
    <td align="right">        7.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">L1S2_WINDOWS</td>
    <td align="right">GLASS</td>
    <td align="right">       11.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.89</td>
    <td align="right">       11.89</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">L1S2-CHECKOUT_SRF_8</td>
    <td align="right">      176.17</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       51.93</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       51.93</td>
    <td align="right">       3.112</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-10-17
    22:57:42</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2016-10-17
    22:57:42</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">E1-A - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9517</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E1-B - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9517</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E1-C - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9517</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E1-D - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9517</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E1-E - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9517</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E1-F - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9517</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E1-G - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9517</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E1-H - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9517</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E1-I - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9517</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E1-J - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9517</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E1-K - COFFEE-BAKERY</td>
    <td align="right">L1S1-COFFEE THERMAL ZONE</td>
    <td align="right">      0.9517</td>
    <td align="right">       44.13</td>
    <td align="right">       42.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F-A - COFFEE-BAKERY</td>
    <td align="right">L1S2-BAKERY THERMAL ZONE</td>
    <td align="right">      1.5862</td>
    <td align="right">       44.13</td>
    <td align="right">       70.00</td>
    <td align="right">Coffee/Bakery</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">A3-A - PREPARED FOODS</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">A3-B - PREPARED FOODS</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">A3-C - PREPARED FOODS</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">F-A - PREPARED FOODS</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1470</td>
    <td align="right">      476.04</td>
    <td align="right">       70.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">F-B - PREPARED FOODS</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1470</td>
    <td align="right">      476.04</td>
    <td align="right">       70.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">F-C - PREPARED FOODS</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1470</td>
    <td align="right">      476.04</td>
    <td align="right">       70.00</td>
    <td align="right">Prepared Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">E1-A - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3699</td>
    <td align="right">      113.55</td>
    <td align="right">       42.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E1-B - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3699</td>
    <td align="right">      113.55</td>
    <td align="right">       42.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E1-C - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3699</td>
    <td align="right">      113.55</td>
    <td align="right">       42.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E1-D - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3699</td>
    <td align="right">      113.55</td>
    <td align="right">       42.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E1-E - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3699</td>
    <td align="right">      113.55</td>
    <td align="right">       42.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">J-A - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">J-B - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">J-C - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">J-D - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">J-E - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">J-F - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">J-G - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">J-H - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">J-I - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">J-J - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">J-K - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">J-L - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">J-M - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3435</td>
    <td align="right">      113.55</td>
    <td align="right">       39.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E-A - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3699</td>
    <td align="right">      113.55</td>
    <td align="right">       42.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E-B - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.3699</td>
    <td align="right">      113.55</td>
    <td align="right">       42.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">B3-A - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.5636</td>
    <td align="right">      113.55</td>
    <td align="right">       64.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">B3-B - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.5636</td>
    <td align="right">      113.55</td>
    <td align="right">       64.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">B3-C - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.5636</td>
    <td align="right">      113.55</td>
    <td align="right">       64.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">B3-D - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.5636</td>
    <td align="right">      113.55</td>
    <td align="right">       64.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">B3-E - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.5636</td>
    <td align="right">      113.55</td>
    <td align="right">       64.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">B3-F - SPECIALTY</td>
    <td align="right">L1S1-SPECIALTYSERVICE THERMAL ZONE</td>
    <td align="right">      0.5636</td>
    <td align="right">      113.55</td>
    <td align="right">       64.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">F-A - SPECIALTY</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1470</td>
    <td align="right">      476.04</td>
    <td align="right">       70.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">F-B - SPECIALTY</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.1470</td>
    <td align="right">      476.04</td>
    <td align="right">       70.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">A3-A - SPECIALTY</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">A3-B - SPECIALTY</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">A3-C - SPECIALTY</td>
    <td align="right">L1S2-AISLESEAST THERMAL ZONE</td>
    <td align="right">      0.2689</td>
    <td align="right">      476.04</td>
    <td align="right">      128.00</td>
    <td align="right">Specialty Foods</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">P-A - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6628</td>
    <td align="right">       48.28</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">P-B - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6628</td>
    <td align="right">       48.28</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">P-C - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6628</td>
    <td align="right">       48.28</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">P-D - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6628</td>
    <td align="right">       48.28</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">P-E - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6628</td>
    <td align="right">       48.28</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">P-F - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6628</td>
    <td align="right">       48.28</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">P-G - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6628</td>
    <td align="right">       48.28</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">P-H - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6628</td>
    <td align="right">       48.28</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">P-I - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.6628</td>
    <td align="right">       48.28</td>
    <td align="right">       32.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E-A - REFRIG REACH PREPARED</td>
    <td align="right">L1S1-SALESREFRIGERATIONREACHPREPARED THERMAL ZONE</td>
    <td align="right">      0.8699</td>
    <td align="right">       48.28</td>
    <td align="right">       42.00</td>
    <td align="right">Refrig Reach Prepared</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">L-A - CHECKOUT</td>
    <td align="right">L1S1-CHECKOUT THERMAL ZONE</td>
    <td align="right">      1.2925</td>
    <td align="right">       99.03</td>
    <td align="right">      128.00</td>
    <td align="right">Checkout</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">L-B - CHECKOUT</td>
    <td align="right">L1S1-CHECKOUT THERMAL ZONE</td>
    <td align="right">      1.2925</td>
    <td align="right">       99.03</td>
    <td align="right">      128.00</td>
    <td align="right">Checkout</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">L-C - CHECKOUT</td>
    <td align="right">L1S1-CHECKOUT THERMAL ZONE</td>
    <td align="right">      1.2925</td>
    <td align="right">       99.03</td>
    <td align="right">      128.00</td>
    <td align="right">Checkout</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">L-D - CHECKOUT</td>
    <td align="right">L1S1-CHECKOUT THERMAL ZONE</td>
    <td align="right">      1.2925</td>
    <td align="right">       99.03</td>
    <td align="right">      128.00</td>
    <td align="right">Checkout</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">L-E - CHECKOUT</td>
    <td align="right">L1S1-CHECKOUT THERMAL ZONE</td>
    <td align="right">      1.2925</td>
    <td align="right">       99.03</td>
    <td align="right">      128.00</td>
    <td align="right">Checkout</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">L-F - CHECKOUT</td>
    <td align="right">L1S1-CHECKOUT THERMAL ZONE</td>
    <td align="right">      1.2925</td>
    <td align="right">       99.03</td>
    <td align="right">      128.00</td>
    <td align="right">Checkout</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">F-A - CHECKOUT</td>
    <td align="right">L1S2-CHECKOUT THERMAL ZONE</td>
    <td align="right">      0.7069</td>
    <td align="right">       99.03</td>
    <td align="right">       70.00</td>
    <td align="right">Checkout</td>
    <td align="right">LIGHTING_AMBIENT</td>
    <td align="right">       72.22</td>
    <td align="right">      167.42</td>
    <td align="right">       79.07</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">F-B - CHECKOUT</td>
    <td align="right">L1S2-CHECKOUT THERMAL ZONE</td>
    <td align="right">      0.7069</td>
    <td align="right">       99.03</td>
    <td align="right">       70.00</td>
    <td align="right">Checkout</td>
