!-Generator IDFEditor 1.48
!-Option SortedOrder UseSpecialFormat ViewInIPunits

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,8.6;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No;                      !- Do HVAC Sizing Simulation for Sizing Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    NoeValleyWFM.idf,        !- Name
    356.172647632627,        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30,                      !- Calculation Frequency
    3000;                    !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction,200,0.1,1000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========


Site:Location,
    1E1ABA,                  !- Name
    0.0,                     !- Latitude {deg}
    0.0,                     !- Longitude {deg}
    0.0,                     !- Time Zone {hr}
    0.0;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Simulation,              !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                       !- End Month
    2,                       !- End Day of Month
    Thursday,                !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -140,                    !- Lower Limit Value
    300,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    ALWAYS_OFF,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0;         !- Field 4

Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0,       !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0.5,       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 1.0;       !- Field 12

Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120.;      !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.2;       !- Field 4

Schedule:Compact,
    Occupancy_Sales,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 08:00, 0.1,       !- Field 6
    Until: 09:00, 0.2,       !- Field 8
    Until: 11:00, 0.5,       !- Field 10
    Until: 15:00, 0.7,       !- Field 12
    Until: 16:00, 0.8,       !- Field 14
    Until: 17:00, 0.7,       !- Field 16
    Until: 19:00, 0.5,       !- Field 18
    Until: 22:00, 0.3,       !- Field 20
    Until: 24:00, 0.0,       !- Field 22
    For: SummerDesignDay,    !- Field 23
    Until: 24:00, 1.0,       !- Field 25
    For: Saturday,           !- Field 26
    Until: 06:00, 0.0,       !- Field 28
    Until: 08:00, 0.1,       !- Field 30
    Until: 09:00, 0.2,       !- Field 32
    Until: 10:00, 0.5,       !- Field 34
    Until: 11:00, 0.6,       !- Field 36
    Until: 17:00, 0.8,       !- Field 38
    Until: 18:00, 0.6,       !- Field 40
    Until: 21:00, 0.2,       !- Field 42
    Until: 22:00, 0.1,       !- Field 44
    Until: 24:00, 0.0,       !- Field 46
    For: WinterDesignDay,    !- Field 47
    Until: 24:00, 0.0,       !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 06:00, 0.0,       !- Field 52
    Until: 10:00, 0.1,       !- Field 54
    Until: 12:00, 0.2,       !- Field 56
    Until: 17:00, 0.4,       !- Field 58
    Until: 18:00, 0.2,       !- Field 60
    Until: 22:00, 0.1,       !- Field 62
    Until: 24:00, 0.0;       !- Field 64

Schedule:Compact,
    Occupancy_Checkout,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 08:00, 0.1,       !- Field 6
    Until: 09:00, 0.2,       !- Field 8
    Until: 11:00, 0.5,       !- Field 10
    Until: 15:00, 0.7,       !- Field 12
    Until: 16:00, 0.8,       !- Field 14
    Until: 17:00, 0.7,       !- Field 16
    Until: 19:00, 0.5,       !- Field 18
    Until: 22:00, 0.3,       !- Field 20
    Until: 24:00, 0.0,       !- Field 22
    For: SummerDesignDay,    !- Field 23
    Until: 24:00, 1.0,       !- Field 25
    For: Saturday,           !- Field 26
    Until: 06:00, 0.0,       !- Field 28
    Until: 08:00, 0.1,       !- Field 30
    Until: 09:00, 0.2,       !- Field 32
    Until: 10:00, 0.5,       !- Field 34
    Until: 11:00, 0.6,       !- Field 36
    Until: 17:00, 0.8,       !- Field 38
    Until: 18:00, 0.6,       !- Field 40
    Until: 21:00, 0.2,       !- Field 42
    Until: 22:00, 0.1,       !- Field 44
    Until: 24:00, 0.0,       !- Field 46
    For: WinterDesignDay,    !- Field 47
    Until: 24:00, 0.0,       !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 06:00, 0.0,       !- Field 52
    Until: 10:00, 0.1,       !- Field 54
    Until: 12:00, 0.2,       !- Field 56
    Until: 17:00, 0.4,       !- Field 58
    Until: 18:00, 0.2,       !- Field 60
    Until: 22:00, 0.1,       !- Field 62
    Until: 24:00, 0.0;       !- Field 64

Schedule:Compact,
    Occupancy_Office,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 08:00, 0.1,       !- Field 6
    Until: 09:00, 0.2,       !- Field 8
    Until: 11:00, 0.5,       !- Field 10
    Until: 15:00, 0.7,       !- Field 12
    Until: 16:00, 0.8,       !- Field 14
    Until: 17:00, 0.7,       !- Field 16
    Until: 19:00, 0.5,       !- Field 18
    Until: 22:00, 0.3,       !- Field 20
    Until: 24:00, 0.0,       !- Field 22
    For: SummerDesignDay,    !- Field 23
    Until: 24:00, 1.0,       !- Field 25
    For: Saturday,           !- Field 26
    Until: 06:00, 0.0,       !- Field 28
    Until: 08:00, 0.1,       !- Field 30
    Until: 09:00, 0.2,       !- Field 32
    Until: 10:00, 0.5,       !- Field 34
    Until: 11:00, 0.6,       !- Field 36
    Until: 17:00, 0.8,       !- Field 38
    Until: 18:00, 0.6,       !- Field 40
    Until: 21:00, 0.2,       !- Field 42
    Until: 22:00, 0.1,       !- Field 44
    Until: 24:00, 0.0,       !- Field 46
    For: WinterDesignDay,    !- Field 47
    Until: 24:00, 0.0,       !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 06:00, 0.0,       !- Field 52
    Until: 10:00, 0.1,       !- Field 54
    Until: 12:00, 0.2,       !- Field 56
    Until: 17:00, 0.4,       !- Field 58
    Until: 18:00, 0.2,       !- Field 60
    Until: 22:00, 0.1,       !- Field 62
    Until: 24:00, 0.0;       !- Field 64

Schedule:Compact,
    Occupancy_BOH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 08:00, 0.1,       !- Field 6
    Until: 09:00, 0.2,       !- Field 8
    Until: 11:00, 0.5,       !- Field 10
    Until: 15:00, 0.7,       !- Field 12
    Until: 16:00, 0.8,       !- Field 14
    Until: 17:00, 0.7,       !- Field 16
    Until: 19:00, 0.5,       !- Field 18
    Until: 22:00, 0.3,       !- Field 20
    Until: 24:00, 0.0,       !- Field 22
    For: SummerDesignDay,    !- Field 23
    Until: 24:00, 1.0,       !- Field 25
    For: Saturday,           !- Field 26
    Until: 06:00, 0.0,       !- Field 28
    Until: 08:00, 0.1,       !- Field 30
    Until: 09:00, 0.2,       !- Field 32
    Until: 10:00, 0.5,       !- Field 34
    Until: 11:00, 0.6,       !- Field 36
    Until: 17:00, 0.8,       !- Field 38
    Until: 18:00, 0.6,       !- Field 40
    Until: 21:00, 0.2,       !- Field 42
    Until: 22:00, 0.1,       !- Field 44
    Until: 24:00, 0.0,       !- Field 46
    For: WinterDesignDay,    !- Field 47
    Until: 24:00, 0.0,       !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 06:00, 0.0,       !- Field 52
    Until: 10:00, 0.1,       !- Field 54
    Until: 12:00, 0.2,       !- Field 56
    Until: 17:00, 0.4,       !- Field 58
    Until: 18:00, 0.2,       !- Field 60
    Until: 22:00, 0.1,       !- Field 62
    Until: 24:00, 0.0;       !- Field 64

Schedule:Compact,
    Equipment_Cashier,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.2,       !- Field 4
    Until: 08:00, 0.4,       !- Field 6
    Until: 09:00, 0.7,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.8,       !- Field 12
    Until: 21:00, 0.7,       !- Field 14
    Until: 22:00, 0.4,       !- Field 16
    Until: 24:00, 0.2,       !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.15,      !- Field 21
    Until: 08:00, 0.3,       !- Field 23
    Until: 09:00, 0.5,       !- Field 25
    Until: 10:00, 0.8,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.7,       !- Field 31
    Until: 21:00, 0.5,       !- Field 33
    Until: 22:00, 0.3,       !- Field 35
    Until: 24:00, 0.15,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.15,      !- Field 46
    Until: 10:00, 0.3,       !- Field 48
    Until: 12:00, 0.6,       !- Field 50
    Until: 17:00, 0.8,       !- Field 52
    Until: 18:00, 0.6,       !- Field 54
    Until: 22:00, 0.4,       !- Field 56
    Until: 24:00, 0.15;      !- Field 58

Schedule:Compact,
    Equipment_Misc1,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.2,       !- Field 4
    Until: 08:00, 0.4,       !- Field 6
    Until: 09:00, 0.7,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.8,       !- Field 12
    Until: 21:00, 0.7,       !- Field 14
    Until: 22:00, 0.4,       !- Field 16
    Until: 24:00, 0.2,       !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.15,      !- Field 21
    Until: 08:00, 0.3,       !- Field 23
    Until: 09:00, 0.5,       !- Field 25
    Until: 10:00, 0.8,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.7,       !- Field 31
    Until: 21:00, 0.5,       !- Field 33
    Until: 22:00, 0.3,       !- Field 35
    Until: 24:00, 0.15,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.15,      !- Field 46
    Until: 10:00, 0.3,       !- Field 48
    Until: 12:00, 0.6,       !- Field 50
    Until: 17:00, 0.8,       !- Field 52
    Until: 18:00, 0.6,       !- Field 54
    Until: 22:00, 0.4,       !- Field 56
    Until: 24:00, 0.15;      !- Field 58

Schedule:Compact,
    Equipment_Misc2,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.2,       !- Field 4
    Until: 08:00, 0.4,       !- Field 6
    Until: 09:00, 0.7,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.8,       !- Field 12
    Until: 21:00, 0.7,       !- Field 14
    Until: 22:00, 0.4,       !- Field 16
    Until: 24:00, 0.2,       !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.15,      !- Field 21
    Until: 08:00, 0.3,       !- Field 23
    Until: 09:00, 0.5,       !- Field 25
    Until: 10:00, 0.8,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.7,       !- Field 31
    Until: 21:00, 0.5,       !- Field 33
    Until: 22:00, 0.3,       !- Field 35
    Until: 24:00, 0.15,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.15,      !- Field 46
    Until: 10:00, 0.3,       !- Field 48
    Until: 12:00, 0.6,       !- Field 50
    Until: 17:00, 0.8,       !- Field 52
    Until: 18:00, 0.6,       !- Field 54
    Until: 22:00, 0.4,       !- Field 56
    Until: 24:00, 0.15;      !- Field 58

Schedule:Compact,
    Equipment_Misc3,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.2,       !- Field 4
    Until: 08:00, 0.4,       !- Field 6
    Until: 09:00, 0.7,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.8,       !- Field 12
    Until: 21:00, 0.7,       !- Field 14
    Until: 22:00, 0.4,       !- Field 16
    Until: 24:00, 0.2,       !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.15,      !- Field 21
    Until: 08:00, 0.3,       !- Field 23
    Until: 09:00, 0.5,       !- Field 25
    Until: 10:00, 0.8,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.7,       !- Field 31
    Until: 21:00, 0.5,       !- Field 33
    Until: 22:00, 0.3,       !- Field 35
    Until: 24:00, 0.15,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.15,      !- Field 46
    Until: 10:00, 0.3,       !- Field 48
    Until: 12:00, 0.6,       !- Field 50
    Until: 17:00, 0.8,       !- Field 52
    Until: 18:00, 0.6,       !- Field 54
    Until: 22:00, 0.4,       !- Field 56
    Until: 24:00, 0.15;      !- Field 58

Schedule:Compact,
    Equipment_Office,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.2,       !- Field 4
    Until: 08:00, 0.4,       !- Field 6
    Until: 09:00, 0.7,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.8,       !- Field 12
    Until: 21:00, 0.7,       !- Field 14
    Until: 22:00, 0.4,       !- Field 16
    Until: 24:00, 0.2,       !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.15,      !- Field 21
    Until: 08:00, 0.3,       !- Field 23
    Until: 09:00, 0.5,       !- Field 25
    Until: 10:00, 0.8,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.7,       !- Field 31
    Until: 21:00, 0.5,       !- Field 33
    Until: 22:00, 0.3,       !- Field 35
    Until: 24:00, 0.15,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.15,      !- Field 46
    Until: 10:00, 0.3,       !- Field 48
    Until: 12:00, 0.6,       !- Field 50
    Until: 17:00, 0.8,       !- Field 52
    Until: 18:00, 0.6,       !- Field 54
    Until: 22:00, 0.4,       !- Field 56
    Until: 24:00, 0.15;      !- Field 58

Schedule:Compact,
    Lighting_Outdoor,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.05,      !- Field 4
    Until: 08:00, 0.2,       !- Field 6
    Until: 09:00, 0.5,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.6,       !- Field 12
    Until: 21:00, 0.5,       !- Field 14
    Until: 22:00, 0.2,       !- Field 16
    Until: 24:00, 0.05,      !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.05,      !- Field 21
    Until: 08:00, 0.1,       !- Field 23
    Until: 09:00, 0.3,       !- Field 25
    Until: 10:00, 0.6,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.5,       !- Field 31
    Until: 21:00, 0.3,       !- Field 33
    Until: 22:00, 0.1,       !- Field 35
    Until: 24:00, 0.05,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.05,      !- Field 46
    Until: 10:00, 0.1,       !- Field 48
    Until: 12:00, 0.4,       !- Field 50
    Until: 17:00, 0.6,       !- Field 52
    Until: 18:00, 0.4,       !- Field 54
    Until: 22:00, 0.2,       !- Field 56
    Until: 24:00, 0.05;      !- Field 58

Schedule:Compact,
    Lighting_Ambient,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.05,      !- Field 4
    Until: 08:00, 0.2,       !- Field 6
    Until: 09:00, 0.5,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.6,       !- Field 12
    Until: 21:00, 0.5,       !- Field 14
    Until: 22:00, 0.2,       !- Field 16
    Until: 24:00, 0.05,      !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.05,      !- Field 21
    Until: 08:00, 0.1,       !- Field 23
    Until: 09:00, 0.3,       !- Field 25
    Until: 10:00, 0.6,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.5,       !- Field 31
    Until: 21:00, 0.3,       !- Field 33
    Until: 22:00, 0.1,       !- Field 35
    Until: 24:00, 0.05,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.05,      !- Field 46
    Until: 10:00, 0.1,       !- Field 48
    Until: 12:00, 0.4,       !- Field 50
    Until: 17:00, 0.6,       !- Field 52
    Until: 18:00, 0.4,       !- Field 54
    Until: 22:00, 0.2,       !- Field 56
    Until: 24:00, 0.05;      !- Field 58

Schedule:Compact,
    Lighting_Task,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.05,      !- Field 4
    Until: 08:00, 0.2,       !- Field 6
    Until: 09:00, 0.5,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.6,       !- Field 12
    Until: 21:00, 0.5,       !- Field 14
    Until: 22:00, 0.2,       !- Field 16
    Until: 24:00, 0.05,      !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.05,      !- Field 21
    Until: 08:00, 0.1,       !- Field 23
    Until: 09:00, 0.3,       !- Field 25
    Until: 10:00, 0.6,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.5,       !- Field 31
    Until: 21:00, 0.3,       !- Field 33
    Until: 22:00, 0.1,       !- Field 35
    Until: 24:00, 0.05,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.05,      !- Field 46
    Until: 10:00, 0.1,       !- Field 48
    Until: 12:00, 0.4,       !- Field 50
    Until: 17:00, 0.6,       !- Field 52
    Until: 18:00, 0.4,       !- Field 54
    Until: 22:00, 0.2,       !- Field 56
    Until: 24:00, 0.05;      !- Field 58

Schedule:Compact,
    Lighting_BOH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.05,      !- Field 4
    Until: 08:00, 0.2,       !- Field 6
    Until: 09:00, 0.5,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 20:00, 0.6,       !- Field 12
    Until: 21:00, 0.5,       !- Field 14
    Until: 22:00, 0.2,       !- Field 16
    Until: 24:00, 0.05,      !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.05,      !- Field 21
    Until: 08:00, 0.1,       !- Field 23
    Until: 09:00, 0.3,       !- Field 25
    Until: 10:00, 0.6,       !- Field 27
    Until: 18:00, 0.9,       !- Field 29
    Until: 19:00, 0.5,       !- Field 31
    Until: 21:00, 0.3,       !- Field 33
    Until: 22:00, 0.1,       !- Field 35
    Until: 24:00, 0.05,      !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00, 1.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.05,      !- Field 46
    Until: 10:00, 0.1,       !- Field 48
    Until: 12:00, 0.4,       !- Field 50
    Until: 17:00, 0.6,       !- Field 52
    Until: 18:00, 0.4,       !- Field 54
    Until: 22:00, 0.2,       !- Field 56
    Until: 24:00, 0.05;      !- Field 58

Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    ConcreteSlab 8in,        !- Name
    MediumSmooth,            !- Roughness
    0.2032,                  !- Thickness {m}
    1.3997494,               !- Conductivity {W/m-K}
    2100.00320369065,        !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Composite 2x6 Wood Stud R19 #1,  !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.137,                   !- Conductivity {W/m-K}
    640.0,                   !- Density {kg/m3}
    1006,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Composite 2x6 Wood Stud R19 #2,  !- Name
    Smooth,                  !- Roughness
    0.133,                   !- Thickness {m}
    0.047,                   !- Conductivity {W/m-K}
    93.84,                   !- Density {kg/m3}
    1006,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Composite 2x6 Wood Stud R19 #3,  !- Name
    Smooth,                  !- Roughness
    0.025,                   !- Thickness {m}
    0.246,                   !- Conductivity {W/m-K}
    492.67,                  !- Density {kg/m3}
    1006,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Insulation: Cellular glass - 75mm,  !- Name
    MediumRough,             !- Roughness
    0.075,                   !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750;                     !- Specific Heat {J/kg-K}

Material,
    Plywood (Douglas Fir) - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    F14 Slate or tile,       !- Name
    VeryRough,               !- Roughness
    0.0127,                  !- Thickness {m}
    1.59,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Vaporseal - plastic film,!- Name
    Rough,                   !- Roughness
    0.002;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Air,                     !- Name
    VeryRough,               !- Roughness
    1.58499174835685E-03,    !- Thermal Resistance {m2-K/W}
    0.001,                   !- Thermal Absorptance
    0.001,                   !- Solar Absorptance
    0.001;                   !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    ExistingGlass,           !- Name
    1.1356526,               !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Glass_Existing,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003175,                !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Air_Glazing,             !- Name
    Air,                     !- Gas Type
    0.00635;                 !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Floor_Slab,              !- Name
    ConcreteSlab 8in;        !- Outside Layer

Construction,
    Roof_Sales,              !- Name
    Vaporseal - plastic film,!- Outside Layer
    Insulation: Cellular glass - 75mm,  !- Layer 2
    Plywood (Douglas Fir) - 12.7mm;  !- Layer 3

Construction,
    Roof_BOH,                !- Name
    Vaporseal - plastic film,!- Outside Layer
    Insulation: Cellular glass - 75mm,  !- Layer 2
    Plywood (Douglas Fir) - 12.7mm;  !- Layer 3

Construction,
    Wall_Exterior,           !- Name
    F14 Slate or tile,       !- Outside Layer
    Vaporseal - plastic film,!- Layer 2
    Insulation: Cellular glass - 75mm,  !- Layer 3
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Medium Partitions,       !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Heavy Partitions,        !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    M05 200mm concrete block,!- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Composite 2x6 Wood Stud R19,  !- Name
    Composite 2x6 Wood Stud R19 #3,  !- Outside Layer
    Composite 2x6 Wood Stud R19 #2,  !- Layer 2
    Composite 2x6 Wood Stud R19 #1;  !- Layer 3

Construction,
    Hole,                    !- Name
    Air;                     !- Outside Layer

Construction,
    Glass,                   !- Name
    Glass_Existing,          !- Outside Layer
    Air_Glazing,             !- Layer 2
    Glass_Existing;          !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    L1-101-EntranceExit Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle10 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle5 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle6 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle7 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle8 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisle9 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesAisleBulk Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation10 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation5 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation6 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation7 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation8 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculation9 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-101-SalesWine Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-102-Checkout1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-102-Checkout2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-102-Checkout3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-102-Checkout4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-102-CheckoutBagging Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-102-Exit Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-102-ReceivingOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-102-SelfCheckout Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-103-Floral Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-104-Produce Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-104-ProduceCirculation Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-104-ProduceCoolers1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-104-ProduceCoolers2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-104-ProduceCoolers3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-106-Receiving Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-106-ReceivingTransformers2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-108-ProduceCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-109-Corridor Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-110-ProducePrep Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-111-GroceryFreezer Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-112-DairyCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-113-BeerCage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-114-Backstock Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-116-MeatService Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-117-SeafoodSurface Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-119-DeliCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-120-Women Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-121-Men Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-122-Corridor Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-123-Stairs Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-124-SpecialtyService Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-125-PreparedFoods1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-125-PreparedFoods2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-126-BakeryService Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-127-Coffee Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-Shaft Thermal Zone,   !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1-Stairs Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Backstock Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-BeerCage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Checkout Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Coffee Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Corridor Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-DairyCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-DeliCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Loading Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Men Thermal Zone,   !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-PreparedFoods Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Produce Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SalesAisle1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SalesAisle4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SalesNorth Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SalesSouth Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SeafoodSurface Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Shaft Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-SpecialtyService Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Stairs Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S1-Women Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S2-AislesEast Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S2-AislesWest Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S2-Bakery Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S2-Checkout Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S2-LoadingBOH Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S2-ReachInPrepared Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S2-Shaft Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L1S2-Shaft2 Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L2-201-Corridor Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L2-201-ExgStorage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L2-201-Stairs1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L2-201-Storage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L2-201-Walkins Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-123-Stairs Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-151-Stairs1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-152-MDF Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-153-CashRoom Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-154-ExgOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-155-ExgOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-156-StlOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-157-ExgOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-158-BreakRoom Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-159-ExgVest Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-161-Men Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-162-PrepRoom Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-163-MeatPrep Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-164-MeatCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-201-ExgStorage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-BakeryFreezer Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    M-ExgWomen Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    _Dup_Dup_Dup_Dup Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}

Zone,
    _Dup_Dup_Dup_Dup_Dup Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0;                            !- X,Y,Z  {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Sales Circulation Zones, !- Name
    L1-101-EntranceExit Thermal Zone,  !- Zone 1 Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone 2 Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone 3 Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone 4 Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone 5 Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone 6 Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone 7 Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone 8 Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone 9 Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone 10 Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone 11 Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone 12 Name
    L1-101-SalesWine Thermal Zone,  !- Zone 13 Name
    L1-102-Exit Thermal Zone,!- Zone 14 Name
    L1-103-Floral Thermal Zone,  !- Zone 15 Name
    L1-104-Produce Thermal Zone;  !- Zone 16 Name

ZoneList,
    Sales Aisle Zones,       !- Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone 1 Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone 2 Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone 3 Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone 4 Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone 5 Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone 6 Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone 7 Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone 8 Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone 9 Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone 10 Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone 11 Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone 12 Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone 13 Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone 14 Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone 15 Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone 16 Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone 17 Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone 18 Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone 19 Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone 20 Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone 21 Name
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Zone 22 Name
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Zone 23 Name
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Zone 24 Name
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Zone 25 Name
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone 26 Name
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Zone 27 Name
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Zone 28 Name
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Zone 29 Name
    L1-104-ProduceCoolers1 Thermal Zone,  !- Zone 30 Name
    L1-104-ProduceCoolers2 Thermal Zone,  !- Zone 31 Name
    L1-104-ProduceCoolers3 Thermal Zone,  !- Zone 32 Name
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone 33 Name
    L1-119-DeliCooler Thermal Zone;  !- Zone 34 Name

ZoneList,
    Service Bar Zones,       !- Name
    L1-116-MeatService Thermal Zone,  !- Zone 1 Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone 2 Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone 3 Name
    L1-126-BakeryService Thermal Zone,  !- Zone 4 Name
    L1-127-Coffee Thermal Zone;  !- Zone 5 Name

ZoneList,
    BOH Receiving Zones,     !- Name
    L1-106-Receiving Thermal Zone,  !- Zone 1 Name
    L1-109-Corridor Thermal Zone;  !- Zone 2 Name

ZoneList,
    BOH Prep Zones,          !- Name
    L1-110-ProducePrep Thermal Zone,  !- Zone 1 Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone 2 Name
    M-162-PrepRoom Thermal Zone,  !- Zone 3 Name
    M-163-MeatPrep Thermal Zone,  !- Zone 4 Name
    M-164-MeatCooler Thermal Zone;  !- Zone 5 Name

ZoneList,
    BOH Office Zones,        !- Name
    L1-102-ReceivingOffice Thermal Zone,  !- Zone 1 Name
    M-153-CashRoom Thermal Zone,  !- Zone 2 Name
    M-154-ExgOffice Thermal Zone,  !- Zone 3 Name
    M-155-ExgOffice Thermal Zone,  !- Zone 4 Name
    M-156-StlOffice Thermal Zone,  !- Zone 5 Name
    M-157-ExgOffice Thermal Zone;  !- Zone 6 Name

ZoneList,
    BOH Storage Zones,       !- Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone 1 Name
    L1-112-DairyCooler Thermal Zone,  !- Zone 2 Name
    L1-113-BeerCage Thermal Zone,  !- Zone 3 Name
    L1-114-Backstock Thermal Zone,  !- Zone 4 Name
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone 5 Name
    L1-119-DeliCooler Thermal Zone,  !- Zone 6 Name
    L2-201-ExgStorage Thermal Zone;  !- Zone 7 Name

ZoneList,
    BOH Lounge Zones,        !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone 1 Name
    M-158-BreakRoom Thermal Zone;  !- Zone 2 Name

ZoneList,
    Checkout Zones,          !- Name
    L1-102-Checkout1 Thermal Zone,  !- Zone 1 Name
    L1-102-Checkout2 Thermal Zone,  !- Zone 2 Name
    L1-102-Checkout3 Thermal Zone,  !- Zone 3 Name
    L1-102-Checkout4 Thermal Zone,  !- Zone 4 Name
    L1-102-SelfCheckout Thermal Zone;  !- Zone 5 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    52.192394256592, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    57.058559417725, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    57.058559417725, 26.948810577393, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_5,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.127918243408, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    48.127918243408, 43.769279479981, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    49.895759582520, 43.769279479981, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    49.895759582520, 53.583839416504, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_11,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535, 52.767475128174, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    66.272132873535, 35.295841217041, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    68.000877380371, 35.295841217041, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    68.000877380371, 52.767475128174, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_6,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    49.895759582520, 42.580558776856, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    51.473537445068, 42.580558776856, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    51.473537445068, 53.583839416504, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_6,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.473537445068, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    51.473537445068, 42.580558776856, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    53.004718780518, 42.580558776856, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    53.004718780518, 53.583839416504, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_6,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    53.004718780518, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    54.450965881348, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    54.450965881348, 53.192554473877, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_5,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.450965881348, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    54.450965881348, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    56.095863342285, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    56.095863342285, 53.192554473877, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_5,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.095863342285, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    56.095863342285, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    57.843563079834, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    57.843563079834, 53.192554473877, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_5,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.843563079834, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    57.843563079834, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    59.491611480713, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    59.491611480713, 53.192554473877, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_10,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.491611480713, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    59.491611480713, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    61.239315032959, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    61.239315032959, 53.192554473877, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_9,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707, 46.328563690186, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    63.855598449707, 35.295841217041, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    66.272132873535, 35.295841217041, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    66.272132873535, 46.328563690186, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    45.872398376465, 43.769279479981, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    48.127918243408, 43.769279479981, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    48.127918243408, 53.583839416504, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_8,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    53.004718780518, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    53.004718780518, 28.163520812988, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    52.181758880615, 28.163520812988, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    52.181758880615, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    55.808879852295, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    55.808879852295, 31.363920211792, 2.133599996567;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    70.439277648926, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    70.439277648926, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    71.841361999512, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    71.841361999512, 29.209310531616, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    77.337211608887, 29.209310531616, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    77.337211608887, 31.363920211792, 2.133599996567;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_19,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    53.004718780518, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    53.004718780518, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    66.446403503418, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    66.446403503418, 33.284160614014, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    65.196479797363, 33.284160614014, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    65.196479797363, 35.295841217041, 2.133599996567,
                                        !- X,Y,Z  6 {m}
    63.855598449707, 35.295841217041, 2.133599996567,
                                        !- X,Y,Z  7 {m}
    63.855598449707, 34.869121551514, 2.133599996567;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_12,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    45.872398376465, 55.473598480225, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    45.872398376465, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    53.004718780518, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    53.004718780518, 55.991760253906, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    50.688240051270, 55.991760253906, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    50.688240051270, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  6 {m}
    49.530048370361, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  7 {m}
    49.529998779297, 55.473598480225, 2.133599996567;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_29,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    20,                      !- Number of Vertices
    53.004718780518, 55.991760253906, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    53.004718780518, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    60.575481414795, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    60.575481414795, 55.016399383545, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    62.453521728516, 55.016399383545, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    62.453521728516, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  6 {m}
    63.855598449707, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  7 {m}
    63.855598449707, 52.767475128174, 2.133599996567,
                                        !- X,Y,Z  8 {m}
    65.072212219238, 52.767475128174, 2.133599996567,
                                        !- X,Y,Z  9 {m}
    65.072212219238, 54.528720855713, 2.133599996567,
                                        !- X,Y,Z  10 {m}
    67.025520324707, 54.528720855713, 2.133599996567,
                                        !- X,Y,Z  11 {m}
    67.025520324707, 52.767475128174, 2.133599996567,
                                        !- X,Y,Z  12 {m}
    68.000877380371, 52.767475128174, 2.133599996567,
                                        !- X,Y,Z  13 {m}
    68.000877380371, 54.528720855713, 2.133599996567,
                                        !- X,Y,Z  14 {m}
    72.847198486328, 54.528720855713, 2.133599996567,
                                        !- X,Y,Z  15 {m}
    72.847198486328, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  16 {m}
    74.218803405762, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  17 {m}
    74.218803405762, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  18 {m}
    72.847198486328, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  19 {m}
    72.847198486328, 55.991760253906, 2.133599996567;
                                        !- X,Y,Z  20 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_17,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    72.847198486328, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    72.847198486328, 50.901599884033, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    73.548240661621, 50.901599884033, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    73.548240661621, 47.365921020508, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    74.340721130371, 47.365921020508, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    74.340721130371, 41.605201721191, 2.133599996567,
                                        !- X,Y,Z  6 {m}
    77.337211608887, 41.605201721191, 2.133599996567,
                                        !- X,Y,Z  7 {m}
    77.337211608887, 49.865280151367, 2.133599996567,
                                        !- X,Y,Z  8 {m}
    76.565757751465, 49.865280151367, 2.133599996567,
                                        !- X,Y,Z  9 {m}
    76.565757751465, 53.583839416504, 2.133599996567;
                                        !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_9,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    68.000877380371, 50.901599884033, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    68.000877380371, 41.605201721191, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    69.768722534180, 41.605201721191, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    69.768722534180, 48.463199615479, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    73.548240661621, 48.463199615479, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    73.548240661621, 50.901599884033, 2.133599996567;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_11,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    68.000877380371, 41.605201721191, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    68.000877380371, 35.295841217041, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    67.025520324707, 35.295841217041, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    67.025520324707, 33.284160614014, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    66.446403503418, 33.284160614014, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    66.446403503418, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  6 {m}
    69.128639221191, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  7 {m}
    69.128639221191, 41.605201721191, 2.133599996567;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291442871094, 41.605201721191, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    76.291442871094, 34.245254516602, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    77.337211608887, 34.245254516602, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    77.337211608887, 41.605201721191, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191, 34.245254516602, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    69.128639221191, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    77.337211608887, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    77.337211608887, 34.245254516602, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    54.528720855713, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    54.528720855713, 55.991760253906, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    65.460418701172, 55.991760253906, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    65.460418701172, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    64.556640625000, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    64.556640625000, 57.811912536621, 2.133599996567;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959, 37.315906524658, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    61.239315032959, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    63.855598449707, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    63.855598449707, 37.315906524658, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_5,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959, 41.188266754150, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    61.239315032959, 37.315906524658, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    63.855598449707, 37.315906524658, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    63.855598449707, 41.188266754150, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_5,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959, 45.129161834717, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    61.239315032959, 41.188266754150, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    63.855598449707, 41.188266754150, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    63.855598449707, 45.129161834717, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959, 49.001518249512, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    61.239315032959, 45.129161834717, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    63.855598449707, 45.129161834717, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    63.855598449707, 49.001518249512, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_8,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    61.239315032959, 49.001518249512, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    63.855598449707, 49.001518249512, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    63.855598449707, 53.192554473877, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707, 52.767475128174, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    63.855598449707, 50.269458770752, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    66.272132873535, 50.269458770752, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    66.272132873535, 52.767475128174, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle7_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707, 50.269458770752, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    63.855598449707, 46.328563690186, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    66.272132873535, 46.328563690186, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    66.272132873535, 50.269458770752, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap1_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.575481414795, 55.016399383545, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    60.575481414795, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    62.453521728516, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    62.453521728516, 55.016399383545, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap2_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.072212219238, 54.528720855713, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    65.072212219238, 52.767475128174, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    67.025520324707, 52.767475128174, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    67.025520324707, 54.528720855713, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap3_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.196479797363, 35.295841217041, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    65.196479797363, 33.284160614014, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    67.025520324707, 33.284160614014, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    67.025520324707, 35.295841217041, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeer_Srf_5,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    65.460418701172, 55.991760253906, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    72.847198486328, 55.991760253906, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    72.847198486328, 58.338718414307, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeverages_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887, 34.245254516602, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    77.337211608887, 29.209310531616, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    79.674720764160, 29.209310531616, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    79.674720764160, 34.245254516602, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInChees_Srf_5,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887, 49.865280151367, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    77.337211608887, 44.075122833252, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    79.674720764160, 44.075122833252, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    79.674720764160, 49.865280151367, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy1_Srf_5,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.312080383301, 50.962558746338, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    43.312080383301, 43.769279479981, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    45.872398376465, 43.769279479981, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    45.872398376465, 50.962558746338, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy2_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    43.312080383301, 56.479438781738, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    43.312080383301, 50.962558746338, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    45.872398376465, 50.962558746338, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    45.872398376465, 55.473598480225, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    44.444255828857, 56.479438781738, 2.133599996567;
                                        !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy3_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    44.444255828857, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    44.444255828857, 56.479438781738, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    45.872398376465, 55.473598480225, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    49.529998779297, 55.473598480225, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    49.530048370361, 57.811912536621, 2.133599996567;
                                        !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_8,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.688240051270, 58.369201660156, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    50.688240051270, 55.991760253906, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    54.528720855713, 55.991760253906, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    54.528720855713, 58.369201660156, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInPrepared_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887, 44.075122833252, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    77.337211608887, 34.245254516602, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    79.674720764160, 34.245254516602, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    79.674720764160, 44.075122833252, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesWine_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesWine Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371, 54.528720855713, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    68.000877380371, 50.901599884033, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    72.847198486328, 50.901599884033, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    72.847198486328, 54.528720855713, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout1_Srf_5,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-102-Checkout1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.881519317627, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    57.881519317627, 27.645360946655, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    60.045600891113, 27.645360946655, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    60.045600891113, 31.363920211792, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout2_Srf_5,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-102-Checkout2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.045600891113, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    60.045600891113, 27.645360946655, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    62.209678649902, 27.645360946655, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    62.209678649902, 31.363920211792, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout3_Srf_5,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-102-Checkout3 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.209678649902, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    62.209678649902, 27.645360946655, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    64.373756408691, 27.645360946655, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    64.373756408691, 31.363920211792, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout4_Srf_5,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-102-Checkout4 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.373756408691, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    64.373756408691, 27.645360946655, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    66.446403503418, 27.645360946655, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    66.446403503418, 31.363920211792, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-CheckoutBagging_Srf_13,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-102-CheckoutBagging Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    55.808879852295, 27.645360946655, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    55.808879852295, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    57.058559417725, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    57.058559417725, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    69.189598083496, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    69.189598083496, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  6 {m}
    66.446403503418, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  7 {m}
    66.446403503418, 27.645360946655, 2.133599996567;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-102-Exit_Srf_6,       !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-102-Exit Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.189598083496, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    69.189598083496, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    71.841361999512, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    71.841361999512, 26.948810577393, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-ReceivingOffice_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-102-ReceivingOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    42.092880249023, 33.497520446777, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    42.092880249023, 30.309070587158, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    44.444255828857, 30.309070587158, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 33.497520446777, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-SelfCheckout_Srf_8,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-102-SelfCheckout Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.446403503418, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    66.446403503418, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    70.439277648926, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    70.439277648926, 31.363920211792, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-103-Floral_Srf_5,     !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-103-Floral Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.808879852295, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    55.808879852295, 27.645360946655, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    57.881519317627, 27.645360946655, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    57.881519317627, 31.363920211792, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-Produce_Srf_12,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-104-Produce Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    47.061119079590, 41.574718475342, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    47.061119079590, 28.163520812988, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    53.004718780518, 28.163520812988, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    53.004718780518, 42.580558776856, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    49.895759582520, 42.580558776856, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    49.895759582520, 41.574718475342, 2.133599996567;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCirculation_Srf_10,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-104-ProduceCirculation Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.312080383301, 43.769279479981, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    43.312080383301, 41.574718475342, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    49.895759582520, 41.574718475342, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    49.895759582520, 43.769279479981, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers1_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-104-ProduceCoolers1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    47.061119079590, 28.163520812988, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    45.966175079346, 27.218639373779, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    45.966175079346, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    52.192394256592, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    52.181758880615, 28.163520812988, 2.133599996567;
                                        !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers2_Srf_8,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-104-ProduceCoolers2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    44.444255828857, 34.573566436768, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    44.444255828857, 27.218639373779, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    45.966175079346, 27.218639373779, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    47.061119079590, 28.163520812988, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    47.061119079590, 34.573566436768, 2.133599996567;
                                        !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers3_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-104-ProduceCoolers3 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857, 41.574718475342, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    44.444255828857, 34.573566436768, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    47.061119079590, 34.573566436768, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    47.061119079590, 41.574718475342, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-106-Receiving_Srf_8,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-106-Receiving Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    38.221920013428, 33.497520446777, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    38.221920013428, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    43.148925781250, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    43.148925781250, 30.309070587158, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    42.092880249023, 30.309070587158, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    42.092880249023, 33.497520446777, 2.133599996567;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-106-ReceivingTransformers2_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-106-ReceivingTransformers2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.148925781250, 30.309070587158, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    43.148925781250, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    44.444255828857, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 30.309070587158, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-108-ProduceCooler_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.264080047607, 40.718177795410, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    40.264080047607, 33.497520446777, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    44.444255828857, 33.497520446777, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 40.718177795410, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-109-Corridor_Srf_5,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-109-Corridor Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428, 40.718177795410, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    38.221920013428, 33.497520446777, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    40.264080047607, 33.497520446777, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    40.264080047607, 40.718177795410, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-110-ProducePrep_Srf_11,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    38.221920013428, 50.962558746338, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    38.221920013428, 40.718177795410, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    44.444255828857, 40.718177795410, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 41.574718475342, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    43.312080383301, 41.574718475342, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    43.312080383301, 50.962558746338, 2.133599996567;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-111-GroceryFreezer_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    38.221920013428, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    38.221920013428, 50.962558746338, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    39.745918273926, 50.962558746338, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    39.745918273926, 55.077358245850, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    41.402889251709, 55.077358245850, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    41.402889251709, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-112-DairyCooler_Srf_10,  !- Name
    Ceiling,                 !- Surface Type
    ,                    !- Construction Name
    L1-112-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DairyCooler_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    41.402889251709, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    41.402889251709, 55.077358245850, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    41.117519378662, 55.077358245850, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    41.117519378662, 50.962558746338, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    43.312080383301, 50.962558746338, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    43.312080383301, 56.479438781738, 2.133599996567,
                                        !- X,Y,Z  6 {m}
    44.444255828857, 56.479438781738, 2.133599996567,
                                        !- X,Y,Z  7 {m}
    44.444255828857, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-113-BeerCage_Srf_5,   !- Name
    Ceiling,                 !- Surface Type
    ,                    !- Construction Name
    L1-113-BeerCage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-BeerCage_Srf_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    44.444255828857, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    46.421039581299, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    46.421039581299, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-114-Backstock_Srf_7,  !- Name
    Ceiling,                 !- Surface Type
    ,                    !- Construction Name
    L1-114-Backstock Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Backstock_Srf_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.421039581299, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    46.421039581299, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    50.688240051270, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    50.688240051270, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-115-MeatSeafoodCooler_Srf_5,  !- Name
    Ceiling,                 !- Surface Type
    ,                    !- Construction Name
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-MeatSeafoodCooler_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.688240051270, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    50.688240051270, 58.369201660156, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    54.528720855713, 58.369201660156, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    54.528720855713, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-116-MeatService_Srf_6,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-116-MeatService Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    54.528720855713, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    60.738021850586, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    60.738021850586, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-117-SeafoodSurface_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    60.738021850586, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    60.738021850586, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    64.556640625000, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    64.556640625000, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    65.460418701172, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    65.460418701172, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-118-PreparedFoodsPrep_Srf_8,  !- Name
    Ceiling,                 !- Surface Type
    ,                    !- Construction Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoodsPrep_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    65.460418701172, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    77.423950195313, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    77.423950195313, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-119-DeliCooler_Srf_6, !- Name
    Ceiling,                 !- Surface Type
    ,                    !- Construction Name
    L1-119-DeliCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DeliCooler_Srf_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.423950195313, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    77.423950195313, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    79.674720764160, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    79.674720764160, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-120-Women_Srf_5,      !- Name
    Ceiling,                 !- Surface Type
    ,                    !- Construction Name
    L1-120-Women Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Women_Srf_0,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    74.218803405762, 56.217910766602, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    76.565757751465, 56.217910766602, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    76.565757751465, 58.338718414307, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-121-Men_Srf_5,        !- Name
    Ceiling,                 !- Surface Type
    ,                    !- Construction Name
    L1-121-Men Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Men_Srf_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762, 56.217910766602, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    74.218803405762, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    76.565757751465, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    76.565757751465, 56.217910766602, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-122-Corridor_Srf_8,   !- Name
    Ceiling,                 !- Surface Type
    ,                    !- Construction Name
    L1-122-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    76.565757751465, 51.443603515625, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    78.333602905273, 51.443603515625, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    78.333602905273, 58.338718414307, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-123-Stairs_Srf_8,     !- Name
    Ceiling,                 !- Surface Type
    ,                    !- Construction Name
    L1-123-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Stairs_Srf_0,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    78.333602905273, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    78.333602905273, 51.443603515625, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    76.565757751465, 51.443603515625, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    76.565757751465, 49.865280151367, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    79.674720764160, 49.865280151367, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    79.674720764160, 58.338718414307, 2.133599996567;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-124-SpecialtyService_Srf_8,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    69.768722534180, 48.463199615479, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    69.768722534180, 41.605201721191, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    74.340721130371, 41.605201721191, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    74.340721130371, 47.365921020508, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    73.548240661621, 47.365921020508, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    73.548240661621, 48.463199615479, 2.133599996567;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods1_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-125-PreparedFoods1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191, 41.605201721191, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    69.128639221191, 37.856159210205, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    76.291442871094, 37.856159210205, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    76.291442871094, 41.605201721191, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods2_Srf_5,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-125-PreparedFoods2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191, 37.856159210205, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    69.128639221191, 34.245254516602, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    76.291442871094, 34.245254516602, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    76.291442871094, 37.856159210205, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-126-BakeryService_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-126-BakeryService Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.227287292481, 29.209310531616, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    74.227287292481, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    79.674720764160, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    79.674720764160, 29.209310531616, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-127-Coffee_Srf_6,     !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-127-Coffee Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.841361999512, 29.209310531616, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    71.841361999512, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    74.227287292481, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    74.227287292481, 29.209310531616, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-Shaft_Srf_5,          !- Name
    Ceiling,                 !- Surface Type
    ,                    !- Construction Name
    L1-Shaft Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Shaft_Srf_0,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857, 27.218639373779, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    44.444255828857, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    45.966175079346, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    45.966175079346, 27.218639373779, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-Stairs_Srf_5,         !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-Stairs Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.745918273926, 55.077358245850, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    39.745918273926, 50.962558746338, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    41.117519378662, 50.962558746338, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    41.117519378662, 55.077358245850, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Backstock_Srf_7,    !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-Backstock Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.421039581299, 61.782958984375, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    46.421039581299, 57.811912536621, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    50.688240051270, 57.811912536621, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    50.688240051270, 61.782958984375, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-BeerCage_Srf_5,     !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-BeerCage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857, 61.782958984375, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    44.444255828857, 57.811912536621, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    46.421039581299, 57.811912536621, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    46.421039581299, 61.782958984375, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_9,     !- Name
    Ceiling,                 !- Surface Type
    ,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    9,                       !- Number of Vertices
    53.004718780518, 31.363920211792, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    53.004718780518, 28.163520812988, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    52.181758880615, 28.163520812988, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    52.181758880615, 26.948810577393, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    52.192394256592, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    71.841361999512, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  6 {m}
    71.841361999512, 26.948810577393, 2.819400072098,
                                        !- X,Y,Z  7 {m}
    70.439277648926, 26.948810577393, 2.819400072098,
                                        !- X,Y,Z  8 {m}
    70.439277648926, 31.363920211792, 2.819400072098;
                                        !- X,Y,Z  9 {m}

BuildingSurface:Detailed,
    L1S1-Coffee_Srf_9,       !- Name
    Ceiling,                 !- Surface Type
    ,                    !- Construction Name
    L1S1-Coffee Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Bakery_Srf_7,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    70.439277648926, 31.363920211792, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    70.439277648926, 26.948810577393, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    71.841361999512, 26.948810577393, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    71.841361999512, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    79.674720764160, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    79.674720764160, 29.209310531616, 2.819400072098,
                                        !- X,Y,Z  6 {m}
    77.337211608887, 29.209310531616, 2.819400072098,
                                        !- X,Y,Z  7 {m}
    77.337211608887, 31.363920211792, 2.819400072098;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-Corridor_Srf_8,     !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-Corridor Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465, 58.338718414307, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    76.565757751465, 51.443603515625, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    78.333602905273, 51.443603515625, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    78.333602905273, 58.338718414307, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DairyCooler_Srf_10, !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-DairyCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    41.402889251709, 61.782958984375, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    41.402889251709, 55.077358245850, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    41.117519378662, 55.077358245850, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    41.117519378662, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    43.312080383301, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    43.312080383301, 56.479438781738, 2.819400072098,
                                        !- X,Y,Z  6 {m}
    44.444255828857, 56.479438781738, 2.819400072098,
                                        !- X,Y,Z  7 {m}
    44.444255828857, 61.782958984375, 2.819400072098;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-DeliCooler_Srf_6,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-DeliCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.423950195313, 61.782958984375, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    77.423950195313, 58.338718414307, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    79.674720764160, 58.338718414307, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    79.674720764160, 61.782958984375, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_11,     !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    38.221920013428, 61.782958984375, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    38.221920013428, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    44.444255828857, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 41.574718475342, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    43.312080383301, 41.574718475342, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    43.312080383301, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  6 {m}
    41.117519378662, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  7 {m}
    41.117519378662, 55.077358245850, 2.819400072098,
                                        !- X,Y,Z  8 {m}
    41.402889251709, 55.077358245850, 2.819400072098,
                                        !- X,Y,Z  9 {m}
    41.402889251709, 61.782958984375, 2.819400072098;
                                        !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    L1S1-MeatSeafoodCooler_Srf_5,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.688240051270, 61.782958984375, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    50.688240051270, 58.369201660156, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    54.528720855713, 58.369201660156, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    54.528720855713, 61.782958984375, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Men_Srf_5,          !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-Men Thermal Zone,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762, 56.217910766602, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    74.218803405762, 53.583839416504, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    76.565757751465, 53.583839416504, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    76.565757751465, 56.217910766602, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_5,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191, 41.605201721191, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    69.128639221191, 31.363920211792, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    77.337211608887, 31.363920211792, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    77.337211608887, 41.605201721191, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_8,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172, 61.782958984375, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    65.460418701172, 58.338718414307, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    77.423950195313, 58.338718414307, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    77.423950195313, 61.782958984375, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_14,     !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    12,                      !- Number of Vertices
    43.312080383301, 43.769279479981, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    43.312080383301, 41.574718475342, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    44.444255828857, 41.574718475342, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 27.218639373779, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    45.966175079346, 27.218639373779, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    45.966175079346, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  6 {m}
    52.192394256592, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  7 {m}
    52.181758880615, 28.163520812988, 2.819400072098,
                                        !- X,Y,Z  8 {m}
    53.004718780518, 28.163520812988, 2.819400072098,
                                        !- X,Y,Z  9 {m}
    53.004718780518, 42.580558776856, 2.819400072098,
                                        !- X,Y,Z  10 {m}
    49.895759582520, 42.580558776856, 2.819400072098,
                                        !- X,Y,Z  11 {m}
    49.895759582520, 43.769279479981, 2.819400072098;
                                        !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    45.872398376465, 53.583839416504, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    45.872398376465, 43.769279479981, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    49.895759582520, 43.769279479981, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    49.895759582520, 42.580558776856, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    53.004718780518, 42.580558776856, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    53.004718780518, 53.583839416504, 2.819400072098;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_5,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518, 53.192554473877, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    53.004718780518, 34.869121551514, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    61.239315032959, 34.869121551514, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    61.239315032959, 53.192554473877, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_19,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    20,                      !- Number of Vertices
    44.444255828857, 57.811912536621, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    44.444255828857, 56.479438781738, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    45.872398376465, 55.473598480225, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    45.872398376465, 53.583839416504, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    53.004718780518, 53.583839416504, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    53.004718780518, 53.192554473877, 2.819400072098,
                                        !- X,Y,Z  6 {m}
    63.855598449707, 53.192554473877, 2.819400072098,
                                        !- X,Y,Z  7 {m}
    63.855598449707, 52.767475128174, 2.819400072098,
                                        !- X,Y,Z  8 {m}
    68.000877380371, 52.767475128174, 2.819400072098,
                                        !- X,Y,Z  9 {m}
    68.000877380371, 54.528720855713, 2.819400072098,
                                        !- X,Y,Z  10 {m}
    72.847198486328, 54.528720855713, 2.819400072098,
                                        !- X,Y,Z  11 {m}
    72.847198486328, 53.583839416504, 2.819400072098,
                                        !- X,Y,Z  12 {m}
    74.218803405762, 53.583839416504, 2.819400072098,
                                        !- X,Y,Z  13 {m}
    74.218803405762, 58.338718414307, 2.819400072098,
                                        !- X,Y,Z  14 {m}
    64.556640625000, 58.338718414307, 2.819400072098,
                                        !- X,Y,Z  15 {m}
    64.556640625000, 57.811912536621, 2.819400072098,
                                        !- X,Y,Z  16 {m}
    54.528720855713, 57.811912536621, 2.819400072098,
                                        !- X,Y,Z  17 {m}
    54.528720855713, 58.369201660156, 2.819400072098,
                                        !- X,Y,Z  18 {m}
    50.688240051270, 58.369201660156, 2.819400072098,
                                        !- X,Y,Z  19 {m}
    50.688240051270, 57.811912536621, 2.819400072098;
                                        !- X,Y,Z  20 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_8,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    61.239315032959, 53.192554473877, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    61.239315032959, 34.869121551514, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    63.855598449707, 34.869121551514, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    63.855598449707, 35.295841217041, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    68.000877380371, 35.295841217041, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    68.000877380371, 52.767475128174, 2.819400072098,
                                        !- X,Y,Z  6 {m}
    63.855598449707, 52.767475128174, 2.819400072098,
                                        !- X,Y,Z  7 {m}
    63.855598449707, 53.192554473877, 2.819400072098;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_5,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    43.312080383301, 56.479438781738, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    43.312080383301, 43.769279479981, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    45.872398376465, 43.769279479981, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    45.872398376465, 55.473598480225, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    44.444255828857, 56.479438781738, 2.819400072098;
                                        !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_4,  !- Name
    Ceiling,                 !- Surface Type
    ,                    !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-ReachInPrepared_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887, 49.865280151367, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    77.337211608887, 29.209310531616, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    79.674720764160, 29.209310531616, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    79.674720764160, 49.865280151367, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_9,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    53.004718780518, 34.869121551514, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    53.004718780518, 31.363920211792, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    69.128639221191, 31.363920211792, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    69.128639221191, 41.605201721191, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    68.000877380371, 41.605201721191, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    68.000877380371, 35.295841217041, 2.819400072098,
                                        !- X,Y,Z  6 {m}
    63.855598449707, 35.295841217041, 2.819400072098,
                                        !- X,Y,Z  7 {m}
    63.855598449707, 34.869121551514, 2.819400072098;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    54.528720855713, 61.782958984375, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    54.528720855713, 57.811912536621, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    64.556640625000, 57.811912536621, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    64.556640625000, 58.338718414307, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    65.460418701172, 58.338718414307, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    65.460418701172, 61.782958984375, 2.819400072098;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_5,        !- Name
    Ceiling,                 !- Surface Type
    ,                    !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft_Srf_0,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857, 27.218639373779, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    44.444255828857, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    45.966175079346, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    45.966175079346, 27.218639373779, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_9,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    68.000877380371, 54.528720855713, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    68.000877380371, 41.605201721191, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    77.337211608887, 41.605201721191, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    77.337211608887, 49.865280151367, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    76.565757751465, 49.865280151367, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    76.565757751465, 53.583839416504, 2.819400072098,
                                        !- X,Y,Z  6 {m}
    72.847198486328, 53.583839416504, 2.819400072098,
                                        !- X,Y,Z  7 {m}
    72.847198486328, 54.528720855713, 2.819400072098;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_8,       !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    78.333602905273, 58.338718414307, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    78.333602905273, 51.443603515625, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    76.565757751465, 51.443603515625, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    76.565757751465, 49.865280151367, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    79.674720764160, 49.865280151367, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    79.674720764160, 58.338718414307, 2.819400072098;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_5,        !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762, 58.338718414307, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    74.218803405762, 56.217910766602, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    76.565757751465, 56.217910766602, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    76.565757751465, 58.338718414307, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_7,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    58.946918487549, 31.363920211792, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    77.337211608887, 31.363920211792, 3.145941972733,
                                        !- X,Y,Z  2 {m}
    77.337211608887, 49.865280151367, 3.145941972733,
                                        !- X,Y,Z  3 {m}
    76.565757751465, 49.865280151367, 3.253710746765,
                                        !- X,Y,Z  4 {m}
    76.565757751465, 50.962558746338, 3.253710746765,
                                        !- X,Y,Z  5 {m}
    58.946918487549, 50.962558746338, 5.715000152588;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_8,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.946918487549, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    53.004718780518, 50.962558746338, 4.884783744812,
                                        !- X,Y,Z  2 {m}
    53.004718780518, 31.363920211792, 4.884783744812,
                                        !- X,Y,Z  3 {m}
    58.946918487549, 31.363920211792, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_12,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    53.004718780518, 50.962558746338, 4.884783744812,
                                        !- X,Y,Z  1 {m}
    43.312080383301, 50.962558746338, 3.530573368073,
                                        !- X,Y,Z  2 {m}
    43.312080383301, 41.574718475342, 3.530573368073,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 41.574718475342, 3.688755750656,
                                        !- X,Y,Z  4 {m}
    44.444255828857, 27.218639373779, 3.688755750656,
                                        !- X,Y,Z  5 {m}
    45.966175079346, 27.218639373779, 3.901391267776,
                                        !- X,Y,Z  6 {m}
    45.966175079346, 25.877519607544, 3.901391267776,
                                        !- X,Y,Z  7 {m}
    52.192394256592, 25.877519607544, 4.771289348602,
                                        !- X,Y,Z  8 {m}
    52.181758880615, 28.163520812988, 4.769803524017,
                                        !- X,Y,Z  9 {m}
    53.004718780518, 28.163520812988, 4.884783744812;
                                        !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_8,       !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    70.439277648926, 26.948810577393, 4.109558105469,
                                        !- X,Y,Z  1 {m}
    71.841361999512, 26.948810577393, 3.913692474365,
                                        !- X,Y,Z  2 {m}
    71.841361999512, 25.877519607544, 3.913692474365,
                                        !- X,Y,Z  3 {m}
    79.674720764160, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    79.674720764160, 29.209310531616, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    77.337211608887, 29.209310531616, 3.145941972733,
                                        !- X,Y,Z  6 {m}
    77.337211608887, 31.363920211792, 3.145941972733,
                                        !- X,Y,Z  7 {m}
    70.439277648926, 31.363920211792, 4.109558105469;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_10,    !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    58.946918487549, 31.363920211792, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    53.004718780518, 31.363920211792, 4.884783744812,
                                        !- X,Y,Z  2 {m}
    53.004718780518, 28.163520812988, 4.884783744812,
                                        !- X,Y,Z  3 {m}
    52.181758880615, 28.163520812988, 4.769803524017,
                                        !- X,Y,Z  4 {m}
    52.181758880615, 26.948810577393, 4.769803524017,
                                        !- X,Y,Z  5 {m}
    52.192394256592, 25.877519607544, 4.771289348602,
                                        !- X,Y,Z  6 {m}
    58.946918487549, 25.877519607544, 5.715000152588;
                                        !- X,Y,Z  7 {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_11,    !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    58.946918487549, 25.877519607544, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    70.439277648926, 25.899999618530, 4.109558105469,
                                        !- X,Y,Z  2 {m}
    71.841361999512, 25.877519607544, 3.913692474365,
                                        !- X,Y,Z  3 {m}
    71.841358459714, 26.948810576782, 3.913667135149,
                                        !- X,Y,Z  4 {m}
    70.439277648926, 26.948810577393, 4.109558105469,
                                        !- X,Y,Z  5 {m}
    70.439259594845, 31.363920208675, 4.109428867507,
                                        !- X,Y,Z  6 {m}
    58.946900359188, 31.363920208663, 5.714870382907;
                                        !- X,Y,Z  7 {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_6,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    43.312080383301, 50.962558746338, 3.530573368073,
                                        !- X,Y,Z  1 {m}
    38.221920013428, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    38.221920013428, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 25.877519607544, 3.688755750656,
                                        !- X,Y,Z  4 {m}
    44.444255828857, 41.574718475342, 3.688755750656,
                                        !- X,Y,Z  5 {m}
    43.312080383301, 41.574718475342, 3.530573368073;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_4,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887, 29.209310531616, 3.145941972733,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 29.209310531616, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    79.674720764160, 49.865280151367, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    77.337211608887, 49.865280151367, 3.145941972733;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_5,        !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346, 27.218639373779, 3.901391267776,
                                        !- X,Y,Z  1 {m}
    44.444255828857, 27.218639373779, 3.688755750656,
                                        !- X,Y,Z  2 {m}
    44.444255828857, 25.877519607544, 3.688755750656,
                                        !- X,Y,Z  3 {m}
    45.966175079346, 25.877519607544, 3.901391267776;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_0,       !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465, 49.865280151367, 3.253710746765,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 49.865280151367, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    79.674720764160, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    76.565757751465, 50.962558746338, 3.253710746765;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_6,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428, 55.899265289307, 9.372599601746,
                                        !- X,Y,Z  1 {m}
    38.221920013428, 55.077358245850, 9.372599601746,
                                        !- X,Y,Z  2 {m}
    46.055278778076, 55.077358245850, 9.372599601746,
                                        !- X,Y,Z  3 {m}
    46.055278778076, 55.899265289307, 9.372599601746;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_6, !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    51.459091186523, 61.139045715332, 9.372599601746,
                                        !- X,Y,Z  1 {m}
    53.309520721435, 59.131198883057, 9.372599601746,
                                        !- X,Y,Z  2 {m}
    61.691520690918, 59.131198883057, 9.372599601746,
                                        !- X,Y,Z  3 {m}
    63.314861297607, 60.803409576416, 9.372599601746,
                                        !- X,Y,Z  4 {m}
    62.969123840332, 61.139045715332, 9.372599601746;
                                        !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_10,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    9,                       !- Number of Vertices
    41.117519378662, 55.077358245850, 9.372599601746,
                                        !- X,Y,Z  1 {m}
    41.117519378662, 50.962558746338, 9.372599601746,
                                        !- X,Y,Z  2 {m}
    65.540222167969, 50.962558746338, 9.372599601746,
                                        !- X,Y,Z  3 {m}
    65.540222167969, 54.000000000000, 9.372599601746,
                                        !- X,Y,Z  4 {m}
    53.309520721435, 54.000000000000, 9.372599601746,
                                        !- X,Y,Z  5 {m}
    53.309520721435, 59.131198883057, 9.372599601746,
                                        !- X,Y,Z  6 {m}
    51.459091186523, 61.139045715332, 9.372599601746,
                                        !- X,Y,Z  7 {m}
    46.055278778076, 55.899265289307, 9.372599601746,
                                        !- X,Y,Z  8 {m}
    46.055278778076, 55.077358245850, 9.372599601746;
                                        !- X,Y,Z  9 {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_8,    !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    53.309520721435, 59.131198883057, 9.372599601746,
                                        !- X,Y,Z  1 {m}
    53.309520721435, 54.000000000000, 9.372599601746,
                                        !- X,Y,Z  2 {m}
    65.540222167969, 54.000000000000, 9.372599601746,
                                        !- X,Y,Z  3 {m}
    65.540222167969, 55.229759216309, 9.372599601746,
                                        !- X,Y,Z  4 {m}
    67.246131896973, 56.987026214600, 9.372599601746,
                                        !- X,Y,Z  5 {m}
    63.314861297607, 60.803409576416, 9.372599601746,
                                        !- X,Y,Z  6 {m}
    61.691520690918, 59.131198883057, 9.372599601746;
                                        !- X,Y,Z  7 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    67.246131896973, 56.987026214600, 9.372599601746,
                                        !- X,Y,Z  1 {m}
    65.540222167969, 55.229759216309, 9.372599601746,
                                        !- X,Y,Z  2 {m}
    65.540222167969, 50.962558746338, 9.372599601746,
                                        !- X,Y,Z  3 {m}
    71.801239013672, 50.962558746338, 9.372599601746,
                                        !- X,Y,Z  4 {m}
    71.801239013672, 55.899265289307, 9.372599601746,
                                        !- X,Y,Z  5 {m}
    68.366638183594, 55.899265289307, 9.372599601746;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_5,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.801239013672, 55.899265289307, 9.372599601746,
                                        !- X,Y,Z  1 {m}
    71.801239013672, 50.962558746338, 9.372599601746,
                                        !- X,Y,Z  2 {m}
    79.674720764160, 50.962558746338, 9.372599601746,
                                        !- X,Y,Z  3 {m}
    79.674720764160, 55.899265289307, 9.372599601746;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_5,      !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.230873107910, 61.782958984375, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    78.230873107910, 55.565040588379, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    79.674720764160, 55.565040588379, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    79.674720764160, 61.782958984375, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_5,     !- Name
    Ceiling,                 !- Surface Type
    ,                    !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Stairs1_Srf_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428, 55.077358245850, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    38.221920013428, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    41.117519378662, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    41.117519378662, 55.077358245850, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_5,         !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.650703430176, 61.782958984375, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    46.650703430176, 58.094879150391, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    50.078639984131, 58.094879150391, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    50.078639984131, 61.782958984375, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_5,    !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    42.552433013916, 54.437278747559, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    42.552433013916, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    45.040668487549, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    45.040668487549, 54.437278747559, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_5,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.040668487549, 54.437278747559, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    45.040668487549, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    47.162986755371, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    47.162986755371, 54.437278747559, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_5,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.162986755371, 54.437278747559, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    47.162986755371, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    49.468261718750, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    49.468261718750, 54.437278747559, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_5,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.468261718750, 54.437278747559, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    49.468261718750, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    54.481327056885, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    54.481327056885, 54.437278747559, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_5,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.481327056885, 54.437278747559, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    54.481327056885, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    58.469821929932, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    58.469821929932, 54.437278747559, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_6,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.469821929932, 54.437278747559, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    58.469821929932, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    62.092399597168, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    62.092399597168, 54.437278747559, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_5,     !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168, 54.437278747559, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    62.092399597168, 52.828876495361, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    63.836147308350, 52.828876495361, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    63.836147308350, 54.437278747559, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_5,         !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.836147308350, 54.437278747559, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    63.836147308350, 52.828876495361, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    66.751197814941, 52.828876495361, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    66.751197814941, 54.437278747559, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_12,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    9,                       !- Number of Vertices
    70.162963867188, 59.292732238770, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    66.751197814941, 55.900318145752, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    66.751197814941, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    69.951599121094, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  4 {m}
    69.951599121094, 54.703590393066, 5.715000152588,
                                        !- X,Y,Z  5 {m}
    71.888069152832, 54.703590393066, 5.715000152588,
                                        !- X,Y,Z  6 {m}
    71.888069152832, 55.565040588379, 5.715000152588,
                                        !- X,Y,Z  7 {m}
    71.414642333984, 55.565040588379, 5.715000152588,
                                        !- X,Y,Z  8 {m}
    71.414642333984, 58.033920288086, 5.715000152588;
                                        !- X,Y,Z  9 {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_8,    !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    72.667396545410, 61.782958984375, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    70.162963867188, 59.292732238770, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    71.414642333984, 58.033920288086, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    71.414642333984, 55.565040588379, 5.715000152588,
                                        !- X,Y,Z  4 {m}
    78.230873107910, 55.565040588379, 5.715000152588,
                                        !- X,Y,Z  5 {m}
    78.230873107910, 61.782958984375, 5.715000152588;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832, 55.565040588379, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    71.888069152832, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    79.674720764160, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    79.674720764160, 55.565040588379, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_21, !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    13,                      !- Number of Vertices
    38.221920013428, 61.782958984375, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    38.221920013428, 55.077358245850, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    41.117519378662, 55.077358245850, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    41.117519378662, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  4 {m}
    42.552433013916, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  5 {m}
    42.552433013916, 54.437278747559, 5.715000152588,
                                        !- X,Y,Z  6 {m}
    66.751197814941, 54.437278747559, 5.715000152588,
                                        !- X,Y,Z  7 {m}
    66.751197814941, 55.900318145752, 5.715000152588,
                                        !- X,Y,Z  8 {m}
    72.667396545410, 61.782958984375, 5.715000152588,
                                        !- X,Y,Z  9 {m}
    50.078639984131, 61.782958984375, 5.715000152588,
                                        !- X,Y,Z  10 {m}
    50.078639984131, 58.094879150391, 5.715000152588,
                                        !- X,Y,Z  11 {m}
    46.650703430176, 58.094879150391, 5.715000152588,
                                        !- X,Y,Z  12 {m}
    46.650703430176, 61.782958984375, 5.715000152588;
                                        !- X,Y,Z  13 {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_5,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.951599121094, 54.703590393066, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    69.951599121094, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    71.888069152832, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    71.888069152832, 54.703590393066, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_5,        !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168, 52.828876495361, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    62.092399597168, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    66.751197814941, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    66.751197814941, 52.828876495361, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    _Srf_5,                  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    _Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.700000762940, 61.782958984375, 15.239999771118,
                                        !- X,Y,Z  1 {m}
    -34.700000762940, 40.000000000000, 15.239999771118,
                                        !- X,Y,Z  2 {m}
    35.400001525879, 40.000000000000, 15.239999771118,
                                        !- X,Y,Z  3 {m}
    35.400001525879, 61.782958984375, 15.239999771118;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    _Srf_5_Dup,              !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    _Dup_Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.599998474121, 61.782958984375, 15.239999771118,
                                        !- X,Y,Z  1 {m}
    82.599998474121, 40.000000000000, 15.239999771118,
                                        !- X,Y,Z  2 {m}
    150.300003051758, 40.000000000000, 15.239999771118,
                                        !- X,Y,Z  3 {m}
    150.300003051758, 61.782958984375, 15.239999771118;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.058559417725, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    57.058559417725, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    52.192394256592, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    52.181758880615, 26.948810577393, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    49.895759582520, 43.769279479981, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    48.127918243408, 43.769279479981, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    48.127918243408, 53.583839416504, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371, 52.767475128174, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    68.000877380371, 35.295841217041, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    66.272132873535, 35.295841217041, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    66.272132873535, 52.767475128174, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.473537445068, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    51.473537445068, 42.580558776856, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    49.895759582520, 42.580558776856, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    49.895759582520, 53.583839416504, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    53.004718780518, 42.580558776856, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.473537445068, 42.580558776856, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.473537445068, 53.583839416504, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.450965881348, 53.192554473877, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    54.450965881348, 34.869121551514, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    53.004718780518, 34.869121551514, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    53.004718780518, 53.192554473877, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.095863342285, 53.192554473877, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    56.095863342285, 34.869121551514, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    54.450965881348, 34.869121551514, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    54.450965881348, 53.192554473877, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.843563079834, 53.192554473877, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    57.843563079834, 34.869121551514, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    56.095863342285, 34.869121551514, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    56.095863342285, 53.192554473877, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.491611480713, 53.192554473877, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    59.491611480713, 34.869121551514, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    57.843563079834, 34.869121551514, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    57.843563079834, 53.192554473877, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959, 53.192554473877, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    61.239315032959, 34.869121551514, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    59.491611480713, 34.869121551514, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    59.491611480713, 53.192554473877, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535, 46.328563690186, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    66.272132873535, 35.295841217041, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    63.855598449707, 35.295841217041, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    63.855598449707, 46.328563690186, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.127918243408, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    48.127918243408, 43.769279479981, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    45.872398376465, 43.769279479981, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    45.872398376465, 53.583839416504, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    55.808879852295, 31.363920211792, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    55.808879852295, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    52.181758880615, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    52.181758880615, 28.163520812988, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    53.004718780518, 28.163520812988, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    53.004718780518, 31.363920211792, 0.000000000000;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    77.337211608887, 31.363920211792, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    77.337211608887, 29.209310531616, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    71.841361999512, 29.209310531616, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    71.841361999512, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    70.439277648926, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    70.439277648926, 31.363920211792, 0.000000000000;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    65.196479797363, 35.295841217041, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    65.196479797363, 33.284160614014, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    66.446403503418, 33.284160614014, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    66.446403503418, 31.363920211792, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    53.004718780518, 31.363920211792, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    53.004718780518, 34.869121551514, 0.000000000000,
                                        !- X,Y,Z  6 {m}
    63.855598449707, 34.869121551514, 0.000000000000,
                                        !- X,Y,Z  7 {m}
    63.855598449707, 35.295841217041, 0.000000000000;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    53.004718780518, 55.991760253906, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    53.004718780518, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    45.872398376465, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    45.872398376465, 55.473598480225, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    49.529998779297, 55.473598480225, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    49.530048370361, 57.811912536621, 0.000000000000,
                                        !- X,Y,Z  6 {m}
    50.688240051270, 57.811912536621, 0.000000000000,
                                        !- X,Y,Z  7 {m}
    50.688240051270, 55.991760253906, 0.000000000000;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    20,                      !- Number of Vertices
    74.218803405762, 58.338718414307, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    74.218803405762, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    72.847198486328, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    72.847198486328, 54.528720855713, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    68.000877380371, 54.528720855713, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    68.000877380371, 52.767475128174, 0.000000000000,
                                        !- X,Y,Z  6 {m}
    67.025520324707, 52.767475128174, 0.000000000000,
                                        !- X,Y,Z  7 {m}
    67.025520324707, 54.528720855713, 0.000000000000,
                                        !- X,Y,Z  8 {m}
    65.072212219238, 54.528720855713, 0.000000000000,
                                        !- X,Y,Z  9 {m}
    65.072212219238, 52.767475128174, 0.000000000000,
                                        !- X,Y,Z  10 {m}
    63.855598449707, 52.767475128174, 0.000000000000,
                                        !- X,Y,Z  11 {m}
    63.855598449707, 53.192554473877, 0.000000000000,
                                        !- X,Y,Z  12 {m}
    62.453521728516, 53.192554473877, 0.000000000000,
                                        !- X,Y,Z  13 {m}
    62.453521728516, 55.016399383545, 0.000000000000,
                                        !- X,Y,Z  14 {m}
    60.575481414795, 55.016399383545, 0.000000000000,
                                        !- X,Y,Z  15 {m}
    60.575481414795, 53.192554473877, 0.000000000000,
                                        !- X,Y,Z  16 {m}
    53.004718780518, 53.192554473877, 0.000000000000,
                                        !- X,Y,Z  17 {m}
    53.004718780518, 55.991760253906, 0.000000000000,
                                        !- X,Y,Z  18 {m}
    72.847198486328, 55.991760253906, 0.000000000000,
                                        !- X,Y,Z  19 {m}
    72.847198486328, 58.338718414307, 0.000000000000;
                                        !- X,Y,Z  20 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    76.565757751465, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    76.565757751465, 49.865280151367, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    77.337211608887, 49.865280151367, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    77.337211608887, 41.605201721191, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    74.340721130371, 41.605201721191, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    74.340721130371, 47.365921020508, 0.000000000000,
                                        !- X,Y,Z  6 {m}
    73.548240661621, 47.365921020508, 0.000000000000,
                                        !- X,Y,Z  7 {m}
    73.548240661621, 50.901599884033, 0.000000000000,
                                        !- X,Y,Z  8 {m}
    72.847198486328, 50.901599884033, 0.000000000000,
                                        !- X,Y,Z  9 {m}
    72.847198486328, 53.583839416504, 0.000000000000;
                                        !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    73.548240661621, 50.901599884033, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    73.548240661621, 48.463199615479, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    69.768722534180, 48.463199615479, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    69.768722534180, 41.605201721191, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    68.000877380371, 41.605201721191, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    68.000877380371, 50.901599884033, 0.000000000000;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    69.128639221191, 41.605201721191, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    69.128639221191, 31.363920211792, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    66.446403503418, 31.363920211792, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    66.446403503418, 33.284160614014, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    67.025520324707, 33.284160614014, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    67.025520324707, 35.295841217041, 0.000000000000,
                                        !- X,Y,Z  6 {m}
    68.000877380371, 35.295841217041, 0.000000000000,
                                        !- X,Y,Z  7 {m}
    68.000877380371, 41.605201721191, 0.000000000000;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887, 41.605201721191, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    77.337211608887, 34.245254516602, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    76.291442871094, 34.245254516602, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    76.291442871094, 41.605201721191, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887, 34.245254516602, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    77.337211608887, 31.363920211792, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    69.128639221191, 31.363920211792, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    69.128639221191, 34.245254516602, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    65.460418701172, 58.338718414307, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    65.460418701172, 55.991760253906, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    54.528720855713, 55.991760253906, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    54.528720855713, 57.811912536621, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    64.556640625000, 57.811912536621, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    64.556640625000, 58.338718414307, 0.000000000000;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707, 37.315906524658, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    63.855598449707, 34.869121551514, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    61.239315032959, 34.869121551514, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    61.239315032959, 37.315906524658, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707, 41.188266754150, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    63.855598449707, 37.315906524658, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    61.239315032959, 37.315906524658, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    61.239315032959, 41.188266754150, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707, 45.129161834717, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    63.855598449707, 41.188266754150, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    61.239315032959, 41.188266754150, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    61.239315032959, 45.129161834717, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707, 49.001518249512, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    63.855598449707, 45.129161834717, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    61.239315032959, 45.129161834717, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    61.239315032959, 49.001518249512, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707, 53.192554473877, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    63.855598449707, 49.001518249512, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    61.239315032959, 49.001518249512, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    61.239315032959, 53.192554473877, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535, 52.767475128174, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    66.272132873535, 50.269458770752, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    63.855598449707, 50.269458770752, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    63.855598449707, 52.767475128174, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle7_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535, 50.269458770752, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    66.272132873535, 46.328563690186, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    63.855598449707, 46.328563690186, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    63.855598449707, 50.269458770752, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap1_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.453521728516, 55.016399383545, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    62.453521728516, 53.192554473877, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    60.575481414795, 53.192554473877, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    60.575481414795, 55.016399383545, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707, 54.528720855713, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    67.025520324707, 52.767475128174, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    65.072212219238, 52.767475128174, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    65.072212219238, 54.528720855713, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap3_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707, 35.295841217041, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    67.025520324707, 33.284160614014, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    65.196479797363, 33.284160614014, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    65.196479797363, 35.295841217041, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeer_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328, 58.338718414307, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    72.847198486328, 55.991760253906, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    65.460418701172, 55.991760253906, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    65.460418701172, 58.338718414307, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeverages_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160, 34.245254516602, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 29.209310531616, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    77.337211608887, 29.209310531616, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    77.337211608887, 34.245254516602, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInChees_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160, 49.865280151367, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 44.075122833252, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    77.337211608887, 44.075122833252, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    77.337211608887, 49.865280151367, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy1_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465, 50.962558746338, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    45.872398376465, 43.769279479981, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    43.312080383301, 43.769279479981, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    43.312080383301, 50.962558746338, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    45.872398376465, 55.473598480225, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    45.872398376465, 50.962558746338, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    43.312080383301, 50.962558746338, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    43.312080383301, 56.479438781738, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    44.444255828857, 56.479438781738, 0.000000000000;
                                        !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInDairy3_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    49.530048370361, 57.811912536621, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    49.529998779297, 55.473598480225, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    45.872398376465, 55.473598480225, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 56.479438781738, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    44.444255828857, 57.811912536621, 0.000000000000;
                                        !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713, 58.369201660156, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    54.528720855713, 55.991760253906, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    50.688240051270, 55.991760253906, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    50.688240051270, 58.369201660156, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInPrepared_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160, 44.075122833252, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 34.245254516602, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    77.337211608887, 34.245254516602, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    77.337211608887, 44.075122833252, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesWine_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesWine Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328, 54.528720855713, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    72.847198486328, 50.901599884033, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    68.000877380371, 50.901599884033, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    68.000877380371, 54.528720855713, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout1_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout1 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.045600891113, 31.363920211792, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    60.045600891113, 27.645360946655, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    57.881519317627, 27.645360946655, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    57.881519317627, 31.363920211792, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout2 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.209678649902, 31.363920211792, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    62.209678649902, 27.645360946655, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    60.045600891113, 27.645360946655, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    60.045600891113, 31.363920211792, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout3_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout3 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.373756408691, 31.363920211792, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    64.373756408691, 27.645360946655, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    62.209678649902, 27.645360946655, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    62.209678649902, 31.363920211792, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-Checkout4_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Checkout4 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.446403503418, 31.363920211792, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    66.446403503418, 27.645360946655, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    64.373756408691, 27.645360946655, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    64.373756408691, 31.363920211792, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-CheckoutBagging_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-102-CheckoutBagging Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    69.189598083496, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    69.189598083496, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    57.058559417725, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    57.058559417725, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    55.808879852295, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    55.808879852295, 27.645360946655, 0.000000000000,
                                        !- X,Y,Z  6 {m}
    66.446403503418, 27.645360946655, 0.000000000000,
                                        !- X,Y,Z  7 {m}
    66.446403503418, 26.948810577393, 0.000000000000;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-102-Exit_Srf_0,       !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-102-Exit Thermal Zone,!- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.841361999512, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    71.841361999512, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    69.189598083496, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    69.189598083496, 26.948810577393, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-ReceivingOffice_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-102-ReceivingOffice Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857, 33.497520446777, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    44.444255828857, 30.309070587158, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    42.092880249023, 30.309070587158, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    42.092880249023, 33.497520446777, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-102-SelfCheckout_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-102-SelfCheckout Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.439277648926, 31.363920211792, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    70.439277648926, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    66.446403503418, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    66.446403503418, 31.363920211792, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-103-Floral_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-103-Floral Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.881519317627, 31.363920211792, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    57.881519317627, 27.645360946655, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    55.808879852295, 27.645360946655, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    55.808879852295, 31.363920211792, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-Produce_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-104-Produce Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    53.004718780518, 42.580558776856, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    53.004718780518, 28.163520812988, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    47.061119079590, 28.163520812988, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    47.061119079590, 41.574718475342, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    49.895759582520, 41.574718475342, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    49.895759582520, 42.580558776856, 0.000000000000;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCirculation_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCirculation Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520, 43.769279479981, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    49.895759582520, 41.574718475342, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    43.312080383301, 41.574718475342, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    43.312080383301, 43.769279479981, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers1_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers1 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    52.181758880615, 28.163520812988, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    52.192394256592, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    45.966175079346, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    45.966175079346, 27.218639373779, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    47.061119079590, 28.163520812988, 0.000000000000;
                                        !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers2 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    47.061119079590, 34.573566436768, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    47.061119079590, 28.163520812988, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    45.966175079346, 27.218639373779, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 27.218639373779, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    44.444255828857, 34.573566436768, 0.000000000000;
                                        !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1-104-ProduceCoolers3_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-104-ProduceCoolers3 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.061119079590, 41.574718475342, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    47.061119079590, 34.573566436768, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    44.444255828857, 34.573566436768, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 41.574718475342, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-106-Receiving_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-106-Receiving Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    42.092880249023, 33.497520446777, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    42.092880249023, 30.309070587158, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    43.148925781250, 30.309070587158, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    43.148925781250, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    38.221920013428, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    38.221920013428, 33.497520446777, 0.000000000000;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-106-ReceivingTransformers2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-106-ReceivingTransformers2 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857, 30.309070587158, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    44.444255828857, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    43.148925781250, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    43.148925781250, 30.309070587158, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-108-ProduceCooler_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857, 40.718177795410, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    44.444255828857, 33.497520446777, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    40.264080047607, 33.497520446777, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    40.264080047607, 40.718177795410, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-109-Corridor_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-109-Corridor Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.264080047607, 40.718177795410, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    40.264080047607, 33.497520446777, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    38.221920013428, 33.497520446777, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    38.221920013428, 40.718177795410, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-110-ProducePrep_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-110-ProducePrep Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    43.312080383301, 50.962558746338, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    43.312080383301, 41.574718475342, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    44.444255828857, 41.574718475342, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 40.718177795410, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    38.221920013428, 40.718177795410, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    38.221920013428, 50.962558746338, 0.000000000000;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-111-GroceryFreezer_Srf_4,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-111-GroceryFreezer Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    41.402889251709, 61.782958984375, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    41.402889251709, 55.077358245850, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    39.745918273926, 55.077358245850, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    39.745918273926, 50.962558746338, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    38.221920013428, 50.962558746338, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    38.221920013428, 61.782958984375, 0.000000000000;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-112-DairyCooler_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-112-DairyCooler Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    44.444255828857, 61.782958984375, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    44.444255828857, 56.479438781738, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    43.312080383301, 56.479438781738, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    43.312080383301, 50.962558746338, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    41.117519378662, 50.962558746338, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    41.117519378662, 55.077358245850, 0.000000000000,
                                        !- X,Y,Z  6 {m}
    41.402889251709, 55.077358245850, 0.000000000000,
                                        !- X,Y,Z  7 {m}
    41.402889251709, 61.782958984375, 0.000000000000;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1-113-BeerCage_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-113-BeerCage Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.421039581299, 61.782958984375, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    46.421039581299, 57.811912536621, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    44.444255828857, 57.811912536621, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 61.782958984375, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-114-Backstock_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-114-Backstock Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.688240051270, 61.782958984375, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    50.688240051270, 57.811912536621, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    46.421039581299, 57.811912536621, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    46.421039581299, 61.782958984375, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-115-MeatSeafoodCooler_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713, 61.782958984375, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    54.528720855713, 58.369201660156, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    50.688240051270, 58.369201660156, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    50.688240051270, 61.782958984375, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-116-MeatService_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-116-MeatService Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.738021850586, 61.782958984375, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    60.738021850586, 57.811912536621, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    54.528720855713, 57.811912536621, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    54.528720855713, 61.782958984375, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-117-SeafoodSurface_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    65.460418701172, 61.782958984375, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    65.460418701172, 58.338718414307, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    64.556640625000, 58.338718414307, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    64.556640625000, 57.811912536621, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    60.738021850586, 57.811912536621, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    60.738021850586, 61.782958984375, 0.000000000000;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-118-PreparedFoodsPrep_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.423950195313, 61.782958984375, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    77.423950195313, 58.338718414307, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    65.460418701172, 58.338718414307, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    65.460418701172, 61.782958984375, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-119-DeliCooler_Srf_0, !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-119-DeliCooler Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160, 61.782958984375, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 58.338718414307, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    77.423950195313, 58.338718414307, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    77.423950195313, 61.782958984375, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-120-Women_Srf_0,      !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-120-Women Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465, 58.338718414307, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    76.565757751465, 56.217910766602, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    74.218803405762, 56.217910766602, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    74.218803405762, 58.338718414307, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-121-Men_Srf_0,        !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-121-Men Thermal Zone, !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465, 56.217910766602, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    76.565757751465, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    74.218803405762, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    74.218803405762, 56.217910766602, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-122-Corridor_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-122-Corridor Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.333602905273, 58.338718414307, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    78.333602905273, 51.443603515625, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    76.565757751465, 51.443603515625, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    76.565757751465, 58.338718414307, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-123-Stairs_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-123-Stairs Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    79.674720764160, 58.338718414307, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 49.865280151367, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    76.565757751465, 49.865280151367, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    76.565757751465, 51.443603515625, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    78.333602905273, 51.443603515625, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    78.333602905273, 58.338718414307, 0.000000000000;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-124-SpecialtyService_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    74.340721130371, 47.365921020508, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    74.340721130371, 41.605201721191, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    69.768722534180, 41.605201721191, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    69.768722534180, 48.463199615479, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    73.548240661621, 48.463199615479, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    73.548240661621, 47.365921020508, 0.000000000000;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods1_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-125-PreparedFoods1 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291442871094, 41.605201721191, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    76.291442871094, 37.856159210205, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    69.128639221191, 37.856159210205, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    69.128639221191, 41.605201721191, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-125-PreparedFoods2 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291442871094, 37.856159210205, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    76.291442871094, 34.245254516602, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    69.128639221191, 34.245254516602, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    69.128639221191, 37.856159210205, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-126-BakeryService_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-126-BakeryService Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160, 29.209310531616, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    74.227287292481, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    74.227287292481, 29.209310531616, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-127-Coffee_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-127-Coffee Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.227287292481, 29.209310531616, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    74.227287292481, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    71.841361999512, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    71.841361999512, 29.209310531616, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-Shaft_Srf_0,          !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-Shaft Thermal Zone,   !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346, 27.218639373779, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    45.966175079346, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    44.444255828857, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 27.218639373779, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-Stairs_Srf_0,         !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-Stairs Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662, 55.077358245850, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    41.117519378662, 50.962558746338, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    39.745918273926, 50.962558746338, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    39.745918273926, 55.077358245850, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Backstock_Srf_0,    !- Name
    Floor,                   !- Surface Type
    ,                    !- Construction Name
    L1S1-Backstock Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-114-Backstock_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.688240051270, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    50.688240051270, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    46.421039581299, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    46.421039581299, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-BeerCage_Srf_0,     !- Name
    Floor,                   !- Surface Type
    ,                    !- Construction Name
    L1S1-BeerCage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-113-BeerCage_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.421039581299, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    46.421039581299, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    44.444255828857, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_8,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    9,                       !- Number of Vertices
    70.439277648926, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    70.439277648926, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    71.841361999512, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    71.841361999512, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    52.192394256592, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    52.181758880615, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  6 {m}
    52.181758880615, 28.163520812988, 2.133599996567,
                                        !- X,Y,Z  7 {m}
    53.004718780518, 28.163520812988, 2.133599996567,
                                        !- X,Y,Z  8 {m}
    53.004718780518, 31.363920211792, 2.133599996567;
                                        !- X,Y,Z  9 {m}

BuildingSurface:Detailed,
    L1S1-Coffee_Srf_8,       !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Coffee Thermal Zone,!- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    79.674720764160, 29.209310531616, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    71.841361999512, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    71.841361999512, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    70.439277648926, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    70.439277648926, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  6 {m}
    77.337211608887, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  7 {m}
    77.337211608887, 29.209310531616, 2.133599996567;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-Corridor_Srf_0,     !- Name
    Floor,                   !- Surface Type
    ,                    !- Construction Name
    L1S1-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-122-Corridor_Srf_8,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.333602905273, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    78.333602905273, 51.443603515625, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    76.565757751465, 51.443603515625, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    76.565757751465, 58.338718414307, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-DairyCooler_Srf_0,  !- Name
    Floor,                   !- Surface Type
    ,                    !- Construction Name
    L1S1-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-112-DairyCooler_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    44.444255828857, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    44.444255828857, 56.479438781738, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    43.312080383301, 56.479438781738, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    43.312080383301, 50.962558746338, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    41.117519378662, 50.962558746338, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    41.117519378662, 55.077358245850, 2.133599996567,
                                        !- X,Y,Z  6 {m}
    41.402889251709, 55.077358245850, 2.133599996567,
                                        !- X,Y,Z  7 {m}
    41.402889251709, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-DeliCooler_Srf_0,   !- Name
    Floor,                   !- Surface Type
    ,                    !- Construction Name
    L1S1-DeliCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-119-DeliCooler_Srf_6, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    77.423950195313, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    77.423950195313, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_10,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    41.402889251709, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    41.402889251709, 55.077358245850, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    41.117519378662, 55.077358245850, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    41.117519378662, 50.962558746338, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    43.312080383301, 50.962558746338, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    43.312080383301, 41.574718475342, 2.133599996567,
                                        !- X,Y,Z  6 {m}
    44.444255828857, 41.574718475342, 2.133599996567,
                                        !- X,Y,Z  7 {m}
    44.444255828857, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  8 {m}
    38.221920013428, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  9 {m}
    38.221920013428, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    L1S1-MeatSeafoodCooler_Srf_0,  !- Name
    Floor,                   !- Surface Type
    ,                    !- Construction Name
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-115-MeatSeafoodCooler_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    54.528720855713, 58.369201660156, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    50.688240051270, 58.369201660156, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    50.688240051270, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Men_Srf_0,          !- Name
    Floor,                   !- Surface Type
    ,                    !- Construction Name
    L1S1-Men Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-121-Men_Srf_5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465, 56.217910766602, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    76.565757751465, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    74.218803405762, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    74.218803405762, 56.217910766602, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_1,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887, 41.605201721191, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    77.337211608887, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    69.128639221191, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    69.128639221191, 41.605201721191, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_0,  !- Name
    Floor,                   !- Surface Type
    ,                    !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-118-PreparedFoodsPrep_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.423950195313, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    77.423950195313, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    65.460418701172, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    65.460418701172, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_12,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    12,                      !- Number of Vertices
    53.004718780518, 42.580558776856, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    53.004718780518, 28.163520812988, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    52.181758880615, 28.163520812988, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    52.192394256592, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    45.966175079346, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    45.966175079346, 27.218639373779, 2.133599996567,
                                        !- X,Y,Z  6 {m}
    44.444255828857, 27.218639373779, 2.133599996567,
                                        !- X,Y,Z  7 {m}
    44.444255828857, 41.574718475342, 2.133599996567,
                                        !- X,Y,Z  8 {m}
    43.312080383301, 41.574718475342, 2.133599996567,
                                        !- X,Y,Z  9 {m}
    43.312080383301, 43.769279479981, 2.133599996567,
                                        !- X,Y,Z  10 {m}
    49.895759582520, 43.769279479981, 2.133599996567,
                                        !- X,Y,Z  11 {m}
    49.895759582520, 42.580558776856, 2.133599996567;
                                        !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_4,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    53.004718780518, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    53.004718780518, 42.580558776856, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    49.895759582520, 42.580558776856, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    49.895759582520, 43.769279479981, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    45.872398376465, 43.769279479981, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    45.872398376465, 53.583839416504, 2.133599996567;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_3,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    61.239315032959, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    53.004718780518, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    53.004718780518, 53.192554473877, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_18,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    20,                      !- Number of Vertices
    74.218803405762, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    74.218803405762, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    72.847198486328, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    72.847198486328, 54.528720855713, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    68.000877380371, 54.528720855713, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    68.000877380371, 52.767475128174, 2.133599996567,
                                        !- X,Y,Z  6 {m}
    63.855598449707, 52.767475128174, 2.133599996567,
                                        !- X,Y,Z  7 {m}
    63.855598449707, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  8 {m}
    53.004718780518, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  9 {m}
    53.004718780518, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  10 {m}
    45.872398376465, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  11 {m}
    45.872398376465, 55.473598480225, 2.133599996567,
                                        !- X,Y,Z  12 {m}
    44.444255828857, 56.479438781738, 2.133599996567,
                                        !- X,Y,Z  13 {m}
    44.444255828857, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  14 {m}
    50.688240051270, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  15 {m}
    50.688240051270, 58.369201660156, 2.133599996567,
                                        !- X,Y,Z  16 {m}
    54.528720855713, 58.369201660156, 2.133599996567,
                                        !- X,Y,Z  17 {m}
    54.528720855713, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  18 {m}
    64.556640625000, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  19 {m}
    64.556640625000, 58.338718414307, 2.133599996567;
                                        !- X,Y,Z  20 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_5,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    68.000877380371, 52.767475128174, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    68.000877380371, 35.295841217041, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    63.855598449707, 35.295841217041, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    63.855598449707, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    61.239315032959, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    61.239315032959, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  6 {m}
    63.855598449707, 53.192554473877, 2.133599996567,
                                        !- X,Y,Z  7 {m}
    63.855598449707, 52.767475128174, 2.133599996567;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_3,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    45.872398376465, 55.473598480225, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    45.872398376465, 43.769279479981, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    43.312080383301, 43.769279479981, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    43.312080383301, 56.479438781738, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    44.444255828857, 56.479438781738, 2.133599996567;
                                        !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_2,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160, 49.865280151367, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 29.209310531616, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    77.337211608887, 29.209310531616, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    77.337211608887, 49.865280151367, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_5,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    69.128639221191, 41.605201721191, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    69.128639221191, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    53.004718780518, 31.363920211792, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    53.004718780518, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    63.855598449707, 34.869121551514, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    63.855598449707, 35.295841217041, 2.133599996567,
                                        !- X,Y,Z  6 {m}
    68.000877380371, 35.295841217041, 2.133599996567,
                                        !- X,Y,Z  7 {m}
    68.000877380371, 41.605201721191, 2.133599996567;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_3,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    65.460418701172, 61.782958984375, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    65.460418701172, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    64.556640625000, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    64.556640625000, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    54.528720855713, 57.811912536621, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    54.528720855713, 61.782958984375, 2.133599996567;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_0,        !- Name
    Floor,                   !- Surface Type
    ,                    !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-Shaft_Srf_5,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346, 27.218639373779, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    45.966175079346, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    44.444255828857, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 27.218639373779, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_7,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    76.565757751465, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    76.565757751465, 49.865280151367, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    77.337211608887, 49.865280151367, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    77.337211608887, 41.605201721191, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    68.000877380371, 41.605201721191, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    68.000877380371, 54.528720855713, 2.133599996567,
                                        !- X,Y,Z  6 {m}
    72.847198486328, 54.528720855713, 2.133599996567,
                                        !- X,Y,Z  7 {m}
    72.847198486328, 53.583839416504, 2.133599996567;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_0,       !- Name
    Floor,                   !- Surface Type
    ,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-123-Stairs_Srf_8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    79.674720764160, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 49.865280151367, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    76.565757751465, 49.865280151367, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    76.565757751465, 51.443603515625, 2.133599996567,
                                        !- X,Y,Z  4 {m}
    78.333602905273, 51.443603515625, 2.133599996567,
                                        !- X,Y,Z  5 {m}
    78.333602905273, 58.338718414307, 2.133599996567;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_0,        !- Name
    Floor,                   !- Surface Type
    ,                    !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-120-Women_Srf_5,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465, 58.338718414307, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    76.565757751465, 56.217910766602, 2.133599996567,
                                        !- X,Y,Z  2 {m}
    74.218803405762, 56.217910766602, 2.133599996567,
                                        !- X,Y,Z  3 {m}
    74.218803405762, 58.338718414307, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_3,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    77.337211608887, 49.865280151367, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    77.337211608887, 31.363920211792, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    53.004718780518, 31.363920211792, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    53.004718780518, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    76.565757751465, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    76.565757751465, 49.865280151367, 2.819400072098;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    53.004718780518, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    53.004718780518, 28.163520812988, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    52.181758880615, 28.163520812988, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    52.192394256592, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    45.966175079346, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    45.966175079346, 27.218639373779, 2.819400072098,
                                        !- X,Y,Z  6 {m}
    44.444255828857, 27.218639373779, 2.819400072098,
                                        !- X,Y,Z  7 {m}
    44.444255828857, 41.574718475342, 2.819400072098,
                                        !- X,Y,Z  8 {m}
    43.312080383301, 41.574718475342, 2.819400072098,
                                        !- X,Y,Z  9 {m}
    43.312080383301, 50.962558746338, 2.819400072098;
                                        !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_7,       !- Name
    Floor,                   !- Surface Type
    ,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Coffee_Srf_9,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    79.674720764160, 29.209310531616, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    71.841361999512, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    71.841361999512, 26.948810577393, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    70.439277648926, 26.948810577393, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    70.439277648926, 31.363920211792, 2.819400072098,
                                        !- X,Y,Z  6 {m}
    77.337211608887, 31.363920211792, 2.819400072098,
                                        !- X,Y,Z  7 {m}
    77.337211608887, 29.209310531616, 2.819400072098;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_3,     !- Name
    Floor,                   !- Surface Type
    ,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    9,                       !- Number of Vertices
    70.439277648926, 31.363920211792, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    70.439277648926, 26.948810577393, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    71.841361999512, 26.948810577393, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    71.841361999512, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    52.192394256592, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    52.181758880615, 26.948810577393, 2.819400072098,
                                        !- X,Y,Z  6 {m}
    52.181758880615, 28.163520812988, 2.819400072098,
                                        !- X,Y,Z  7 {m}
    53.004718780518, 28.163520812988, 2.819400072098,
                                        !- X,Y,Z  8 {m}
    53.004718780518, 31.363920211792, 2.819400072098;
                                        !- X,Y,Z  9 {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    43.312080383301, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    43.312080383301, 41.574718475342, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    44.444255828857, 41.574718475342, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    38.221920013428, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    38.221920013428, 50.962558746338, 2.819400072098;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_2,  !- Name
    Floor,                   !- Surface Type
    ,                    !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachPrepared_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160, 49.865280151367, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 29.209310531616, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    77.337211608887, 29.209310531616, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    77.337211608887, 49.865280151367, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_0,        !- Name
    Floor,                   !- Surface Type
    ,                    !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Shaft_Srf_5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346, 27.218639373779, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    45.966175079346, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    44.444255828857, 25.877519607544, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    44.444255828857, 27.218639373779, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_2,       !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 49.865280151367, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    76.565757751465, 49.865280151367, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    76.565757751465, 50.962558746338, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.055278778076, 55.899265289307, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    46.055278778076, 55.077358245850, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    38.221920013428, 55.077358245850, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    38.221920013428, 55.899265289307, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_0, !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    63.314861297607, 60.803409576416, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    61.691520690918, 59.131198883057, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    53.309520721435, 59.131198883057, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    51.459091186523, 61.139045715332, 5.715000152588,
                                        !- X,Y,Z  4 {m}
    62.969123840332, 61.139045715332, 5.715000152588;
                                        !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_0,    !- Name
    Floor,                   !- Surface Type
    ,                    !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-151-Stairs1_Srf_5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662, 55.077358245850, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    41.117519378662, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    38.221920013428, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    38.221920013428, 55.077358245850, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    9,                       !- Number of Vertices
    65.540222167969, 54.000000000000, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    65.540222167969, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    41.117519378662, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    41.117519378662, 55.077358245850, 5.715000152588,
                                        !- X,Y,Z  4 {m}
    46.055278778076, 55.077358245850, 5.715000152588,
                                        !- X,Y,Z  5 {m}
    46.055278778076, 55.899265289307, 5.715000152588,
                                        !- X,Y,Z  6 {m}
    51.459091186523, 61.139045715332, 5.715000152588,
                                        !- X,Y,Z  7 {m}
    53.309520721435, 59.131198883057, 5.715000152588,
                                        !- X,Y,Z  8 {m}
    53.309520721435, 54.000000000000, 5.715000152588;
                                        !- X,Y,Z  9 {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    67.246131896973, 56.987026214600, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    65.540222167969, 55.229759216309, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    65.540222167969, 54.000000000000, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    53.309520721435, 54.000000000000, 5.715000152588,
                                        !- X,Y,Z  4 {m}
    53.309520721435, 59.131198883057, 5.715000152588,
                                        !- X,Y,Z  5 {m}
    61.691520690918, 59.131198883057, 5.715000152588,
                                        !- X,Y,Z  6 {m}
    63.314861297607, 60.803409576416, 5.715000152588;
                                        !- X,Y,Z  7 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    71.801239013672, 55.899265289307, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    71.801239013672, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    65.540222167969, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    65.540222167969, 55.229759216309, 5.715000152588,
                                        !- X,Y,Z  4 {m}
    67.246131896973, 56.987026214600, 5.715000152588,
                                        !- X,Y,Z  5 {m}
    68.366638183594, 55.899265289307, 5.715000152588;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160, 55.899265289307, 5.715000152588,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  2 {m}
    71.801239013672, 50.962558746338, 5.715000152588,
                                        !- X,Y,Z  3 {m}
    71.801239013672, 55.899265289307, 5.715000152588;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_0,      !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160, 61.782958984375, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 55.565040588379, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    78.230873107910, 55.565040588379, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    78.230873107910, 61.782958984375, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662, 55.077358245850, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    41.117519378662, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    38.221920013428, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    38.221920013428, 55.077358245850, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_0,         !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.078639984131, 61.782958984375, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    50.078639984131, 58.094879150391, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    46.650703430176, 58.094879150391, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    46.650703430176, 61.782958984375, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.040668487549, 54.437278747559, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    45.040668487549, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    42.552433013916, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    42.552433013916, 54.437278747559, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.162986755371, 54.437278747559, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    47.162986755371, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    45.040668487549, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    45.040668487549, 54.437278747559, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.468261718750, 54.437278747559, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    49.468261718750, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    47.162986755371, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    47.162986755371, 54.437278747559, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.481327056885, 54.437278747559, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    54.481327056885, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    49.468261718750, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    49.468261718750, 54.437278747559, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.469821929932, 54.437278747559, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    58.469821929932, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    54.481327056885, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    54.481327056885, 54.437278747559, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168, 54.437278747559, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    62.092399597168, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    58.469821929932, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    58.469821929932, 54.437278747559, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.836147308350, 54.437278747559, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    63.836147308350, 52.828876495361, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    62.092399597168, 52.828876495361, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    62.092399597168, 54.437278747559, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_0,         !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941, 54.437278747559, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    66.751197814941, 52.828876495361, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    63.836147308350, 52.828876495361, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    63.836147308350, 54.437278747559, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    9,                       !- Number of Vertices
    71.414642333984, 58.033920288086, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    71.414642333984, 55.565040588379, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    71.888069152832, 55.565040588379, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    71.888069152832, 54.703590393066, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    69.951599121094, 54.703590393066, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    69.951599121094, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  6 {m}
    66.751197814941, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  7 {m}
    66.751197814941, 55.900318145752, 2.819400072098,
                                        !- X,Y,Z  8 {m}
    70.162963867188, 59.292732238770, 2.819400072098;
                                        !- X,Y,Z  9 {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    78.230873107910, 61.782958984375, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    78.230873107910, 55.565040588379, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    71.414642333984, 55.565040588379, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    71.414642333984, 58.033920288086, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    70.162963867188, 59.292732238770, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    72.667396545410, 61.782958984375, 2.819400072098;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160, 55.565040588379, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    79.674720764160, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    71.888069152832, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    71.888069152832, 55.565040588379, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    13,                      !- Number of Vertices
    72.667396545410, 61.782958984375, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    66.751197814941, 55.900318145752, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    66.751197814941, 54.437278747559, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    42.552433013916, 54.437278747559, 2.819400072098,
                                        !- X,Y,Z  4 {m}
    42.552433013916, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  5 {m}
    41.117519378662, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  6 {m}
    41.117519378662, 55.077358245850, 2.819400072098,
                                        !- X,Y,Z  7 {m}
    38.221920013428, 55.077358245850, 2.819400072098,
                                        !- X,Y,Z  8 {m}
    38.221920013428, 61.782958984375, 2.819400072098,
                                        !- X,Y,Z  9 {m}
    46.650703430176, 61.782958984375, 2.819400072098,
                                        !- X,Y,Z  10 {m}
    46.650703430176, 58.094879150391, 2.819400072098,
                                        !- X,Y,Z  11 {m}
    50.078639984131, 58.094879150391, 2.819400072098,
                                        !- X,Y,Z  12 {m}
    50.078639984131, 61.782958984375, 2.819400072098;
                                        !- X,Y,Z  13 {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832, 54.703590393066, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    71.888069152832, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    69.951599121094, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    69.951599121094, 54.703590393066, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_0,        !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941, 52.828876495361, 2.819400072098,
                                        !- X,Y,Z  1 {m}
    66.751197814941, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  2 {m}
    62.092399597168, 50.962558746338, 2.819400072098,
                                        !- X,Y,Z  3 {m}
    62.092399597168, 52.828876495361, 2.819400072098;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    _Srf_0_Dup_Dup_Dup_Dup,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    _Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.400001525879, 61.782958984375, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    35.400001525879, 40.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -34.700000762940, 40.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -34.700000762940, 61.782958984375, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    _Srf_0_Dup_Dup_Dup_Dup_Dup,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    _Dup_Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    150.300003051758, 61.782958984375, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    150.300003051758, 40.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    82.599998474121, 40.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    82.599998474121, 61.782958984375, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.192394256592, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    52.192394256592, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    57.058559417725, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    57.058559417725, 25.877519607544, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_2,  !- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.058559417725, 25.877519607544, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    57.058559417725, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    57.058559417725, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    57.058559417725, 26.948810577393, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_3,  !- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.058559417725, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    57.058559417725, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    55.808879852295, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    55.808879852295, 26.948810577393, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_4,  !- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.808879852295, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    55.808879852295, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    52.181758880615, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    52.181758880615, 26.948810577393, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_5,  !- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615, 26.948810577393, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    52.181758880615, 26.948810577393, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    52.192394256592, 25.877519607544, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    52.192394256592, 25.877519607544, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_1,!- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisleBulk_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.127918243408, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    48.127918243408, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    48.127918243408, 43.769279479981, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    48.127918243408, 43.769279479981, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_2,!- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.127918243408, 43.769279479981, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    48.127918243408, 43.769279479981, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    49.895759582520, 43.769279479981, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    49.895759582520, 43.769279479981, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_3,!- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle2_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520, 43.769279479981, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    49.895759582520, 43.769279479981, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    49.895759582520, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    49.895759582520, 53.583839416504, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_4,!- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    49.895759582520, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    48.127918243408, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    48.127918243408, 53.583839416504, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_1,  !- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535, 50.269458770752, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    66.272132873535, 50.269458770752, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    66.272132873535, 46.328563690186, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    66.272132873535, 46.328563690186, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_10,  !- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535, 52.767475128174, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    66.272132873535, 52.767475128174, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    66.272132873535, 50.269458770752, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    66.272132873535, 50.269458770752, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_2,  !- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535, 46.328563690186, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    66.272132873535, 46.328563690186, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    66.272132873535, 35.295841217041, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    66.272132873535, 35.295841217041, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_3,  !- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535, 35.295841217041, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    66.272132873535, 35.295841217041, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    67.025520324707, 35.295841217041, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    67.025520324707, 35.295841217041, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_4,  !- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707, 35.295841217041, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    67.025520324707, 35.295841217041, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    68.000877380371, 35.295841217041, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    68.000877380371, 35.295841217041, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_5,  !- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371, 35.295841217041, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    68.000877380371, 35.295841217041, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    68.000877380371, 41.605201721191, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    68.000877380371, 41.605201721191, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_6,  !- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371, 41.605201721191, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    68.000877380371, 41.605201721191, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    68.000877380371, 50.901599884033, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    68.000877380371, 50.901599884033, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_7,  !- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371, 50.901599884033, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    68.000877380371, 50.901599884033, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    68.000877380371, 52.767475128174, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    68.000877380371, 52.767475128174, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_8,  !- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_19,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371, 52.767475128174, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    68.000877380371, 52.767475128174, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    67.025520324707, 52.767475128174, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    67.025520324707, 52.767475128174, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_9,  !- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707, 52.767475128174, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    67.025520324707, 52.767475128174, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    66.272132873535, 52.767475128174, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    66.272132873535, 52.767475128174, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_1,!- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.473537445068, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    51.473537445068, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    49.895759582520, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    49.895759582520, 53.583839416504, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_2,!- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle1_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520, 53.583839416504, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    49.895759582520, 53.583839416504, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    49.895759582520, 43.769279479981, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    49.895759582520, 43.769279479981, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_3,!- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520, 43.769279479981, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    49.895759582520, 43.769279479981, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    49.895759582520, 42.580558776856, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    49.895759582520, 42.580558776856, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_4,!- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520, 42.580558776856, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    49.895759582520, 42.580558776856, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.473537445068, 42.580558776856, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    51.473537445068, 42.580558776856, 2.133599996567;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_5,!- Name
    Wall,                    !- Surface Type
    ,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.473537445068, 42.580558776856, 2.133599996567,
                                        !- X,Y,Z  1 {m}
    51.473537445068, 42.580558776856, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    51.473537445068, 53.583839416504, 0.000000000000,
