    Roof_BOH,                !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    68.000877380371,         !- Vertex 5 X-coordinate {m}
    41.605201721191,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    68.000877380371,         !- Vertex 6 X-coordinate {m}
    35.295841217041,         !- Vertex 6 Y-coordinate {m}
    2.819400072098,          !- Vertex 6 Z-coordinate {m}
    63.855598449707,         !- Vertex 7 X-coordinate {m}
    35.295841217041,         !- Vertex 7 Y-coordinate {m}
    2.819400072098,          !- Vertex 7 Z-coordinate {m}
    63.855598449707,         !- Vertex 8 X-coordinate {m}
    34.869121551514,         !- Vertex 8 Y-coordinate {m}
    2.819400072098;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.556640625000,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    64.556640625000,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    64.556640625000,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    64.556640625000,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.556640625000,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    64.556640625000,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    65.460418701172,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    65.460418701172,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoodsPrep_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    65.460418701172,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    65.460418701172,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_3,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    64.556640625000,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    64.556640625000,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    54.528720855713,         !- Vertex 5 X-coordinate {m}
    57.811912536621,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    54.528720855713,         !- Vertex 6 X-coordinate {m}
    61.782958984375,         !- Vertex 6 Y-coordinate {m}
    2.133599996567;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    54.528720855713,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    54.528720855713,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    54.528720855713,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    54.528720855713,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    64.556640625000,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    64.556640625000,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    64.556640625000,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    64.556640625000,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    65.460418701172,         !- Vertex 5 X-coordinate {m}
    58.338718414307,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    65.460418701172,         !- Vertex 6 X-coordinate {m}
    61.782958984375,         !- Vertex 6 Y-coordinate {m}
    2.819400072098;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_0,        !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-Shaft_Srf_5,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_1,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_6,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    27.218639373779,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_2,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    27.218639373779,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_3,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_4,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_5,        !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft_Srf_0,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Stairs_Srf_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_7,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    54.528720855713,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_6,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    54.528720855713,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    54.528720855713,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    54.528720855713,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_7,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    68.000877380371,         !- Vertex 5 X-coordinate {m}
    41.605201721191,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    68.000877380371,         !- Vertex 6 X-coordinate {m}
    54.528720855713,         !- Vertex 6 Y-coordinate {m}
    2.133599996567,          !- Vertex 6 Z-coordinate {m}
    72.847198486328,         !- Vertex 7 X-coordinate {m}
    54.528720855713,         !- Vertex 7 Y-coordinate {m}
    2.133599996567,          !- Vertex 7 Z-coordinate {m}
    72.847198486328,         !- Vertex 8 X-coordinate {m}
    53.583839416504,         !- Vertex 8 Y-coordinate {m}
    2.133599996567;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_9,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    76.565757751465,         !- Vertex 5 X-coordinate {m}
    49.865280151367,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    76.565757751465,         !- Vertex 6 X-coordinate {m}
    53.583839416504,         !- Vertex 6 Y-coordinate {m}
    2.819400072098,          !- Vertex 6 Z-coordinate {m}
    72.847198486328,         !- Vertex 7 X-coordinate {m}
    53.583839416504,         !- Vertex 7 Y-coordinate {m}
    2.819400072098,          !- Vertex 7 Z-coordinate {m}
    72.847198486328,         !- Vertex 8 X-coordinate {m}
    54.528720855713,         !- Vertex 8 Y-coordinate {m}
    2.819400072098;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_0,       !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-123-Stairs_Srf_8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    51.443603515625,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    78.333602905273,         !- Vertex 5 X-coordinate {m}
    51.443603515625,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    78.333602905273,         !- Vertex 6 X-coordinate {m}
    58.338718414307,         !- Vertex 6 Y-coordinate {m}
    2.133599996567;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_1,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.333602905273,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    78.333602905273,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    78.333602905273,         !- Vertex 3 X-coordinate {m}
    51.443603515625,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    78.333602905273,         !- Vertex 4 X-coordinate {m}
    51.443603515625,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_2,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.333602905273,         !- Vertex 1 X-coordinate {m}
    51.443603515625,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    78.333602905273,         !- Vertex 2 X-coordinate {m}
    51.443603515625,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    51.443603515625,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    51.443603515625,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_3,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    51.443603515625,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    51.443603515625,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_4,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_5,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachPrepared_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_6,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_7,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DeliCooler_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    78.333602905273,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    78.333602905273,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_8,       !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    78.333602905273,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    78.333602905273,         !- Vertex 2 X-coordinate {m}
    51.443603515625,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    51.443603515625,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    79.674720764160,         !- Vertex 5 X-coordinate {m}
    49.865280151367,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    79.674720764160,         !- Vertex 6 X-coordinate {m}
    58.338718414307,         !- Vertex 6 Y-coordinate {m}
    2.819400072098;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_0,        !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-120-Women_Srf_5,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    56.217910766602,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    56.217910766602,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_1,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    56.217910766602,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    56.217910766602,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_2,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Men_Srf_2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    56.217910766602,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    56.217910766602,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    56.217910766602,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    56.217910766602,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_3,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    56.217910766602,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    56.217910766602,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_4,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoodsPrep_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_5,        !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    56.217910766602,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    56.217910766602,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_0,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft2_Srf_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    3.145941972733,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    3.253710746765;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft2_Srf_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    3.253710746765,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    3.253710746765;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    3.145941972733,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    3.145941972733;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_3,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    76.565757751465,         !- Vertex 5 X-coordinate {m}
    50.962558746338,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    76.565757751465,         !- Vertex 6 X-coordinate {m}
    49.865280151367,         !- Vertex 6 Y-coordinate {m}
    2.819400072098;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    3.253710746765,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    4.884783744812,          !- Vertex 4 Z-coordinate {m}
    58.946918487549,         !- Vertex 5 X-coordinate {m}
    50.962558746338,         !- Vertex 5 Y-coordinate {m}
    5.715000152588;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    4.884783744812,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    3.145941972733,          !- Vertex 4 Z-coordinate {m}
    58.946918487549,         !- Vertex 5 X-coordinate {m}
    31.363920211792,         !- Vertex 5 Y-coordinate {m}
    5.715000152588;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    4.884783744812,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    4.884783744812;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_7,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    58.946918487549,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    3.145941972733,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    3.145941972733,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    3.253710746765,          !- Vertex 4 Z-coordinate {m}
    76.565757751465,         !- Vertex 5 X-coordinate {m}
    50.962558746338,         !- Vertex 5 Y-coordinate {m}
    3.253710746765,          !- Vertex 5 Z-coordinate {m}
    58.946918487549,         !- Vertex 6 X-coordinate {m}
    50.962558746338,         !- Vertex 6 Y-coordinate {m}
    5.715000152588;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_8,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.946918487549,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    4.884783744812,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    4.884783744812,          !- Vertex 3 Z-coordinate {m}
    58.946918487549,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    52.192394256592,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    45.966175079346,         !- Vertex 5 X-coordinate {m}
    25.877519607544,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    45.966175079346,         !- Vertex 6 X-coordinate {m}
    27.218639373779,         !- Vertex 6 Y-coordinate {m}
    2.819400072098,          !- Vertex 6 Z-coordinate {m}
    44.444255828857,         !- Vertex 7 X-coordinate {m}
    27.218639373779,         !- Vertex 7 Y-coordinate {m}
    2.819400072098,          !- Vertex 7 Z-coordinate {m}
    44.444255828857,         !- Vertex 8 X-coordinate {m}
    41.574718475342,         !- Vertex 8 Y-coordinate {m}
    2.819400072098,          !- Vertex 8 Z-coordinate {m}
    43.312080383301,         !- Vertex 9 X-coordinate {m}
    41.574718475342,         !- Vertex 9 Y-coordinate {m}
    2.819400072098,          !- Vertex 9 Z-coordinate {m}
    43.312080383301,         !- Vertex 10 X-coordinate {m}
    50.962558746338,         !- Vertex 10 Y-coordinate {m}
    2.819400072098;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    4.884783744812,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    43.312080383301,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    3.530573368073;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-LoadingBOH_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    3.530573368073,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    41.574718475342,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    43.312080383301,         !- Vertex 4 X-coordinate {m}
    41.574718475342,         !- Vertex 4 Y-coordinate {m}
    3.530573368073;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    28.163520812988,         !- Vertex 1 Y-coordinate {m}
    4.884783744812,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    4.884783744812;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_12,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    4.884783744812,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    3.530573368073,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    41.574718475342,         !- Vertex 3 Y-coordinate {m}
    3.530573368073,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    41.574718475342,         !- Vertex 4 Y-coordinate {m}
    3.688755750656,          !- Vertex 4 Z-coordinate {m}
    44.444255828857,         !- Vertex 5 X-coordinate {m}
    27.218639373779,         !- Vertex 5 Y-coordinate {m}
    3.688755750656,          !- Vertex 5 Z-coordinate {m}
    45.966175079346,         !- Vertex 6 X-coordinate {m}
    27.218639373779,         !- Vertex 6 Y-coordinate {m}
    3.901391267776,          !- Vertex 6 Z-coordinate {m}
    45.966175079346,         !- Vertex 7 X-coordinate {m}
    25.877519607544,         !- Vertex 7 Y-coordinate {m}
    3.901391267776,          !- Vertex 7 Z-coordinate {m}
    52.192394256592,         !- Vertex 8 X-coordinate {m}
    25.877519607544,         !- Vertex 8 Y-coordinate {m}
    4.771289348602,          !- Vertex 8 Z-coordinate {m}
    52.181758880615,         !- Vertex 9 X-coordinate {m}
    28.163520812988,         !- Vertex 9 Y-coordinate {m}
    4.769803524017,          !- Vertex 9 Z-coordinate {m}
    53.004718780518,         !- Vertex 10 X-coordinate {m}
    28.163520812988,         !- Vertex 10 Y-coordinate {m}
    4.884783744812;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-LoadingBOH_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    41.574718475342,         !- Vertex 1 Y-coordinate {m}
    3.530573368073,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    41.574718475342,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    41.574718475342,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    41.574718475342,         !- Vertex 4 Y-coordinate {m}
    3.688755750656;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft_Srf_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    3.688755750656,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    27.218639373779,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    3.901391267776;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    28.163520812988,         !- Vertex 1 Y-coordinate {m}
    4.769803524017,          !- Vertex 1 Z-coordinate {m}
    52.181758880615,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    28.163520812988,         !- Vertex 4 Y-coordinate {m}
    4.884783744812;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    4.769803524017,          !- Vertex 1 Z-coordinate {m}
    52.181758880615,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    28.163520812988,         !- Vertex 4 Y-coordinate {m}
    4.769803524017;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft_Srf_1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    3.901391267776,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    3.901391267776;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_7,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    3.901391267776,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    52.192394256592,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    52.192394256592,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    4.771289348602;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_8,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.192394256592,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    4.771289348602,          !- Vertex 1 Z-coordinate {m}
    52.192394256592,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    4.769803524017;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_9,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    41.574718475342,         !- Vertex 1 Y-coordinate {m}
    3.688755750656,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    41.574718475342,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    27.218639373779,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    3.688755750656;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_0,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    71.841361999512,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    3.913692474365,          !- Vertex 1 Z-coordinate {m}
    71.841361999512,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_1,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-ReachInPrepared_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    29.209310531616,         !- Vertex 3 Y-coordinate {m}
    3.145941972733;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_2,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    3.145941972733,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    70.439277648926,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    70.439277648926,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    4.109558105469;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_3,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    4.109558105469,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    70.439277648926,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    70.439277648926,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    4.109558105469;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_4,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    4.109558105469,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    3.913692474365;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_5,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    3.145941972733,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    3.145941972733;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_6,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.841361999512,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    3.913692474365,          !- Vertex 1 Z-coordinate {m}
    71.841361999512,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    3.913692474365;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_7,       !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Coffee_Srf_9,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    70.439277648926,         !- Vertex 5 X-coordinate {m}
    26.948810577393,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    70.439277648926,         !- Vertex 6 X-coordinate {m}
    31.363920211792,         !- Vertex 6 Y-coordinate {m}
    2.819400072098,          !- Vertex 6 Z-coordinate {m}
    77.337211608887,         !- Vertex 7 X-coordinate {m}
    31.363920211792,         !- Vertex 7 Y-coordinate {m}
    2.819400072098,          !- Vertex 7 Z-coordinate {m}
    77.337211608887,         !- Vertex 8 X-coordinate {m}
    29.209310531616,         !- Vertex 8 Y-coordinate {m}
    2.819400072098;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_8,       !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    4.109558105469,          !- Vertex 1 Z-coordinate {m}
    71.841361999512,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    3.913692474365,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    3.913692474365,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    79.674720764160,         !- Vertex 5 X-coordinate {m}
    29.209310531616,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    77.337211608887,         !- Vertex 6 X-coordinate {m}
    29.209310531616,         !- Vertex 6 Y-coordinate {m}
    3.145941972733,          !- Vertex 6 Z-coordinate {m}
    77.337211608887,         !- Vertex 7 X-coordinate {m}
    31.363920211792,         !- Vertex 7 Y-coordinate {m}
    3.145941972733,          !- Vertex 7 Z-coordinate {m}
    70.439277648926,         !- Vertex 8 X-coordinate {m}
    31.363920211792,         !- Vertex 8 Y-coordinate {m}
    4.109558105469;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_0,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Bakery_Srf_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    4.109558105469,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    70.439277648926,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    70.439277648926,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    4.109558105469;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_1,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Bakery_Srf_6,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.841361999512,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    3.913692474365,          !- Vertex 1 Z-coordinate {m}
    71.841361999512,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    3.913692474365;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_10,    !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    58.946918487549,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    4.884783744812,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    4.884783744812,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    28.163520812988,         !- Vertex 4 Y-coordinate {m}
    4.769803524017,          !- Vertex 4 Z-coordinate {m}
    52.181758880615,         !- Vertex 5 X-coordinate {m}
    26.948810577393,         !- Vertex 5 Y-coordinate {m}
    4.769803524017,          !- Vertex 5 Z-coordinate {m}
    52.192394256592,         !- Vertex 6 X-coordinate {m}
    25.877519607544,         !- Vertex 6 Y-coordinate {m}
    4.771289348602,          !- Vertex 6 Z-coordinate {m}
    58.946918487549,         !- Vertex 7 X-coordinate {m}
    25.877519607544,         !- Vertex 7 Y-coordinate {m}
    5.715000152588;          !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_11,    !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    58.946918487549,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    25.899999618530,         !- Vertex 2 Y-coordinate {m}
    4.109558105469,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    3.913692474365,          !- Vertex 3 Z-coordinate {m}
    71.841358459714,         !- Vertex 4 X-coordinate {m}
    26.948810576782,         !- Vertex 4 Y-coordinate {m}
    3.913667135149,          !- Vertex 4 Z-coordinate {m}
    70.439277648926,         !- Vertex 5 X-coordinate {m}
    26.948810577393,         !- Vertex 5 Y-coordinate {m}
    4.109558105469,          !- Vertex 5 Z-coordinate {m}
    70.439259594845,         !- Vertex 6 X-coordinate {m}
    31.363920208675,         !- Vertex 6 Y-coordinate {m}
    4.109428867507,          !- Vertex 6 Z-coordinate {m}
    58.946900359188,         !- Vertex 7 X-coordinate {m}
    31.363920208663,         !- Vertex 7 Y-coordinate {m}
    5.714870382907;          !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_2,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Bakery_Srf_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.841361999512,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    3.913692474365,          !- Vertex 1 Z-coordinate {m}
    71.841361999512,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    70.439277648926,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    70.439277648926,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    4.109558105469;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_3,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    9,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    52.192394256592,         !- Vertex 5 X-coordinate {m}
    25.877519607544,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    52.181758880615,         !- Vertex 6 X-coordinate {m}
    26.948810577393,         !- Vertex 6 Y-coordinate {m}
    2.819400072098,          !- Vertex 6 Z-coordinate {m}
    52.181758880615,         !- Vertex 7 X-coordinate {m}
    28.163520812988,         !- Vertex 7 Y-coordinate {m}
    2.819400072098,          !- Vertex 7 Z-coordinate {m}
    53.004718780518,         !- Vertex 8 X-coordinate {m}
    28.163520812988,         !- Vertex 8 Y-coordinate {m}
    2.819400072098,          !- Vertex 8 Z-coordinate {m}
    53.004718780518,         !- Vertex 9 X-coordinate {m}
    31.363920211792,         !- Vertex 9 Y-coordinate {m}
    2.819400072098;          !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_4,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    4.884783744812,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    28.163520812988,         !- Vertex 4 Y-coordinate {m}
    4.884783744812;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_5,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    28.163520812988,         !- Vertex 1 Y-coordinate {m}
    4.884783744812,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    28.163520812988,         !- Vertex 4 Y-coordinate {m}
    4.769803524017;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_6,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    28.163520812988,         !- Vertex 1 Y-coordinate {m}
    4.769803524017,          !- Vertex 1 Z-coordinate {m}
    52.181758880615,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    4.769803524017;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_7,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_8,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    4.769803524017,          !- Vertex 1 Z-coordinate {m}
    52.181758880615,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    52.192394256592,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    52.192394256592,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    4.771289348602;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_8,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    52.192394256592,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    4.771289348602,          !- Vertex 1 Z-coordinate {m}
    52.192394256592,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    3.913692474365,          !- Vertex 4 Z-coordinate {m}
    58.946918487549,         !- Vertex 5 X-coordinate {m}
    25.877519607544,         !- Vertex 5 Y-coordinate {m}
    5.715000152588;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_9,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    4.109558105469,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    4.884783744812,          !- Vertex 4 Z-coordinate {m}
    58.946918487549,         !- Vertex 5 X-coordinate {m}
    31.363920211792,         !- Vertex 5 Y-coordinate {m}
    5.715000152588;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    41.574718475342,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    41.574718475342,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    38.221920013428,         !- Vertex 5 X-coordinate {m}
    25.877519607544,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    38.221920013428,         !- Vertex 6 X-coordinate {m}
    50.962558746338,         !- Vertex 6 Y-coordinate {m}
    2.819400072098;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    3.530573368073,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    41.574718475342,         !- Vertex 1 Y-coordinate {m}
    3.688755750656,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    41.574718475342,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    41.574718475342,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    43.312080383301,         !- Vertex 4 X-coordinate {m}
    41.574718475342,         !- Vertex 4 Y-coordinate {m}
    3.530573368073;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    3.688755750656;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    41.574718475342,         !- Vertex 1 Y-coordinate {m}
    3.530573368073,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    41.574718475342,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    43.312080383301,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    3.530573368073;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    3.688755750656,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    41.574718475342,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    41.574718475342,         !- Vertex 4 Y-coordinate {m}
    3.688755750656;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_6,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    3.530573368073,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    3.688755750656,          !- Vertex 4 Z-coordinate {m}
    44.444255828857,         !- Vertex 5 X-coordinate {m}
    41.574718475342,         !- Vertex 5 Y-coordinate {m}
    3.688755750656,          !- Vertex 5 Z-coordinate {m}
    43.312080383301,         !- Vertex 6 X-coordinate {m}
    41.574718475342,         !- Vertex 6 Y-coordinate {m}
    3.530573368073;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Bakery_Srf_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    3.145941972733,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    29.209310531616,         !- Vertex 3 Y-coordinate {m}
    2.819400072098;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft2_Srf_5,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    3.145941972733;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_2,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachPrepared_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    29.209310531616,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    3.145941972733,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    29.209310531616,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    29.209310531616,         !- Vertex 4 Y-coordinate {m}
    3.145941972733;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_4,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    3.145941972733,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    3.145941972733;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_0,        !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Shaft_Srf_5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_1,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_6,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    3.901391267776,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    27.218639373779,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    3.901391267776;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_2,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    3.901391267776,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    27.218639373779,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    3.688755750656;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_3,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    3.688755750656,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    3.688755750656;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_4,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    3.688755750656,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    3.901391267776;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_5,        !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    3.901391267776,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    3.688755750656,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    3.688755750656,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    3.901391267776;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_0,       !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    3.253710746765,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    3.253710746765;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_1,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    3.253710746765;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_2,       !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_3,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesEast_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    3.253710746765,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    3.253710746765;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_4,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesEast_Srf_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    3.253710746765,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    3.145941972733;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_5,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-ReachInPrepared_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    3.145941972733,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.819400072098;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-Shaft_Srf_0,          !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-Shaft Thermal Zone,   !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-Shaft_Srf_1,          !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-Shaft Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers1_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    27.218639373779,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-Shaft_Srf_2,          !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-Shaft Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    27.218639373779,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-Shaft_Srf_3,          !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-Shaft Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-106-ReceivingTransformers2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-Shaft_Srf_4,          !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-Shaft Thermal Zone,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-Shaft_Srf_5,          !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    L1-Shaft Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Shaft_Srf_0,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-Stairs_Srf_0,         !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-Stairs Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    39.745918273926,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    39.745918273926,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-Stairs_Srf_1,         !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-Stairs Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    39.745918273926,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    39.745918273926,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-Stairs_Srf_2,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-111-GroceryFreezer_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.745918273926,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    39.745918273926,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    39.745918273926,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    39.745918273926,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-Stairs_Srf_3,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-110-ProducePrep_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.745918273926,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    39.745918273926,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-Stairs_Srf_4,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-112-DairyCooler_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-Stairs_Srf_5,         !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-Stairs Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.745918273926,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    39.745918273926,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.05528,                !- Vertex 1 X-coordinate {m}
    55.89927,                !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    46.05528,                !- Vertex 2 X-coordinate {m}
    55.07736,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    38.22192,                !- Vertex 3 X-coordinate {m}
    55.07736,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    38.22192,                !- Vertex 4 X-coordinate {m}
    55.89927,                !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.11752,                !- Vertex 1 X-coordinate {m}
    55.07736,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    41.11752,                !- Vertex 2 X-coordinate {m}
    55.07736,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    46.05528,                !- Vertex 3 X-coordinate {m}
    55.07736,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    46.05528,                !- Vertex 4 X-coordinate {m}
    55.07736,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.22192,                !- Vertex 1 X-coordinate {m}
    55.07736,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    38.22192,                !- Vertex 2 X-coordinate {m}
    55.07736,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    41.11752,                !- Vertex 3 X-coordinate {m}
    55.07736,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    41.11752,                !- Vertex 4 X-coordinate {m}
    55.07736,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.22192,                !- Vertex 1 X-coordinate {m}
    55.89927,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    38.22192,                !- Vertex 2 X-coordinate {m}
    55.89927,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    38.22192,                !- Vertex 3 X-coordinate {m}
    55.07736,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    38.22192,                !- Vertex 4 X-coordinate {m}
    55.07736,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.05528,                !- Vertex 1 X-coordinate {m}
    55.89927,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    46.05528,                !- Vertex 2 X-coordinate {m}
    55.89927,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    38.22192,                !- Vertex 3 X-coordinate {m}
    55.89927,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    38.22192,                !- Vertex 4 X-coordinate {m}
    55.89927,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.05528,                !- Vertex 1 X-coordinate {m}
    55.07736,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    46.05528,                !- Vertex 2 X-coordinate {m}
    55.07736,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    46.05528,                !- Vertex 3 X-coordinate {m}
    55.89927,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    46.05528,                !- Vertex 4 X-coordinate {m}
    55.89927,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_6,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.22192,                !- Vertex 1 X-coordinate {m}
    55.89927,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    38.22192,                !- Vertex 2 X-coordinate {m}
    55.07736,                !- Vertex 2 Y-coordinate {m}
    9.3726,                  !- Vertex 2 Z-coordinate {m}
    46.05528,                !- Vertex 3 X-coordinate {m}
    55.07736,                !- Vertex 3 Y-coordinate {m}
    9.3726,                  !- Vertex 3 Z-coordinate {m}
    46.05528,                !- Vertex 4 X-coordinate {m}
    55.89927,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_0, !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    63.31486,                !- Vertex 1 X-coordinate {m}
    60.80341,                !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    61.69152,                !- Vertex 2 X-coordinate {m}
    59.1312,                 !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    53.30952,                !- Vertex 3 X-coordinate {m}
    59.1312,                 !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    51.45909,                !- Vertex 4 X-coordinate {m}
    61.13905,                !- Vertex 4 Y-coordinate {m}
    5.715,                   !- Vertex 4 Z-coordinate {m}
    62.96912,                !- Vertex 5 X-coordinate {m}
    61.13905,                !- Vertex 5 Y-coordinate {m}
    5.715;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_1, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.96912,                !- Vertex 1 X-coordinate {m}
    61.13905,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    62.96912,                !- Vertex 2 X-coordinate {m}
    61.13905,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    51.45909,                !- Vertex 3 X-coordinate {m}
    61.13905,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    51.45909,                !- Vertex 4 X-coordinate {m}
    61.13905,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_2, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.31486,                !- Vertex 1 X-coordinate {m}
    60.80341,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    63.31486,                !- Vertex 2 X-coordinate {m}
    60.80341,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    62.96912,                !- Vertex 3 X-coordinate {m}
    61.13905,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    62.96912,                !- Vertex 4 X-coordinate {m}
    61.13905,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_3, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Walkins_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.69152,                !- Vertex 1 X-coordinate {m}
    59.1312,                 !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    61.69152,                !- Vertex 2 X-coordinate {m}
    59.1312,                 !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    63.31486,                !- Vertex 3 X-coordinate {m}
    60.80341,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    63.31486,                !- Vertex 4 X-coordinate {m}
    60.80341,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_4, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Walkins_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.30952,                !- Vertex 1 X-coordinate {m}
    59.1312,                 !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    53.30952,                !- Vertex 2 X-coordinate {m}
    59.1312,                 !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    61.69152,                !- Vertex 3 X-coordinate {m}
    59.1312,                 !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    61.69152,                !- Vertex 4 X-coordinate {m}
    59.1312,                 !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_5, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.45909,                !- Vertex 1 X-coordinate {m}
    61.13905,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    51.45909,                !- Vertex 2 X-coordinate {m}
    61.13905,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    53.30952,                !- Vertex 3 X-coordinate {m}
    59.1312,                 !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    53.30952,                !- Vertex 4 X-coordinate {m}
    59.1312,                 !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_6, !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    51.45909,                !- Vertex 1 X-coordinate {m}
    61.13905,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    53.30952,                !- Vertex 2 X-coordinate {m}
    59.1312,                 !- Vertex 2 Y-coordinate {m}
    9.3726,                  !- Vertex 2 Z-coordinate {m}
    61.69152,                !- Vertex 3 X-coordinate {m}
    59.1312,                 !- Vertex 3 Y-coordinate {m}
    9.3726,                  !- Vertex 3 Z-coordinate {m}
    63.31486,                !- Vertex 4 X-coordinate {m}
    60.80341,                !- Vertex 4 Y-coordinate {m}
    9.3726,                  !- Vertex 4 Z-coordinate {m}
    62.96912,                !- Vertex 5 X-coordinate {m}
    61.13905,                !- Vertex 5 Y-coordinate {m}
    9.3726;                  !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-151-Stairs1_Srf_5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.11752,                !- Vertex 1 X-coordinate {m}
    55.07736,                !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    41.11752,                !- Vertex 2 X-coordinate {m}
    50.96256,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    38.22192,                !- Vertex 3 X-coordinate {m}
    50.96256,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    38.22192,                !- Vertex 4 X-coordinate {m}
    55.07736,                !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.11752,                !- Vertex 1 X-coordinate {m}
    50.96256,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    41.11752,                !- Vertex 2 X-coordinate {m}
    50.96256,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    41.11752,                !- Vertex 3 X-coordinate {m}
    55.07736,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    41.11752,                !- Vertex 4 X-coordinate {m}
    55.07736,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.22192,                !- Vertex 1 X-coordinate {m}
    50.96256,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    38.22192,                !- Vertex 2 X-coordinate {m}
    50.96256,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    41.11752,                !- Vertex 3 X-coordinate {m}
    50.96256,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    41.11752,                !- Vertex 4 X-coordinate {m}
    50.96256,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.22192,                !- Vertex 1 X-coordinate {m}
    55.07736,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    38.22192,                !- Vertex 2 X-coordinate {m}
    55.07736,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    38.22192,                !- Vertex 3 X-coordinate {m}
    50.96256,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    38.22192,                !- Vertex 4 X-coordinate {m}
    50.96256,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.11752,                !- Vertex 1 X-coordinate {m}
    55.07736,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    41.11752,                !- Vertex 2 X-coordinate {m}
    55.07736,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    38.22192,                !- Vertex 3 X-coordinate {m}
    55.07736,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    38.22192,                !- Vertex 4 X-coordinate {m}
    55.07736,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_5,    !- Name
    Roof,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.22192,                !- Vertex 1 X-coordinate {m}
    55.07736,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    38.22192,                !- Vertex 2 X-coordinate {m}
    50.96256,                !- Vertex 2 Y-coordinate {m}
    9.3726,                  !- Vertex 2 Z-coordinate {m}
    41.11752,                !- Vertex 3 X-coordinate {m}
    50.96256,                !- Vertex 3 Y-coordinate {m}
    9.3726,                  !- Vertex 3 Z-coordinate {m}
    41.11752,                !- Vertex 4 X-coordinate {m}
    55.07736,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    9,                       !- Number of Vertices
    65.54022,                !- Vertex 1 X-coordinate {m}
    54,                      !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    65.54022,                !- Vertex 2 X-coordinate {m}
    50.96256,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    41.11752,                !- Vertex 3 X-coordinate {m}
    50.96256,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    41.11752,                !- Vertex 4 X-coordinate {m}
    55.07736,                !- Vertex 4 Y-coordinate {m}
    5.715,                   !- Vertex 4 Z-coordinate {m}
    46.05528,                !- Vertex 5 X-coordinate {m}
    55.07736,                !- Vertex 5 Y-coordinate {m}
    5.715,                   !- Vertex 5 Z-coordinate {m}
    46.05528,                !- Vertex 6 X-coordinate {m}
    55.89927,                !- Vertex 6 Y-coordinate {m}
    5.715,                   !- Vertex 6 Z-coordinate {m}
    51.45909,                !- Vertex 7 X-coordinate {m}
    61.13905,                !- Vertex 7 Y-coordinate {m}
    5.715,                   !- Vertex 7 Z-coordinate {m}
    53.30952,                !- Vertex 8 X-coordinate {m}
    59.1312,                 !- Vertex 8 Y-coordinate {m}
    5.715,                   !- Vertex 8 Z-coordinate {m}
    53.30952,                !- Vertex 9 X-coordinate {m}
    54,                      !- Vertex 9 Y-coordinate {m}
    5.715;                   !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Walkins_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.30952,                !- Vertex 1 X-coordinate {m}
    54,                      !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    53.30952,                !- Vertex 2 X-coordinate {m}
    54,                      !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    53.30952,                !- Vertex 3 X-coordinate {m}
    59.1312,                 !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    53.30952,                !- Vertex 4 X-coordinate {m}
    59.1312,                 !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_10,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    9,                       !- Number of Vertices
    41.11752,                !- Vertex 1 X-coordinate {m}
    55.07736,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    41.11752,                !- Vertex 2 X-coordinate {m}
    50.96256,                !- Vertex 2 Y-coordinate {m}
    9.3726,                  !- Vertex 2 Z-coordinate {m}
    65.54022,                !- Vertex 3 X-coordinate {m}
    50.96256,                !- Vertex 3 Y-coordinate {m}
    9.3726,                  !- Vertex 3 Z-coordinate {m}
    65.54022,                !- Vertex 4 X-coordinate {m}
    54,                      !- Vertex 4 Y-coordinate {m}
    9.3726,                  !- Vertex 4 Z-coordinate {m}
    53.30952,                !- Vertex 5 X-coordinate {m}
    54,                      !- Vertex 5 Y-coordinate {m}
    9.3726,                  !- Vertex 5 Z-coordinate {m}
    53.30952,                !- Vertex 6 X-coordinate {m}
    59.1312,                 !- Vertex 6 Y-coordinate {m}
    9.3726,                  !- Vertex 6 Z-coordinate {m}
    51.45909,                !- Vertex 7 X-coordinate {m}
    61.13905,                !- Vertex 7 Y-coordinate {m}
    9.3726,                  !- Vertex 7 Z-coordinate {m}
    46.05528,                !- Vertex 8 X-coordinate {m}
    55.89927,                !- Vertex 8 Y-coordinate {m}
    9.3726,                  !- Vertex 8 Z-coordinate {m}
    46.05528,                !- Vertex 9 X-coordinate {m}
    55.07736,                !- Vertex 9 Y-coordinate {m}
    9.3726;                  !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Walkins_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.54022,                !- Vertex 1 X-coordinate {m}
    54,                      !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    65.54022,                !- Vertex 2 X-coordinate {m}
    54,                      !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    53.30952,                !- Vertex 3 X-coordinate {m}
    54,                      !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    53.30952,                !- Vertex 4 X-coordinate {m}
    54,                      !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.54022,                !- Vertex 1 X-coordinate {m}
    50.96256,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    65.54022,                !- Vertex 2 X-coordinate {m}
    50.96256,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    65.54022,                !- Vertex 3 X-coordinate {m}
    54,                      !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    65.54022,                !- Vertex 4 X-coordinate {m}
    54,                      !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.11752,                !- Vertex 1 X-coordinate {m}
    50.96256,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    41.11752,                !- Vertex 2 X-coordinate {m}
    50.96256,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    65.54022,                !- Vertex 3 X-coordinate {m}
    50.96256,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    65.54022,                !- Vertex 4 X-coordinate {m}
    50.96256,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Stairs1_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.11752,                !- Vertex 1 X-coordinate {m}
    55.07736,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    41.11752,                !- Vertex 2 X-coordinate {m}
    55.07736,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    41.11752,                !- Vertex 3 X-coordinate {m}
    50.96256,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    41.11752,                !- Vertex 4 X-coordinate {m}
    50.96256,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Corridor_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.05528,                !- Vertex 1 X-coordinate {m}
    55.07736,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    46.05528,                !- Vertex 2 X-coordinate {m}
    55.07736,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    41.11752,                !- Vertex 3 X-coordinate {m}
    55.07736,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    41.11752,                !- Vertex 4 X-coordinate {m}
    55.07736,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_7,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Corridor_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.05528,                !- Vertex 1 X-coordinate {m}
    55.89927,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    46.05528,                !- Vertex 2 X-coordinate {m}
    55.89927,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    46.05528,                !- Vertex 3 X-coordinate {m}
    55.07736,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    46.05528,                !- Vertex 4 X-coordinate {m}
    55.07736,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_8,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.45909,                !- Vertex 1 X-coordinate {m}
    61.13905,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    51.45909,                !- Vertex 2 X-coordinate {m}
    61.13905,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    46.05528,                !- Vertex 3 X-coordinate {m}
    55.89927,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    46.05528,                !- Vertex 4 X-coordinate {m}
    55.89927,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_9,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-ExgStorage_Srf_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.30952,                !- Vertex 1 X-coordinate {m}
    59.1312,                 !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    53.30952,                !- Vertex 2 X-coordinate {m}
    59.1312,                 !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    51.45909,                !- Vertex 3 X-coordinate {m}
    61.13905,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    51.45909,                !- Vertex 4 X-coordinate {m}
    61.13905,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    67.24613,                !- Vertex 1 X-coordinate {m}
    56.98703,                !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    65.54022,                !- Vertex 2 X-coordinate {m}
    55.22976,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    65.54022,                !- Vertex 3 X-coordinate {m}
    54,                      !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    53.30952,                !- Vertex 4 X-coordinate {m}
    54,                      !- Vertex 4 Y-coordinate {m}
    5.715,                   !- Vertex 4 Z-coordinate {m}
    53.30952,                !- Vertex 5 X-coordinate {m}
    59.1312,                 !- Vertex 5 Y-coordinate {m}
    5.715,                   !- Vertex 5 Z-coordinate {m}
    61.69152,                !- Vertex 6 X-coordinate {m}
    59.1312,                 !- Vertex 6 Y-coordinate {m}
    5.715,                   !- Vertex 6 Z-coordinate {m}
    63.31486,                !- Vertex 7 X-coordinate {m}
    60.80341,                !- Vertex 7 Y-coordinate {m}
    5.715;                   !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-ExgStorage_Srf_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.69152,                !- Vertex 1 X-coordinate {m}
    59.1312,                 !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    61.69152,                !- Vertex 2 X-coordinate {m}
    59.1312,                 !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    53.30952,                !- Vertex 3 X-coordinate {m}
    59.1312,                 !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    53.30952,                !- Vertex 4 X-coordinate {m}
    59.1312,                 !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-ExgStorage_Srf_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.31486,                !- Vertex 1 X-coordinate {m}
    60.80341,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    63.31486,                !- Vertex 2 X-coordinate {m}
    60.80341,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    61.69152,                !- Vertex 3 X-coordinate {m}
    59.1312,                 !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    61.69152,                !- Vertex 4 X-coordinate {m}
    59.1312,                 !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.24613,                !- Vertex 1 X-coordinate {m}
    56.98703,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    67.24613,                !- Vertex 2 X-coordinate {m}
    56.98703,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    63.31486,                !- Vertex 3 X-coordinate {m}
    60.80341,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    63.31486,                !- Vertex 4 X-coordinate {m}
    60.80341,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-205-RefrigerationEquipmentRoomLower_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.54022,                !- Vertex 1 X-coordinate {m}
    55.22976,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    65.54022,                !- Vertex 2 X-coordinate {m}
    55.22976,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    67.24613,                !- Vertex 3 X-coordinate {m}
    56.98703,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    67.24613,                !- Vertex 4 X-coordinate {m}
    56.98703,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.54022,                !- Vertex 1 X-coordinate {m}
    54,                      !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    65.54022,                !- Vertex 2 X-coordinate {m}
    54,                      !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    65.54022,                !- Vertex 3 X-coordinate {m}
    55.22976,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    65.54022,                !- Vertex 4 X-coordinate {m}
    55.22976,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.30952,                !- Vertex 1 X-coordinate {m}
    54,                      !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    53.30952,                !- Vertex 2 X-coordinate {m}
    54,                      !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    65.54022,                !- Vertex 3 X-coordinate {m}
    54,                      !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    65.54022,                !- Vertex 4 X-coordinate {m}
    54,                      !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_7,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.30952,                !- Vertex 1 X-coordinate {m}
    59.1312,                 !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    53.30952,                !- Vertex 2 X-coordinate {m}
    59.1312,                 !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    53.30952,                !- Vertex 3 X-coordinate {m}
    54,                      !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    53.30952,                !- Vertex 4 X-coordinate {m}
    54,                      !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_8,    !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    53.30952,                !- Vertex 1 X-coordinate {m}
    59.1312,                 !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    53.30952,                !- Vertex 2 X-coordinate {m}
    54,                      !- Vertex 2 Y-coordinate {m}
    9.3726,                  !- Vertex 2 Z-coordinate {m}
    65.54022,                !- Vertex 3 X-coordinate {m}
    54,                      !- Vertex 3 Y-coordinate {m}
    9.3726,                  !- Vertex 3 Z-coordinate {m}
    65.54022,                !- Vertex 4 X-coordinate {m}
    55.22976,                !- Vertex 4 Y-coordinate {m}
    9.3726,                  !- Vertex 4 Z-coordinate {m}
    67.24613,                !- Vertex 5 X-coordinate {m}
    56.98703,                !- Vertex 5 Y-coordinate {m}
    9.3726,                  !- Vertex 5 Z-coordinate {m}
    63.31486,                !- Vertex 6 X-coordinate {m}
    60.80341,                !- Vertex 6 Y-coordinate {m}
    9.3726,                  !- Vertex 6 Z-coordinate {m}
    61.69152,                !- Vertex 7 X-coordinate {m}
    59.1312,                 !- Vertex 7 Y-coordinate {m}
    9.3726;                  !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    71.80124,                !- Vertex 1 X-coordinate {m}
    55.89927,                !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    71.80124,                !- Vertex 2 X-coordinate {m}
    50.96256,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    65.54022,                !- Vertex 3 X-coordinate {m}
    50.96256,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    65.54022,                !- Vertex 4 X-coordinate {m}
    55.22976,                !- Vertex 4 Y-coordinate {m}
    5.715,                   !- Vertex 4 Z-coordinate {m}
    67.24613,                !- Vertex 5 X-coordinate {m}
    56.98703,                !- Vertex 5 Y-coordinate {m}
    5.715,                   !- Vertex 5 Z-coordinate {m}
    68.36664,                !- Vertex 6 X-coordinate {m}
    55.89927,                !- Vertex 6 Y-coordinate {m}
    5.715;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-205-RefrigerationEquipmentRoomUpper_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.80124,                !- Vertex 1 X-coordinate {m}
    50.96256,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    71.80124,                !- Vertex 2 X-coordinate {m}
    50.96256,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    71.80124,                !- Vertex 3 X-coordinate {m}
    55.89927,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    71.80124,                !- Vertex 4 X-coordinate {m}
    55.89927,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.54022,                !- Vertex 1 X-coordinate {m}
    50.96256,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    65.54022,                !- Vertex 2 X-coordinate {m}
    50.96256,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    71.80124,                !- Vertex 3 X-coordinate {m}
    50.96256,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    71.80124,                !- Vertex 4 X-coordinate {m}
    50.96256,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.54022,                !- Vertex 1 X-coordinate {m}
    55.22976,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    65.54022,                !- Vertex 2 X-coordinate {m}
    55.22976,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    65.54022,                !- Vertex 3 X-coordinate {m}
    50.96256,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    65.54022,                !- Vertex 4 X-coordinate {m}
    50.96256,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Walkins_Srf_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.24613,                !- Vertex 1 X-coordinate {m}
    56.98703,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    67.24613,                !- Vertex 2 X-coordinate {m}
    56.98703,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    65.54022,                !- Vertex 3 X-coordinate {m}
    55.22976,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    65.54022,                !- Vertex 4 X-coordinate {m}
    55.22976,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.36664,                !- Vertex 1 X-coordinate {m}
    55.89927,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    68.36664,                !- Vertex 2 X-coordinate {m}
    55.89927,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    67.24613,                !- Vertex 3 X-coordinate {m}
    56.98703,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    67.24613,                !- Vertex 4 X-coordinate {m}
    56.98703,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.80124,                !- Vertex 1 X-coordinate {m}
    55.89927,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    71.80124,                !- Vertex 2 X-coordinate {m}
    55.89927,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    68.36664,                !- Vertex 3 X-coordinate {m}
    55.89927,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    68.36664,                !- Vertex 4 X-coordinate {m}
    55.89927,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    67.24613,                !- Vertex 1 X-coordinate {m}
    56.98703,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    65.54022,                !- Vertex 2 X-coordinate {m}
    55.22976,                !- Vertex 2 Y-coordinate {m}
    9.3726,                  !- Vertex 2 Z-coordinate {m}
    65.54022,                !- Vertex 3 X-coordinate {m}
    50.96256,                !- Vertex 3 Y-coordinate {m}
    9.3726,                  !- Vertex 3 Z-coordinate {m}
    71.80124,                !- Vertex 4 X-coordinate {m}
    50.96256,                !- Vertex 4 Y-coordinate {m}
    9.3726,                  !- Vertex 4 Z-coordinate {m}
    71.80124,                !- Vertex 5 X-coordinate {m}
    55.89927,                !- Vertex 5 Y-coordinate {m}
    9.3726,                  !- Vertex 5 Z-coordinate {m}
    68.36664,                !- Vertex 6 X-coordinate {m}
    55.89927,                !- Vertex 6 Y-coordinate {m}
    9.3726;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.67472,                !- Vertex 1 X-coordinate {m}
    55.89927,                !- Vertex 1 Y-coordinate {m}
    5.715,                   !- Vertex 1 Z-coordinate {m}
    79.67472,                !- Vertex 2 X-coordinate {m}
    50.96256,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    71.80124,                !- Vertex 3 X-coordinate {m}
    50.96256,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    71.80124,                !- Vertex 4 X-coordinate {m}
    55.89927,                !- Vertex 4 Y-coordinate {m}
    5.715;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.67472,                !- Vertex 1 X-coordinate {m}
    50.96256,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    79.67472,                !- Vertex 2 X-coordinate {m}
    50.96256,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    79.67472,                !- Vertex 3 X-coordinate {m}
    55.89927,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    79.67472,                !- Vertex 4 X-coordinate {m}
    55.89927,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.80124,                !- Vertex 1 X-coordinate {m}
    50.96256,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    71.80124,                !- Vertex 2 X-coordinate {m}
    50.96256,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    79.67472,                !- Vertex 3 X-coordinate {m}
    50.96256,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    79.67472,                !- Vertex 4 X-coordinate {m}
    50.96256,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-205-RefrigerationEquipmentRoomLower_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.80124,                !- Vertex 1 X-coordinate {m}
    55.89927,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    71.80124,                !- Vertex 2 X-coordinate {m}
    55.89927,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    71.80124,                !- Vertex 3 X-coordinate {m}
    50.96256,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    71.80124,                !- Vertex 4 X-coordinate {m}
    50.96256,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.67472,                !- Vertex 1 X-coordinate {m}
    55.89927,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    79.67472,                !- Vertex 2 X-coordinate {m}
    55.89927,                !- Vertex 2 Y-coordinate {m}
    5.715,                   !- Vertex 2 Z-coordinate {m}
    71.80124,                !- Vertex 3 X-coordinate {m}
    55.89927,                !- Vertex 3 Y-coordinate {m}
    5.715,                   !- Vertex 3 Z-coordinate {m}
    71.80124,                !- Vertex 4 X-coordinate {m}
    55.89927,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_5,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.80124,                !- Vertex 1 X-coordinate {m}
    55.89927,                !- Vertex 1 Y-coordinate {m}
    9.3726,                  !- Vertex 1 Z-coordinate {m}
    71.80124,                !- Vertex 2 X-coordinate {m}
    50.96256,                !- Vertex 2 Y-coordinate {m}
    9.3726,                  !- Vertex 2 Z-coordinate {m}
    79.67472,                !- Vertex 3 X-coordinate {m}
    50.96256,                !- Vertex 3 Y-coordinate {m}
    9.3726,                  !- Vertex 3 Z-coordinate {m}
    79.67472,                !- Vertex 4 X-coordinate {m}
    55.89927,                !- Vertex 4 Y-coordinate {m}
    9.3726;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_0,      !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    78.230873107910,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    78.230873107910,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_1,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.230873107910,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    78.230873107910,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    78.230873107910,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    78.230873107910,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_2,      !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    78.230873107910,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    78.230873107910,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_3,      !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_4,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-164-MeatCooler_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.230873107910,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    78.230873107910,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_5,      !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.230873107910,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    78.230873107910,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_1,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_17, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_2,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_3,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_4,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_18, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_5,     !- Name
    Ceiling,                 !- Surface Type
    Hole,                    !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Stairs1_Srf_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_0,         !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.078639984131,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    50.078639984131,         !- Vertex 2 X-coordinate {m}
    58.094879150391,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    46.650703430176,         !- Vertex 3 X-coordinate {m}
    58.094879150391,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    46.650703430176,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_1,         !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.078639984131,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    50.078639984131,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    46.650703430176,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    46.650703430176,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_2,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.078639984131,         !- Vertex 1 X-coordinate {m}
    58.094879150391,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    50.078639984131,         !- Vertex 2 X-coordinate {m}
    58.094879150391,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    50.078639984131,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    50.078639984131,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_3,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.650703430176,         !- Vertex 1 X-coordinate {m}
    58.094879150391,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    46.650703430176,         !- Vertex 2 X-coordinate {m}
    58.094879150391,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    50.078639984131,         !- Vertex 3 X-coordinate {m}
    58.094879150391,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    50.078639984131,         !- Vertex 4 X-coordinate {m}
    58.094879150391,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_4,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.650703430176,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    46.650703430176,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    46.650703430176,         !- Vertex 3 X-coordinate {m}
    58.094879150391,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    46.650703430176,         !- Vertex 4 X-coordinate {m}
    58.094879150391,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_5,         !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.650703430176,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    46.650703430176,         !- Vertex 2 X-coordinate {m}
    58.094879150391,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    50.078639984131,         !- Vertex 3 X-coordinate {m}
    58.094879150391,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    50.078639984131,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.040668487549,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    45.040668487549,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    42.552433013916,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    42.552433013916,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_15, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    42.552433013916,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    42.552433013916,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    42.552433013916,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    42.552433013916,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_14, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.040668487549,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    45.040668487549,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    42.552433013916,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    42.552433013916,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-154-ExgOffice_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.040668487549,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    45.040668487549,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.040668487549,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.040668487549,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    42.552433013916,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    42.552433013916,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.040668487549,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.040668487549,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_5,    !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    42.552433013916,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    42.552433013916,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    45.040668487549,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    45.040668487549,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.162986755371,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    47.162986755371,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.040668487549,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.040668487549,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-155-ExgOffice_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.162986755371,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    47.162986755371,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    47.162986755371,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    47.162986755371,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.040668487549,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    45.040668487549,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    47.162986755371,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    47.162986755371,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-153-CashRoom_Srf_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.040668487549,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    45.040668487549,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.040668487549,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.040668487549,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_13, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.162986755371,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    47.162986755371,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.040668487549,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.040668487549,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_5,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.040668487549,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    45.040668487549,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    47.162986755371,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    47.162986755371,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.468261718750,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    49.468261718750,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    47.162986755371,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    47.162986755371,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-156-StlOffice_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.468261718750,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    49.468261718750,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    49.468261718750,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    49.468261718750,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.162986755371,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    47.162986755371,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    49.468261718750,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    49.468261718750,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-154-ExgOffice_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.162986755371,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    47.162986755371,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    47.162986755371,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    47.162986755371,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_12, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.468261718750,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    49.468261718750,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    47.162986755371,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    47.162986755371,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_5,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.162986755371,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    47.162986755371,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    49.468261718750,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    49.468261718750,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.481327056885,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    54.481327056885,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    49.468261718750,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    49.468261718750,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-157-ExgOffice_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.481327056885,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    54.481327056885,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    54.481327056885,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    54.481327056885,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.468261718750,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    49.468261718750,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    54.481327056885,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    54.481327056885,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-155-ExgOffice_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.468261718750,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    49.468261718750,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    49.468261718750,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    49.468261718750,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_11, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.481327056885,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    54.481327056885,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    49.468261718750,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    49.468261718750,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_5,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.468261718750,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    49.468261718750,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    54.481327056885,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    54.481327056885,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.469821929932,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    58.469821929932,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    54.481327056885,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    54.481327056885,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-158-BreakRoom_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.469821929932,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    58.469821929932,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    58.469821929932,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    58.469821929932,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.481327056885,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    54.481327056885,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    58.469821929932,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    58.469821929932,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-156-StlOffice_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.481327056885,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    54.481327056885,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    54.481327056885,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    54.481327056885,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_10, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.469821929932,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    58.469821929932,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    54.481327056885,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    54.481327056885,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_5,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.481327056885,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    54.481327056885,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    58.469821929932,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    58.469821929932,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    58.469821929932,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    58.469821929932,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-ExgWomen_Srf_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.469821929932,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    58.469821929932,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-157-ExgOffice_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.469821929932,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    58.469821929932,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    58.469821929932,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    58.469821929932,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    58.469821929932,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    58.469821929932,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-159-ExgVest_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_6,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.469821929932,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    58.469821929932,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.836147308350,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    63.836147308350,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_1,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    63.836147308350,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    63.836147308350,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_2,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-158-BreakRoom_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_3,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.836147308350,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    63.836147308350,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_4,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-161-Men_Srf_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.836147308350,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    63.836147308350,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    63.836147308350,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    63.836147308350,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_5,     !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    63.836147308350,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    63.836147308350,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_0,         !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    63.836147308350,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    63.836147308350,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_1,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-159-ExgVest_Srf_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.836147308350,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    63.836147308350,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    63.836147308350,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    63.836147308350,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_2,         !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    63.836147308350,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    63.836147308350,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_3,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_4,         !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.836147308350,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    63.836147308350,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_5,         !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.836147308350,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    63.836147308350,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    9,                       !- Number of Vertices
    71.414642333984,         !- Vertex 1 X-coordinate {m}
    58.033920288086,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    71.414642333984,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    54.703590393066,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    69.951599121094,         !- Vertex 5 X-coordinate {m}
    54.703590393066,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    69.951599121094,         !- Vertex 6 X-coordinate {m}
    50.962558746338,         !- Vertex 6 Y-coordinate {m}
    2.819400072098,          !- Vertex 6 Z-coordinate {m}
    66.751197814941,         !- Vertex 7 X-coordinate {m}
    50.962558746338,         !- Vertex 7 Y-coordinate {m}
    2.819400072098,          !- Vertex 7 Z-coordinate {m}
    66.751197814941,         !- Vertex 8 X-coordinate {m}
    55.900318145752,         !- Vertex 8 Y-coordinate {m}
    2.819400072098,          !- Vertex 8 Z-coordinate {m}
    70.162963867188,         !- Vertex 9 X-coordinate {m}
    59.292732238770,         !- Vertex 9 Y-coordinate {m}
    2.819400072098;          !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-164-MeatCooler_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    54.703590393066,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    54.703590393066,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_10,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.414642333984,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.414642333984,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.414642333984,         !- Vertex 3 X-coordinate {m}
    58.033920288086,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.414642333984,         !- Vertex 4 X-coordinate {m}
    58.033920288086,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_11,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.414642333984,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.414642333984,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_12,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    9,                       !- Number of Vertices
    70.162963867188,         !- Vertex 1 X-coordinate {m}
    59.292732238770,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    55.900318145752,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    69.951599121094,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588,          !- Vertex 4 Z-coordinate {m}
    69.951599121094,         !- Vertex 5 X-coordinate {m}
    54.703590393066,         !- Vertex 5 Y-coordinate {m}
    5.715000152588,          !- Vertex 5 Z-coordinate {m}
    71.888069152832,         !- Vertex 6 X-coordinate {m}
    54.703590393066,         !- Vertex 6 Y-coordinate {m}
    5.715000152588,          !- Vertex 6 Z-coordinate {m}
    71.888069152832,         !- Vertex 7 X-coordinate {m}
    55.565040588379,         !- Vertex 7 Y-coordinate {m}
    5.715000152588,          !- Vertex 7 Z-coordinate {m}
    71.414642333984,         !- Vertex 8 X-coordinate {m}
    55.565040588379,         !- Vertex 8 Y-coordinate {m}
    5.715000152588,          !- Vertex 8 Z-coordinate {m}
    71.414642333984,         !- Vertex 9 X-coordinate {m}
    58.033920288086,         !- Vertex 9 Y-coordinate {m}
    5.715000152588;          !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-BakeryFreezer_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.951599121094,         !- Vertex 1 X-coordinate {m}
    54.703590393066,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    69.951599121094,         !- Vertex 2 X-coordinate {m}
    54.703590393066,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    54.703590393066,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    54.703590393066,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-BakeryFreezer_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.951599121094,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    69.951599121094,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    69.951599121094,         !- Vertex 3 X-coordinate {m}
    54.703590393066,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    69.951599121094,         !- Vertex 4 X-coordinate {m}
    54.703590393066,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    69.951599121094,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    69.951599121094,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-ExgWomen_Srf_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-161-Men_Srf_3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_7,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    55.900318145752,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    55.900318145752,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_8,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.162963867188,         !- Vertex 1 X-coordinate {m}
    59.292732238770,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    70.162963867188,         !- Vertex 2 X-coordinate {m}
    59.292732238770,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    55.900318145752,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    55.900318145752,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_9,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.414642333984,         !- Vertex 1 X-coordinate {m}
    58.033920288086,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.414642333984,         !- Vertex 2 X-coordinate {m}
    58.033920288086,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    70.162963867188,         !- Vertex 3 X-coordinate {m}
    59.292732238770,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    70.162963867188,         !- Vertex 4 X-coordinate {m}
    59.292732238770,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    78.230873107910,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    78.230873107910,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.414642333984,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.414642333984,         !- Vertex 4 X-coordinate {m}
    58.033920288086,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    70.162963867188,         !- Vertex 5 X-coordinate {m}
    59.292732238770,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    72.667396545410,         !- Vertex 6 X-coordinate {m}
    61.782958984375,         !- Vertex 6 Y-coordinate {m}
    2.819400072098;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_11,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.414642333984,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.414642333984,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_10,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.414642333984,         !- Vertex 1 X-coordinate {m}
    58.033920288086,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.414642333984,         !- Vertex 2 X-coordinate {m}
    58.033920288086,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.414642333984,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.414642333984,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.162963867188,         !- Vertex 1 X-coordinate {m}
    59.292732238770,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    70.162963867188,         !- Vertex 2 X-coordinate {m}
    59.292732238770,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.414642333984,         !- Vertex 3 X-coordinate {m}
    58.033920288086,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.414642333984,         !- Vertex 4 X-coordinate {m}
    58.033920288086,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.667396545410,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    72.667396545410,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    70.162963867188,         !- Vertex 3 X-coordinate {m}
    59.292732238770,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    70.162963867188,         !- Vertex 4 X-coordinate {m}
    59.292732238770,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.230873107910,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    78.230873107910,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    72.667396545410,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    72.667396545410,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-123-Stairs_Srf_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.230873107910,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    78.230873107910,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    78.230873107910,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    78.230873107910,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_7,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-164-MeatCooler_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    78.230873107910,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    78.230873107910,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_8,    !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    72.667396545410,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    70.162963867188,         !- Vertex 2 X-coordinate {m}
    59.292732238770,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    71.414642333984,         !- Vertex 3 X-coordinate {m}
    58.033920288086,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    71.414642333984,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588,          !- Vertex 4 Z-coordinate {m}
    78.230873107910,         !- Vertex 5 X-coordinate {m}
    55.565040588379,         !- Vertex 5 Y-coordinate {m}
    5.715000152588,          !- Vertex 5 Z-coordinate {m}
    78.230873107910,         !- Vertex 6 X-coordinate {m}
    61.782958984375,         !- Vertex 6 Y-coordinate {m}
    5.715000152588;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-123-Stairs_Srf_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    78.230873107910,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    78.230873107910,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-BakeryFreezer_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    54.703590393066,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    54.703590393066,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    54.703590393066,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    54.703590393066,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.230873107910,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    78.230873107910,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    13,                      !- Number of Vertices
    72.667396545410,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    55.900318145752,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    42.552433013916,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    42.552433013916,         !- Vertex 5 X-coordinate {m}
    50.962558746338,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    41.117519378662,         !- Vertex 6 X-coordinate {m}
    50.962558746338,         !- Vertex 6 Y-coordinate {m}
    2.819400072098,          !- Vertex 6 Z-coordinate {m}
    41.117519378662,         !- Vertex 7 X-coordinate {m}
    55.077358245850,         !- Vertex 7 Y-coordinate {m}
    2.819400072098,          !- Vertex 7 Z-coordinate {m}
    38.221920013428,         !- Vertex 8 X-coordinate {m}
    55.077358245850,         !- Vertex 8 Y-coordinate {m}
    2.819400072098,          !- Vertex 8 Z-coordinate {m}
    38.221920013428,         !- Vertex 9 X-coordinate {m}
    61.782958984375,         !- Vertex 9 Y-coordinate {m}
    2.819400072098,          !- Vertex 9 Z-coordinate {m}
    46.650703430176,         !- Vertex 10 X-coordinate {m}
    61.782958984375,         !- Vertex 10 Y-coordinate {m}
    2.819400072098,          !- Vertex 10 Z-coordinate {m}
    46.650703430176,         !- Vertex 11 X-coordinate {m}
    58.094879150391,         !- Vertex 11 Y-coordinate {m}
    2.819400072098,          !- Vertex 11 Z-coordinate {m}
    50.078639984131,         !- Vertex 12 X-coordinate {m}
    58.094879150391,         !- Vertex 12 Y-coordinate {m}
    2.819400072098,          !- Vertex 12 Z-coordinate {m}
    50.078639984131,         !- Vertex 13 X-coordinate {m}
    61.782958984375,         !- Vertex 13 Y-coordinate {m}
    2.819400072098;          !- Vertex 13 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-152-MDF_Srf_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.650703430176,         !- Vertex 1 X-coordinate {m}
    58.094879150391,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    46.650703430176,         !- Vertex 2 X-coordinate {m}
    58.094879150391,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    46.650703430176,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    46.650703430176,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_10, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-157-ExgOffice_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.481327056885,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    54.481327056885,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    58.469821929932,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    58.469821929932,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_11, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-156-StlOffice_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.468261718750,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    49.468261718750,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    54.481327056885,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    54.481327056885,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_12, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-155-ExgOffice_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.162986755371,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    47.162986755371,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    49.468261718750,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    49.468261718750,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_13, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-154-ExgOffice_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.040668487549,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    45.040668487549,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    47.162986755371,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    47.162986755371,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_14, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-153-CashRoom_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    42.552433013916,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    42.552433013916,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.040668487549,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.040668487549,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_15, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-153-CashRoom_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    42.552433013916,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    42.552433013916,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    42.552433013916,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    42.552433013916,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_16, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    42.552433013916,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    42.552433013916,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_17, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-151-Stairs1_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_18, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-151-Stairs1_Srf_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_19, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-152-MDF_Srf_3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.078639984131,         !- Vertex 1 X-coordinate {m}
    58.094879150391,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    50.078639984131,         !- Vertex 2 X-coordinate {m}
    58.094879150391,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    46.650703430176,         !- Vertex 3 X-coordinate {m}
    58.094879150391,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    46.650703430176,         !- Vertex 4 X-coordinate {m}
    58.094879150391,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_20, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.650703430176,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    46.650703430176,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_21, !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    13,                      !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588,          !- Vertex 4 Z-coordinate {m}
    42.552433013916,         !- Vertex 5 X-coordinate {m}
    50.962558746338,         !- Vertex 5 Y-coordinate {m}
    5.715000152588,          !- Vertex 5 Z-coordinate {m}
    42.552433013916,         !- Vertex 6 X-coordinate {m}
    54.437278747559,         !- Vertex 6 Y-coordinate {m}
    5.715000152588,          !- Vertex 6 Z-coordinate {m}
    66.751197814941,         !- Vertex 7 X-coordinate {m}
    54.437278747559,         !- Vertex 7 Y-coordinate {m}
    5.715000152588,          !- Vertex 7 Z-coordinate {m}
    66.751197814941,         !- Vertex 8 X-coordinate {m}
    55.900318145752,         !- Vertex 8 Y-coordinate {m}
    5.715000152588,          !- Vertex 8 Z-coordinate {m}
    72.667396545410,         !- Vertex 9 X-coordinate {m}
    61.782958984375,         !- Vertex 9 Y-coordinate {m}
    5.715000152588,          !- Vertex 9 Z-coordinate {m}
    50.078639984131,         !- Vertex 10 X-coordinate {m}
    61.782958984375,         !- Vertex 10 Y-coordinate {m}
    5.715000152588,          !- Vertex 10 Z-coordinate {m}
    50.078639984131,         !- Vertex 11 X-coordinate {m}
    58.094879150391,         !- Vertex 11 Y-coordinate {m}
    5.715000152588,          !- Vertex 11 Z-coordinate {m}
    46.650703430176,         !- Vertex 12 X-coordinate {m}
    58.094879150391,         !- Vertex 12 Y-coordinate {m}
    5.715000152588,          !- Vertex 12 Z-coordinate {m}
    46.650703430176,         !- Vertex 13 X-coordinate {m}
    61.782958984375,         !- Vertex 13 Y-coordinate {m}
    5.715000152588;          !- Vertex 13 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-152-MDF_Srf_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.078639984131,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    50.078639984131,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    50.078639984131,         !- Vertex 3 X-coordinate {m}
    58.094879150391,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    50.078639984131,         !- Vertex 4 X-coordinate {m}
    58.094879150391,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.667396545410,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    72.667396545410,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    50.078639984131,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    50.078639984131,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.162963867188,         !- Vertex 1 X-coordinate {m}
    59.292732238770,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    70.162963867188,         !- Vertex 2 X-coordinate {m}
    59.292732238770,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    72.667396545410,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    72.667396545410,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    55.900318145752,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    55.900318145752,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    70.162963867188,         !- Vertex 3 X-coordinate {m}
    59.292732238770,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    70.162963867188,         !- Vertex 4 X-coordinate {m}
    59.292732238770,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    55.900318145752,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    55.900318145752,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-158-BreakRoom_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.469821929932,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    58.469821929932,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    54.703590393066,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    69.951599121094,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    69.951599121094,         !- Vertex 4 X-coordinate {m}
    54.703590393066,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-164-MeatCooler_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    54.703590393066,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    54.703590393066,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.951599121094,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    69.951599121094,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.951599121094,         !- Vertex 1 X-coordinate {m}
    54.703590393066,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    69.951599121094,         !- Vertex 2 X-coordinate {m}
    54.703590393066,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    69.951599121094,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    69.951599121094,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    54.703590393066,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    54.703590393066,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    69.951599121094,         !- Vertex 3 X-coordinate {m}
    54.703590393066,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    69.951599121094,         !- Vertex 4 X-coordinate {m}
    54.703590393066,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_5,   !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.951599121094,         !- Vertex 1 X-coordinate {m}
    54.703590393066,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    69.951599121094,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    54.703590393066,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_0,        !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_1,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_2,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_3,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_4,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-158-BreakRoom_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_5,        !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    L1S2_Windows,            !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1S2-Checkout_Srf_8,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.80199,                !- Vertex 1 X-coordinate {m}
    25.87752,                !- Vertex 1 Y-coordinate {m}
    4.0386,                  !- Vertex 1 Z-coordinate {m}
    52.80199,                !- Vertex 2 X-coordinate {m}
    25.87752,                !- Vertex 2 Y-coordinate {m}
    2.8194,                  !- Vertex 2 Z-coordinate {m}
    62.55559,                !- Vertex 3 X-coordinate {m}
    25.87752,                !- Vertex 3 Y-coordinate {m}
    2.8194,                  !- Vertex 3 Z-coordinate {m}
    62.55559,                !- Vertex 4 X-coordinate {m}
    25.87752,                !- Vertex 4 Y-coordinate {m}
    4.0386;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L1S1_Windows,            !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1S1-Checkout_Srf_7,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.19239,                !- Vertex 1 X-coordinate {m}
    25.87752,                !- Vertex 1 Y-coordinate {m}
    2.5908,                  !- Vertex 1 Z-coordinate {m}
    52.19239,                !- Vertex 2 X-coordinate {m}
    25.87752,                !- Vertex 2 Y-coordinate {m}
    2.1336,                  !- Vertex 2 Z-coordinate {m}
    71.15705,                !- Vertex 3 X-coordinate {m}
    25.87752,                !- Vertex 3 Y-coordinate {m}
    2.1336,                  !- Vertex 3 Z-coordinate {m}
    71.15705,                !- Vertex 4 X-coordinate {m}
    25.87752,                !- Vertex 4 Y-coordinate {m}
    2.5908;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L1_Windows1,             !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1-101-EntranceExit_Srf_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    53.71639,                !- Vertex 1 X-coordinate {m}
    25.87752,                !- Vertex 1 Y-coordinate {m}
    1.9812,                  !- Vertex 1 Z-coordinate {m}
    53.71639,                !- Vertex 2 X-coordinate {m}
    25.87752,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    56.38339,                !- Vertex 3 X-coordinate {m}
    25.87752,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    56.38339,                !- Vertex 4 X-coordinate {m}
    25.87752,                !- Vertex 4 Y-coordinate {m}
    1.9812;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L1_Windows2,             !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1-102-CheckoutBagging_srf_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    57.05856,                !- Vertex 1 X-coordinate {m}
    25.87752,                !- Vertex 1 Y-coordinate {m}
    1.9812,                  !- Vertex 1 Z-coordinate {m}
    57.05856,                !- Vertex 2 X-coordinate {m}
    25.87752,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    67.19316,                !- Vertex 3 X-coordinate {m}
    25.87752,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    67.19316,                !- Vertex 4 X-coordinate {m}
    25.87752,                !- Vertex 4 Y-coordinate {m}
    1.9812;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L1_Windows3,             !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1-102-Exit_Srf_3,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    69.1896,                 !- Vertex 1 X-coordinate {m}
    25.87752,                !- Vertex 1 Y-coordinate {m}
    1.9812,                  !- Vertex 1 Z-coordinate {m}
    69.1896,                 !- Vertex 2 X-coordinate {m}
    25.87752,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    71.0946,                 !- Vertex 3 X-coordinate {m}
    25.87752,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    71.0946,                 !- Vertex 4 X-coordinate {m}
    25.87752,                !- Vertex 4 Y-coordinate {m}
    1.9812;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Skylight 1,              !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1S2-AislesEast_Srf_8,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    53.60845,                !- Vertex 1 X-coordinate {m}
    33.19272,                !- Vertex 1 Y-coordinate {m}
    4.96913,                 !- Vertex 1 Z-coordinate {m}
    53.00472,                !- Vertex 2 X-coordinate {m}
    33.19272,                !- Vertex 2 Y-coordinate {m}
    4.88478,                 !- Vertex 2 Z-coordinate {m}
    53.00472,                !- Vertex 3 X-coordinate {m}
    32.58312,                !- Vertex 3 Y-coordinate {m}
    4.88478,                 !- Vertex 3 Z-coordinate {m}
    53.60845,                !- Vertex 4 X-coordinate {m}
    32.58312,                !- Vertex 4 Y-coordinate {m}
    4.96913;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Skylight 2,              !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1S2-AislesEast_Srf_8,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    53.60845,                !- Vertex 1 X-coordinate {m}
    39.59352,                !- Vertex 1 Y-coordinate {m}
    4.96913,                 !- Vertex 1 Z-coordinate {m}
    53.00472,                !- Vertex 2 X-coordinate {m}
    39.59352,                !- Vertex 2 Y-coordinate {m}
    4.88478,                 !- Vertex 2 Z-coordinate {m}
    53.00472,                !- Vertex 3 X-coordinate {m}
    38.98392,                !- Vertex 3 Y-coordinate {m}
