    37.856159210205,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    37.856159210205,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-125-PreparedFoods2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-125-PreparedFoods2 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291442871094,         !- Vertex 1 X-coordinate {m}
    37.856159210205,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    76.291442871094,         !- Vertex 2 X-coordinate {m}
    34.245254516602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    34.245254516602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    37.856159210205,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-126-BakeryService_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-126-BakeryService Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.227287292481,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.227287292481,         !- Vertex 4 X-coordinate {m}
    29.209310531616,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-127-Coffee_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-127-Coffee Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.227287292481,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    74.227287292481,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    29.209310531616,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-Shaft_Srf_0,          !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-Shaft Thermal Zone,   !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-Stairs_Srf_0,         !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-Stairs Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    39.745918273926,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    39.745918273926,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Backstock_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Backstock Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-114-Backstock_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.688240051270,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    50.688240051270,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    46.421039581299,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    46.421039581299,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-BeerCage_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-BeerCage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-113-BeerCage_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.421039581299,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    46.421039581299,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Checkout_Srf_8,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Checkout Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    9,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    52.192394256592,         !- Vertex 5 X-coordinate {m}
    25.877519607544,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    52.181758880615,         !- Vertex 6 X-coordinate {m}
    26.948810577393,         !- Vertex 6 Y-coordinate {m}
    2.133599996567,          !- Vertex 6 Z-coordinate {m}
    52.181758880615,         !- Vertex 7 X-coordinate {m}
    28.163520812988,         !- Vertex 7 Y-coordinate {m}
    2.133599996567,          !- Vertex 7 Z-coordinate {m}
    53.004718780518,         !- Vertex 8 X-coordinate {m}
    28.163520812988,         !- Vertex 8 Y-coordinate {m}
    2.133599996567,          !- Vertex 8 Z-coordinate {m}
    53.004718780518,         !- Vertex 9 X-coordinate {m}
    31.363920211792,         !- Vertex 9 Y-coordinate {m}
    2.133599996567;          !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Coffee_Srf_8,       !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Coffee Thermal Zone,!- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    70.439277648926,         !- Vertex 5 X-coordinate {m}
    26.948810577393,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    70.439277648926,         !- Vertex 6 X-coordinate {m}
    31.363920211792,         !- Vertex 6 Y-coordinate {m}
    2.133599996567,          !- Vertex 6 Z-coordinate {m}
    77.337211608887,         !- Vertex 7 X-coordinate {m}
    31.363920211792,         !- Vertex 7 Y-coordinate {m}
    2.133599996567,          !- Vertex 7 Z-coordinate {m}
    77.337211608887,         !- Vertex 8 X-coordinate {m}
    29.209310531616,         !- Vertex 8 Y-coordinate {m}
    2.133599996567;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Corridor_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-122-Corridor_Srf_8,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.333602905273,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    78.333602905273,         !- Vertex 2 X-coordinate {m}
    51.443603515625,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    51.443603515625,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-DairyCooler_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DairyCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-112-DairyCooler_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    56.479438781738,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    56.479438781738,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    43.312080383301,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    41.117519378662,         !- Vertex 5 X-coordinate {m}
    50.962558746338,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    41.117519378662,         !- Vertex 6 X-coordinate {m}
    55.077358245850,         !- Vertex 6 Y-coordinate {m}
    2.133599996567,          !- Vertex 6 Z-coordinate {m}
    41.402889251709,         !- Vertex 7 X-coordinate {m}
    55.077358245850,         !- Vertex 7 Y-coordinate {m}
    2.133599996567,          !- Vertex 7 Z-coordinate {m}
    41.402889251709,         !- Vertex 8 X-coordinate {m}
    61.782958984375,         !- Vertex 8 Y-coordinate {m}
    2.133599996567;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-DeliCooler_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-DeliCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-119-DeliCooler_Srf_6, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.423950195313,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.423950195313,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_10,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    41.402889251709,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    41.402889251709,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    43.312080383301,         !- Vertex 5 X-coordinate {m}
    50.962558746338,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    43.312080383301,         !- Vertex 6 X-coordinate {m}
    41.574718475342,         !- Vertex 6 Y-coordinate {m}
    2.133599996567,          !- Vertex 6 Z-coordinate {m}
    44.444255828857,         !- Vertex 7 X-coordinate {m}
    41.574718475342,         !- Vertex 7 Y-coordinate {m}
    2.133599996567,          !- Vertex 7 Z-coordinate {m}
    44.444255828857,         !- Vertex 8 X-coordinate {m}
    25.877519607544,         !- Vertex 8 Y-coordinate {m}
    2.133599996567,          !- Vertex 8 Z-coordinate {m}
    38.221920013428,         !- Vertex 9 X-coordinate {m}
    25.877519607544,         !- Vertex 9 Y-coordinate {m}
    2.133599996567,          !- Vertex 9 Z-coordinate {m}
    38.221920013428,         !- Vertex 10 X-coordinate {m}
    61.782958984375,         !- Vertex 10 Y-coordinate {m}
    2.133599996567;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-MeatSeafoodCooler_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-115-MeatSeafoodCooler_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    58.369201660156,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    50.688240051270,         !- Vertex 3 X-coordinate {m}
    58.369201660156,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    50.688240051270,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Men_Srf_0,          !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Men Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-121-Men_Srf_5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    56.217910766602,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    56.217910766602,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_1,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-118-PreparedFoodsPrep_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.423950195313,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.423950195313,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    65.460418701172,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    65.460418701172,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_12,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    12,                      !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    42.580558776856,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    52.192394256592,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    45.966175079346,         !- Vertex 5 X-coordinate {m}
    25.877519607544,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    45.966175079346,         !- Vertex 6 X-coordinate {m}
    27.218639373779,         !- Vertex 6 Y-coordinate {m}
    2.133599996567,          !- Vertex 6 Z-coordinate {m}
    44.444255828857,         !- Vertex 7 X-coordinate {m}
    27.218639373779,         !- Vertex 7 Y-coordinate {m}
    2.133599996567,          !- Vertex 7 Z-coordinate {m}
    44.444255828857,         !- Vertex 8 X-coordinate {m}
    41.574718475342,         !- Vertex 8 Y-coordinate {m}
    2.133599996567,          !- Vertex 8 Z-coordinate {m}
    43.312080383301,         !- Vertex 9 X-coordinate {m}
    41.574718475342,         !- Vertex 9 Y-coordinate {m}
    2.133599996567,          !- Vertex 9 Z-coordinate {m}
    43.312080383301,         !- Vertex 10 X-coordinate {m}
    43.769279479981,         !- Vertex 10 Y-coordinate {m}
    2.133599996567,          !- Vertex 10 Z-coordinate {m}
    49.895759582520,         !- Vertex 11 X-coordinate {m}
    43.769279479981,         !- Vertex 11 Y-coordinate {m}
    2.133599996567,          !- Vertex 11 Z-coordinate {m}
    49.895759582520,         !- Vertex 12 X-coordinate {m}
    42.580558776856,         !- Vertex 12 Y-coordinate {m}
    2.133599996567;          !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_4,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    45.872398376465,         !- Vertex 5 X-coordinate {m}
    43.769279479981,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    45.872398376465,         !- Vertex 6 X-coordinate {m}
    53.583839416504,         !- Vertex 6 Y-coordinate {m}
    2.133599996567;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_3,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_18,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    20,                      !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    68.000877380371,         !- Vertex 5 X-coordinate {m}
    54.528720855713,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    68.000877380371,         !- Vertex 6 X-coordinate {m}
    52.767475128174,         !- Vertex 6 Y-coordinate {m}
    2.133599996567,          !- Vertex 6 Z-coordinate {m}
    63.855598449707,         !- Vertex 7 X-coordinate {m}
    52.767475128174,         !- Vertex 7 Y-coordinate {m}
    2.133599996567,          !- Vertex 7 Z-coordinate {m}
    63.855598449707,         !- Vertex 8 X-coordinate {m}
    53.192554473877,         !- Vertex 8 Y-coordinate {m}
    2.133599996567,          !- Vertex 8 Z-coordinate {m}
    53.004718780518,         !- Vertex 9 X-coordinate {m}
    53.192554473877,         !- Vertex 9 Y-coordinate {m}
    2.133599996567,          !- Vertex 9 Z-coordinate {m}
    53.004718780518,         !- Vertex 10 X-coordinate {m}
    53.583839416504,         !- Vertex 10 Y-coordinate {m}
    2.133599996567,          !- Vertex 10 Z-coordinate {m}
    45.872398376465,         !- Vertex 11 X-coordinate {m}
    53.583839416504,         !- Vertex 11 Y-coordinate {m}
    2.133599996567,          !- Vertex 11 Z-coordinate {m}
    45.872398376465,         !- Vertex 12 X-coordinate {m}
    55.473598480225,         !- Vertex 12 Y-coordinate {m}
    2.133599996567,          !- Vertex 12 Z-coordinate {m}
    44.444255828857,         !- Vertex 13 X-coordinate {m}
    56.479438781738,         !- Vertex 13 Y-coordinate {m}
    2.133599996567,          !- Vertex 13 Z-coordinate {m}
    44.444255828857,         !- Vertex 14 X-coordinate {m}
    57.811912536621,         !- Vertex 14 Y-coordinate {m}
    2.133599996567,          !- Vertex 14 Z-coordinate {m}
    50.688240051270,         !- Vertex 15 X-coordinate {m}
    57.811912536621,         !- Vertex 15 Y-coordinate {m}
    2.133599996567,          !- Vertex 15 Z-coordinate {m}
    50.688240051270,         !- Vertex 16 X-coordinate {m}
    58.369201660156,         !- Vertex 16 Y-coordinate {m}
    2.133599996567,          !- Vertex 16 Z-coordinate {m}
    54.528720855713,         !- Vertex 17 X-coordinate {m}
    58.369201660156,         !- Vertex 17 Y-coordinate {m}
    2.133599996567,          !- Vertex 17 Z-coordinate {m}
    54.528720855713,         !- Vertex 18 X-coordinate {m}
    57.811912536621,         !- Vertex 18 Y-coordinate {m}
    2.133599996567,          !- Vertex 18 Z-coordinate {m}
    64.556640625000,         !- Vertex 19 X-coordinate {m}
    57.811912536621,         !- Vertex 19 Y-coordinate {m}
    2.133599996567,          !- Vertex 19 Z-coordinate {m}
    64.556640625000,         !- Vertex 20 X-coordinate {m}
    58.338718414307,         !- Vertex 20 Y-coordinate {m}
    2.133599996567;          !- Vertex 20 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_5,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    61.239315032959,         !- Vertex 5 X-coordinate {m}
    34.869121551514,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    61.239315032959,         !- Vertex 6 X-coordinate {m}
    53.192554473877,         !- Vertex 6 Y-coordinate {m}
    2.133599996567,          !- Vertex 6 Z-coordinate {m}
    63.855598449707,         !- Vertex 7 X-coordinate {m}
    53.192554473877,         !- Vertex 7 Y-coordinate {m}
    2.133599996567,          !- Vertex 7 Z-coordinate {m}
    63.855598449707,         !- Vertex 8 X-coordinate {m}
    52.767475128174,         !- Vertex 8 Y-coordinate {m}
    2.133599996567;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_3,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    55.473598480225,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    43.312080383301,         !- Vertex 4 X-coordinate {m}
    56.479438781738,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    44.444255828857,         !- Vertex 5 X-coordinate {m}
    56.479438781738,         !- Vertex 5 Y-coordinate {m}
    2.133599996567;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_2,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    29.209310531616,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_5,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    63.855598449707,         !- Vertex 5 X-coordinate {m}
    34.869121551514,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    63.855598449707,         !- Vertex 6 X-coordinate {m}
    35.295841217041,         !- Vertex 6 Y-coordinate {m}
    2.133599996567,          !- Vertex 6 Z-coordinate {m}
    68.000877380371,         !- Vertex 7 X-coordinate {m}
    35.295841217041,         !- Vertex 7 Y-coordinate {m}
    2.133599996567,          !- Vertex 7 Z-coordinate {m}
    68.000877380371,         !- Vertex 8 X-coordinate {m}
    41.605201721191,         !- Vertex 8 Y-coordinate {m}
    2.133599996567;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_3,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    64.556640625000,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    64.556640625000,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    54.528720855713,         !- Vertex 5 X-coordinate {m}
    57.811912536621,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    54.528720855713,         !- Vertex 6 X-coordinate {m}
    61.782958984375,         !- Vertex 6 Y-coordinate {m}
    2.133599996567;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_0,        !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-Shaft_Srf_5,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_7,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    68.000877380371,         !- Vertex 5 X-coordinate {m}
    41.605201721191,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    68.000877380371,         !- Vertex 6 X-coordinate {m}
    54.528720855713,         !- Vertex 6 Y-coordinate {m}
    2.133599996567,          !- Vertex 6 Z-coordinate {m}
    72.847198486328,         !- Vertex 7 X-coordinate {m}
    54.528720855713,         !- Vertex 7 Y-coordinate {m}
    2.133599996567,          !- Vertex 7 Z-coordinate {m}
    72.847198486328,         !- Vertex 8 X-coordinate {m}
    53.583839416504,         !- Vertex 8 Y-coordinate {m}
    2.133599996567;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_0,       !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-123-Stairs_Srf_8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    51.443603515625,         !- Vertex 4 Y-coordinate {m}
    2.133599996567,          !- Vertex 4 Z-coordinate {m}
    78.333602905273,         !- Vertex 5 X-coordinate {m}
    51.443603515625,         !- Vertex 5 Y-coordinate {m}
    2.133599996567,          !- Vertex 5 Z-coordinate {m}
    78.333602905273,         !- Vertex 6 X-coordinate {m}
    58.338718414307,         !- Vertex 6 Y-coordinate {m}
    2.133599996567;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_0,        !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-120-Women_Srf_5,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    56.217910766602,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    56.217910766602,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_3,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    76.565757751465,         !- Vertex 5 X-coordinate {m}
    50.962558746338,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    76.565757751465,         !- Vertex 6 X-coordinate {m}
    49.865280151367,         !- Vertex 6 Y-coordinate {m}
    2.819400072098;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    52.192394256592,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    45.966175079346,         !- Vertex 5 X-coordinate {m}
    25.877519607544,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    45.966175079346,         !- Vertex 6 X-coordinate {m}
    27.218639373779,         !- Vertex 6 Y-coordinate {m}
    2.819400072098,          !- Vertex 6 Z-coordinate {m}
    44.444255828857,         !- Vertex 7 X-coordinate {m}
    27.218639373779,         !- Vertex 7 Y-coordinate {m}
    2.819400072098,          !- Vertex 7 Z-coordinate {m}
    44.444255828857,         !- Vertex 8 X-coordinate {m}
    41.574718475342,         !- Vertex 8 Y-coordinate {m}
    2.819400072098,          !- Vertex 8 Z-coordinate {m}
    43.312080383301,         !- Vertex 9 X-coordinate {m}
    41.574718475342,         !- Vertex 9 Y-coordinate {m}
    2.819400072098,          !- Vertex 9 Z-coordinate {m}
    43.312080383301,         !- Vertex 10 X-coordinate {m}
    50.962558746338,         !- Vertex 10 Y-coordinate {m}
    2.819400072098;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_7,       !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Coffee_Srf_9,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    70.439277648926,         !- Vertex 5 X-coordinate {m}
    26.948810577393,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    70.439277648926,         !- Vertex 6 X-coordinate {m}
    31.363920211792,         !- Vertex 6 Y-coordinate {m}
    2.819400072098,          !- Vertex 6 Z-coordinate {m}
    77.337211608887,         !- Vertex 7 X-coordinate {m}
    31.363920211792,         !- Vertex 7 Y-coordinate {m}
    2.819400072098,          !- Vertex 7 Z-coordinate {m}
    77.337211608887,         !- Vertex 8 X-coordinate {m}
    29.209310531616,         !- Vertex 8 Y-coordinate {m}
    2.819400072098;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_3,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    9,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    52.192394256592,         !- Vertex 5 X-coordinate {m}
    25.877519607544,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    52.181758880615,         !- Vertex 6 X-coordinate {m}
    26.948810577393,         !- Vertex 6 Y-coordinate {m}
    2.819400072098,          !- Vertex 6 Z-coordinate {m}
    52.181758880615,         !- Vertex 7 X-coordinate {m}
    28.163520812988,         !- Vertex 7 Y-coordinate {m}
    2.819400072098,          !- Vertex 7 Z-coordinate {m}
    53.004718780518,         !- Vertex 8 X-coordinate {m}
    28.163520812988,         !- Vertex 8 Y-coordinate {m}
    2.819400072098,          !- Vertex 8 Z-coordinate {m}
    53.004718780518,         !- Vertex 9 X-coordinate {m}
    31.363920211792,         !- Vertex 9 Y-coordinate {m}
    2.819400072098;          !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    41.574718475342,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    41.574718475342,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    38.221920013428,         !- Vertex 5 X-coordinate {m}
    25.877519607544,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    38.221920013428,         !- Vertex 6 X-coordinate {m}
    50.962558746338,         !- Vertex 6 Y-coordinate {m}
    2.819400072098;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_2,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachPrepared_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    29.209310531616,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_0,        !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Shaft_Srf_5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_2,       !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.055278778076,         !- Vertex 1 X-coordinate {m}
    55.899265289307,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    46.055278778076,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    55.899265289307,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_0, !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    63.314861297607,         !- Vertex 1 X-coordinate {m}
    60.803409576416,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    61.691520690918,         !- Vertex 2 X-coordinate {m}
    59.131198883057,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    53.309520721435,         !- Vertex 3 X-coordinate {m}
    59.131198883057,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    51.459091186523,         !- Vertex 4 X-coordinate {m}
    61.139045715332,         !- Vertex 4 Y-coordinate {m}
    5.715000152588,          !- Vertex 4 Z-coordinate {m}
    62.969123840332,         !- Vertex 5 X-coordinate {m}
    61.139045715332,         !- Vertex 5 Y-coordinate {m}
    5.715000152588;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-151-Stairs1_Srf_5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    9,                       !- Number of Vertices
    65.540222167969,         !- Vertex 1 X-coordinate {m}
    54.000000000000,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    65.540222167969,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    5.715000152588,          !- Vertex 4 Z-coordinate {m}
    46.055278778076,         !- Vertex 5 X-coordinate {m}
    55.077358245850,         !- Vertex 5 Y-coordinate {m}
    5.715000152588,          !- Vertex 5 Z-coordinate {m}
    46.055278778076,         !- Vertex 6 X-coordinate {m}
    55.899265289307,         !- Vertex 6 Y-coordinate {m}
    5.715000152588,          !- Vertex 6 Z-coordinate {m}
    51.459091186523,         !- Vertex 7 X-coordinate {m}
    61.139045715332,         !- Vertex 7 Y-coordinate {m}
    5.715000152588,          !- Vertex 7 Z-coordinate {m}
    53.309520721435,         !- Vertex 8 X-coordinate {m}
    59.131198883057,         !- Vertex 8 Y-coordinate {m}
    5.715000152588,          !- Vertex 8 Z-coordinate {m}
    53.309520721435,         !- Vertex 9 X-coordinate {m}
    54.000000000000,         !- Vertex 9 Y-coordinate {m}
    5.715000152588;          !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    67.246131896973,         !- Vertex 1 X-coordinate {m}
    56.987026214600,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    65.540222167969,         !- Vertex 2 X-coordinate {m}
    55.229759216309,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    65.540222167969,         !- Vertex 3 X-coordinate {m}
    54.000000000000,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    53.309520721435,         !- Vertex 4 X-coordinate {m}
    54.000000000000,         !- Vertex 4 Y-coordinate {m}
    5.715000152588,          !- Vertex 4 Z-coordinate {m}
    53.309520721435,         !- Vertex 5 X-coordinate {m}
    59.131198883057,         !- Vertex 5 Y-coordinate {m}
    5.715000152588,          !- Vertex 5 Z-coordinate {m}
    61.691520690918,         !- Vertex 6 X-coordinate {m}
    59.131198883057,         !- Vertex 6 Y-coordinate {m}
    5.715000152588,          !- Vertex 6 Z-coordinate {m}
    63.314861297607,         !- Vertex 7 X-coordinate {m}
    60.803409576416,         !- Vertex 7 Y-coordinate {m}
    5.715000152588;          !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    71.801239013672,         !- Vertex 1 X-coordinate {m}
    55.899265289307,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.801239013672,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    65.540222167969,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    65.540222167969,         !- Vertex 4 X-coordinate {m}
    55.229759216309,         !- Vertex 4 Y-coordinate {m}
    5.715000152588,          !- Vertex 4 Z-coordinate {m}
    67.246131896973,         !- Vertex 5 X-coordinate {m}
    56.987026214600,         !- Vertex 5 Y-coordinate {m}
    5.715000152588,          !- Vertex 5 Z-coordinate {m}
    68.366638183594,         !- Vertex 6 X-coordinate {m}
    55.899265289307,         !- Vertex 6 Y-coordinate {m}
    5.715000152588;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    55.899265289307,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    71.801239013672,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    71.801239013672,         !- Vertex 4 X-coordinate {m}
    55.899265289307,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_0,      !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    78.230873107910,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    78.230873107910,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_0,         !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.078639984131,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    50.078639984131,         !- Vertex 2 X-coordinate {m}
    58.094879150391,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    46.650703430176,         !- Vertex 3 X-coordinate {m}
    58.094879150391,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    46.650703430176,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.040668487549,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    45.040668487549,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    42.552433013916,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    42.552433013916,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.162986755371,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    47.162986755371,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.040668487549,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.040668487549,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.468261718750,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    49.468261718750,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    47.162986755371,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    47.162986755371,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.481327056885,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    54.481327056885,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    49.468261718750,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    49.468261718750,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.469821929932,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    58.469821929932,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    54.481327056885,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    54.481327056885,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    58.469821929932,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    58.469821929932,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_0,     !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.836147308350,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    63.836147308350,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_0,         !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    63.836147308350,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    63.836147308350,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    9,                       !- Number of Vertices
    71.414642333984,         !- Vertex 1 X-coordinate {m}
    58.033920288086,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    71.414642333984,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    54.703590393066,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    69.951599121094,         !- Vertex 5 X-coordinate {m}
    54.703590393066,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    69.951599121094,         !- Vertex 6 X-coordinate {m}
    50.962558746338,         !- Vertex 6 Y-coordinate {m}
    2.819400072098,          !- Vertex 6 Z-coordinate {m}
    66.751197814941,         !- Vertex 7 X-coordinate {m}
    50.962558746338,         !- Vertex 7 Y-coordinate {m}
    2.819400072098,          !- Vertex 7 Z-coordinate {m}
    66.751197814941,         !- Vertex 8 X-coordinate {m}
    55.900318145752,         !- Vertex 8 Y-coordinate {m}
    2.819400072098,          !- Vertex 8 Z-coordinate {m}
    70.162963867188,         !- Vertex 9 X-coordinate {m}
    59.292732238770,         !- Vertex 9 Y-coordinate {m}
    2.819400072098;          !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_0,    !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    78.230873107910,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    78.230873107910,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.414642333984,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.414642333984,         !- Vertex 4 X-coordinate {m}
    58.033920288086,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    70.162963867188,         !- Vertex 5 X-coordinate {m}
    59.292732238770,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    72.667396545410,         !- Vertex 6 X-coordinate {m}
    61.782958984375,         !- Vertex 6 Y-coordinate {m}
    2.819400072098;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    13,                      !- Number of Vertices
    72.667396545410,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    55.900318145752,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    42.552433013916,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    2.819400072098,          !- Vertex 4 Z-coordinate {m}
    42.552433013916,         !- Vertex 5 X-coordinate {m}
    50.962558746338,         !- Vertex 5 Y-coordinate {m}
    2.819400072098,          !- Vertex 5 Z-coordinate {m}
    41.117519378662,         !- Vertex 6 X-coordinate {m}
    50.962558746338,         !- Vertex 6 Y-coordinate {m}
    2.819400072098,          !- Vertex 6 Z-coordinate {m}
    41.117519378662,         !- Vertex 7 X-coordinate {m}
    55.077358245850,         !- Vertex 7 Y-coordinate {m}
    2.819400072098,          !- Vertex 7 Z-coordinate {m}
    38.221920013428,         !- Vertex 8 X-coordinate {m}
    55.077358245850,         !- Vertex 8 Y-coordinate {m}
    2.819400072098,          !- Vertex 8 Z-coordinate {m}
    38.221920013428,         !- Vertex 9 X-coordinate {m}
    61.782958984375,         !- Vertex 9 Y-coordinate {m}
    2.819400072098,          !- Vertex 9 Z-coordinate {m}
    46.650703430176,         !- Vertex 10 X-coordinate {m}
    61.782958984375,         !- Vertex 10 Y-coordinate {m}
    2.819400072098,          !- Vertex 10 Z-coordinate {m}
    46.650703430176,         !- Vertex 11 X-coordinate {m}
    58.094879150391,         !- Vertex 11 Y-coordinate {m}
    2.819400072098,          !- Vertex 11 Z-coordinate {m}
    50.078639984131,         !- Vertex 12 X-coordinate {m}
    58.094879150391,         !- Vertex 12 Y-coordinate {m}
    2.819400072098,          !- Vertex 12 Z-coordinate {m}
    50.078639984131,         !- Vertex 13 X-coordinate {m}
    61.782958984375,         !- Vertex 13 Y-coordinate {m}
    2.819400072098;          !- Vertex 13 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_0,   !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    54.703590393066,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    69.951599121094,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    69.951599121094,         !- Vertex 4 X-coordinate {m}
    54.703590393066,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_0,        !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_0_Dup_Dup_Dup_Dup,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    _Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.400001525879,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    35.400001525879,         !- Vertex 2 X-coordinate {m}
    40.000000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -34.700000762940,        !- Vertex 3 X-coordinate {m}
    40.000000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -34.700000762940,        !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_0_Dup_Dup_Dup_Dup_Dup,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    _Dup_Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    150.300003051758,        !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    150.300003051758,        !- Vertex 2 X-coordinate {m}
    40.000000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    82.599998474121,         !- Vertex 3 X-coordinate {m}
    40.000000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    82.599998474121,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.192394256592,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    52.192394256592,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.058559417725,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.058559417725,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.058559417725,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.058559417725,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.058559417725,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.058559417725,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.058559417725,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.058559417725,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    55.808879852295,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    55.808879852295,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.808879852295,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    55.808879852295,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    52.181758880615,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.192394256592,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.192394256592,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisleBulk_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.127918243408,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    48.127918243408,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    48.127918243408,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    48.127918243408,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.127918243408,         !- Vertex 1 X-coordinate {m}
    43.769279479981,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    48.127918243408,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle2_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    43.769279479981,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    48.127918243408,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    48.127918243408,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    50.269458770752,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    50.269458770752,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    46.328563690186,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    46.328563690186,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    50.269458770752,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    50.269458770752,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    46.328563690186,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    46.328563690186,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    67.025520324707,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    50.901599884033,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    50.901599884033,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    50.901599884033,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    50.901599884033,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_19,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    67.025520324707,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.473537445068,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    51.473537445068,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle1_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    43.769279479981,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    42.580558776856,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    42.580558776856,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    51.473537445068,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    51.473537445068,         !- Vertex 4 X-coordinate {m}
    42.580558776856,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.473537445068,         !- Vertex 1 X-coordinate {m}
    42.580558776856,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    51.473537445068,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    51.473537445068,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    51.473537445068,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle2_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.473537445068,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    51.473537445068,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    51.473537445068,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    51.473537445068,         !- Vertex 4 X-coordinate {m}
    42.580558776856,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.473537445068,         !- Vertex 1 X-coordinate {m}
    42.580558776856,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    51.473537445068,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    42.580558776856,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    42.580558776856,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    51.473537445068,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    51.473537445068,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    42.580558776856,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    42.580558776856,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.450965881348,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.450965881348,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.450965881348,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.450965881348,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.450965881348,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.450965881348,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.450965881348,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.450965881348,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.450965881348,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.450965881348,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.450965881348,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.450965881348,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.450965881348,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.450965881348,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    56.095863342285,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    56.095863342285,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.095863342285,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    56.095863342285,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    56.095863342285,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    56.095863342285,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.095863342285,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    56.095863342285,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.450965881348,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.450965881348,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.095863342285,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    56.095863342285,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    56.095863342285,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    56.095863342285,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.095863342285,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    56.095863342285,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.843563079834,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.843563079834,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.843563079834,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.843563079834,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.843563079834,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.843563079834,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.843563079834,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.843563079834,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    56.095863342285,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    56.095863342285,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.843563079834,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.843563079834,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.843563079834,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.843563079834,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.843563079834,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.843563079834,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    59.491611480713,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    59.491611480713,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.491611480713,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    59.491611480713,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    59.491611480713,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    59.491611480713,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.491611480713,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    59.491611480713,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.843563079834,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.843563079834,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.575481414795,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    60.575481414795,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    59.491611480713,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    59.491611480713,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.491611480713,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    59.491611480713,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    59.491611480713,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    59.491611480713,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.491611480713,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    59.491611480713,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    37.315906524658,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    37.315906524658,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    37.315906524658,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    37.315906524658,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    41.188266754150,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    41.188266754150,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_6,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    41.188266754150,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    41.188266754150,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    45.129161834717,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    45.129161834717,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_7,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    45.129161834717,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    45.129161834717,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    49.001518249512,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    49.001518249512,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_8,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    49.001518249512,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    49.001518249512,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_9,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    60.575481414795,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    60.575481414795,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    37.315906524658,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    37.315906524658,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_16,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.196479797363,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.196479797363,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.196479797363,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.196479797363,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    46.328563690186,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    46.328563690186,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    46.328563690186,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    46.328563690186,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    46.328563690186,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    46.328563690186,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_6,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    46.328563690186,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    46.328563690186,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    45.129161834717,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    45.129161834717,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_7,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle3_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    45.129161834717,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    45.129161834717,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    41.188266754150,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    41.188266754150,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_8,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    41.188266754150,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    41.188266754150,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    37.315906524658,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    37.315906524658,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.127918243408,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    48.127918243408,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    43.769279479981,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    48.127918243408,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    48.127918243408,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle1_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.127918243408,         !- Vertex 1 X-coordinate {m}
    43.769279479981,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    48.127918243408,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    48.127918243408,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    48.127918243408,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-103-Floral_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.808879852295,         !- Vertex 1 X-coordinate {m}
    27.645360946655,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    55.808879852295,         !- Vertex 2 X-coordinate {m}
    27.645360946655,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    55.808879852295,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    55.808879852295,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.808879852295,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    55.808879852295,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    28.163520812988,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    28.163520812988,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    28.163520812988,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    28.163520812988,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    52.181758880615,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-EntranceExit_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    52.181758880615,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    55.808879852295,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    55.808879852295,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.808879852295,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    55.808879852295,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    55.808879852295,         !- Vertex 3 X-coordinate {m}
    27.645360946655,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    55.808879852295,         !- Vertex 4 X-coordinate {m}
    27.645360946655,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation9_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.439277648926,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.439277648926,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.439277648926,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.439277648926,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Exit_Srf_5,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-127-Coffee_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.841361999512,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    71.841361999512,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    29.209310531616,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    29.209310531616,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.841361999512,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    71.841361999512,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    29.209310531616,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    29.209310531616,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeverages_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    59.491611480713,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    59.491611480713,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.045600891113,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    60.045600891113,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    62.209678649902,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    62.209678649902,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.209678649902,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    62.209678649902,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    64.373756408691,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    64.373756408691,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_12,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout4_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.373756408691,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    64.373756408691,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.446403503418,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.446403503418,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_13,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.446403503418,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.446403503418,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.446403503418,         !- Vertex 3 X-coordinate {m}
    33.284160614014,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.446403503418,         !- Vertex 4 X-coordinate {m}
    33.284160614014,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_14,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.446403503418,         !- Vertex 1 X-coordinate {m}
    33.284160614014,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.446403503418,         !- Vertex 2 X-coordinate {m}
    33.284160614014,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.196479797363,         !- Vertex 3 X-coordinate {m}
    33.284160614014,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.196479797363,         !- Vertex 4 X-coordinate {m}
    33.284160614014,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_15,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.196479797363,         !- Vertex 1 X-coordinate {m}
    33.284160614014,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.196479797363,         !- Vertex 2 X-coordinate {m}
    33.284160614014,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.196479797363,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.196479797363,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_16,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.196479797363,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.196479797363,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_17,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_18,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.491611480713,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    59.491611480713,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.843563079834,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.843563079834,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.843563079834,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.843563079834,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    56.095863342285,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    56.095863342285,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.095863342285,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    56.095863342285,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.450965881348,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.450965881348,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.450965881348,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.450965881348,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    55.808879852295,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    55.808879852295,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-103-Floral_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.808879852295,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    55.808879852295,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.881519317627,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.881519317627,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.881519317627,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.881519317627,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    60.045600891113,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    60.045600891113,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle1_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.127918243408,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    48.127918243408,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    55.473598480225,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    55.473598480225,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisleBulk_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    48.127918243408,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    48.127918243408,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle2_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    51.473537445068,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    51.473537445068,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.473537445068,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    51.473537445068,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    50.688240051270,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    50.688240051270,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.688240051270,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    50.688240051270,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    50.688240051270,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    50.688240051270,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-114-Backstock_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.688240051270,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    50.688240051270,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.530048370361,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.530048370361,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.530048370361,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.530048370361,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.529998779297,         !- Vertex 3 X-coordinate {m}
    55.473598480225,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.529998779297,         !- Vertex 4 X-coordinate {m}
    55.473598480225,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.529998779297,         !- Vertex 1 X-coordinate {m}
    55.473598480225,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    49.529998779297,         !- Vertex 2 X-coordinate {m}
    55.473598480225,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    55.473598480225,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    55.473598480225,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculationMeatSeafood_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.528720855713,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.528720855713,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.575481414795,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    60.575481414795,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    60.575481414795,         !- Vertex 3 X-coordinate {m}
    55.016399383545,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    60.575481414795,         !- Vertex 4 X-coordinate {m}
    55.016399383545,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.575481414795,         !- Vertex 1 X-coordinate {m}
    55.016399383545,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    60.575481414795,         !- Vertex 2 X-coordinate {m}
    55.016399383545,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    62.453521728516,         !- Vertex 3 X-coordinate {m}
    55.016399383545,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    62.453521728516,         !- Vertex 4 X-coordinate {m}
    55.016399383545,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_12,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.453521728516,         !- Vertex 1 X-coordinate {m}
    55.016399383545,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    62.453521728516,         !- Vertex 2 X-coordinate {m}
    55.016399383545,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    62.453521728516,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    62.453521728516,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_13,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.453521728516,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    62.453521728516,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_14,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_15,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.072212219238,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.072212219238,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_16,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.072212219238,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.072212219238,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.072212219238,         !- Vertex 3 X-coordinate {m}
    54.528720855713,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.072212219238,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_17,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.072212219238,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.072212219238,         !- Vertex 2 X-coordinate {m}
    54.528720855713,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    54.528720855713,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_18,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    67.025520324707,         !- Vertex 2 X-coordinate {m}
    54.528720855713,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_19,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    67.025520324707,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_20,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    54.528720855713,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_21,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    54.528720855713,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    54.528720855713,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_22,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    54.528720855713,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_23,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_24,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-121-Men_Srf_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    56.217910766602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    56.217910766602,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_25,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-120-Women_Srf_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    56.217910766602,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    56.217910766602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_26,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-118-PreparedFoodsPrep_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_27,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeer_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_28,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeer_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.460418701172,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.460418701172,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.450965881348,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.450965881348,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.450965881348,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.450965881348,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    56.095863342285,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    56.095863342285,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.095863342285,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    56.095863342285,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.843563079834,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.843563079834,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.843563079834,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    57.843563079834,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    59.491611480713,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    59.491611480713,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.491611480713,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    59.491611480713,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    60.575481414795,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    60.575481414795,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInChees_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    44.075122833252,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    44.075122833252,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.548240661621,         !- Vertex 1 X-coordinate {m}
    48.463199615479,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    73.548240661621,         !- Vertex 2 X-coordinate {m}
    48.463199615479,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    73.548240661621,         !- Vertex 3 X-coordinate {m}
    47.365921020508,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    73.548240661621,         !- Vertex 4 X-coordinate {m}
    47.365921020508,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.548240661621,         !- Vertex 1 X-coordinate {m}
    47.365921020508,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    73.548240661621,         !- Vertex 2 X-coordinate {m}
    47.365921020508,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.340721130371,         !- Vertex 3 X-coordinate {m}
    47.365921020508,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.340721130371,         !- Vertex 4 X-coordinate {m}
    47.365921020508,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_12,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.340721130371,         !- Vertex 1 X-coordinate {m}
    47.365921020508,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    74.340721130371,         !- Vertex 2 X-coordinate {m}
    47.365921020508,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.340721130371,         !- Vertex 3 X-coordinate {m}
    42.367198944092,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.340721130371,         !- Vertex 4 X-coordinate {m}
    42.367198944092,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_13,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.340721130371,         !- Vertex 1 X-coordinate {m}
    42.367198944092,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    74.340721130371,         !- Vertex 2 X-coordinate {m}
    42.367198944092,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.340721130371,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.340721130371,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_14,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.340721130371,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    74.340721130371,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.291442871094,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.291442871094,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_15,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation8_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291442871094,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.291442871094,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_16,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInPrepared_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    44.075122833252,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    44.075122833252,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-123-Stairs_Srf_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-123-Stairs_Srf_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    51.443603515625,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    51.443603515625,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-122-Corridor_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    51.443603515625,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    51.443603515625,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-121-Men_Srf_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_23,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    50.901599884033,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    50.901599884033,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    50.901599884033,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    50.901599884033,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    73.548240661621,         !- Vertex 3 X-coordinate {m}
    50.901599884033,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    73.548240661621,         !- Vertex 4 X-coordinate {m}
    50.901599884033,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.548240661621,         !- Vertex 1 X-coordinate {m}
    50.901599884033,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    73.548240661621,         !- Vertex 2 X-coordinate {m}
    50.901599884033,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    73.548240661621,         !- Vertex 3 X-coordinate {m}
    48.463199615479,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    73.548240661621,         !- Vertex 4 X-coordinate {m}
    48.463199615479,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.768722534180,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.768722534180,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.768722534180,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.768722534180,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.768722534180,         !- Vertex 3 X-coordinate {m}
    48.463199615479,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.768722534180,         !- Vertex 4 X-coordinate {m}
    48.463199615479,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.768722534180,         !- Vertex 1 X-coordinate {m}
    48.463199615479,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.768722534180,         !- Vertex 2 X-coordinate {m}
    48.463199615479,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    73.548240661621,         !- Vertex 3 X-coordinate {m}
    48.463199615479,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    73.548240661621,         !- Vertex 4 X-coordinate {m}
    48.463199615479,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.548240661621,         !- Vertex 1 X-coordinate {m}
    48.463199615479,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    73.548240661621,         !- Vertex 2 X-coordinate {m}
    48.463199615479,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    73.548240661621,         !- Vertex 3 X-coordinate {m}
    50.901599884033,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    73.548240661621,         !- Vertex 4 X-coordinate {m}
    50.901599884033,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.548240661621,         !- Vertex 1 X-coordinate {m}
    50.901599884033,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    73.548240661621,         !- Vertex 2 X-coordinate {m}
    50.901599884033,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    50.901599884033,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    50.901599884033,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    50.901599884033,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    50.901599884033,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    50.901599884033,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    50.901599884033,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    50.901599884033,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    50.901599884033,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    37.856159210205,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    37.856159210205,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    34.245254516602,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    34.245254516602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    37.856159210205,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    37.856159210205,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    67.025520324707,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    33.284160614014,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    33.284160614014,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707,         !- Vertex 1 X-coordinate {m}
    33.284160614014,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    67.025520324707,         !- Vertex 2 X-coordinate {m}
    33.284160614014,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.446403503418,         !- Vertex 3 X-coordinate {m}
    33.284160614014,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.446403503418,         !- Vertex 4 X-coordinate {m}
    33.284160614014,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.446403503418,         !- Vertex 1 X-coordinate {m}
    33.284160614014,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.446403503418,         !- Vertex 2 X-coordinate {m}
    33.284160614014,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.446403503418,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.446403503418,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.446403503418,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.446403503418,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation9_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    34.245254516602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    34.245254516602,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_15,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.291442871094,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.291442871094,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291442871094,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.291442871094,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.291442871094,         !- Vertex 3 X-coordinate {m}
    37.856159210205,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.291442871094,         !- Vertex 4 X-coordinate {m}
    37.856159210205,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291442871094,         !- Vertex 1 X-coordinate {m}
    37.856159210205,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.291442871094,         !- Vertex 2 X-coordinate {m}
    37.856159210205,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.291442871094,         !- Vertex 3 X-coordinate {m}
    34.245254516602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.291442871094,         !- Vertex 4 X-coordinate {m}
    34.245254516602,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation9_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291442871094,         !- Vertex 1 X-coordinate {m}
    34.245254516602,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.291442871094,         !- Vertex 2 X-coordinate {m}
    34.245254516602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    34.245254516602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    34.245254516602,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInPrepared_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    34.245254516602,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    34.245254516602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation8_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    34.245254516602,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    34.245254516602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.291442871094,         !- Vertex 3 X-coordinate {m}
    34.245254516602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.291442871094,         !- Vertex 4 X-coordinate {m}
    34.245254516602,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291442871094,         !- Vertex 1 X-coordinate {m}
    34.245254516602,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    76.291442871094,         !- Vertex 2 X-coordinate {m}
    34.245254516602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    34.245254516602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    34.245254516602,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    34.245254516602,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    34.245254516602,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.439277648926,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.439277648926,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation10_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeverages_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    34.245254516602,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    34.245254516602,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeer_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.460418701172,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.460418701172,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-117-SeafoodSurface_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    64.556640625000,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    64.556640625000,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-117-SeafoodSurface_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.556640625000,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    64.556640625000,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    64.556640625000,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    64.556640625000,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.556640625000,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    64.556640625000,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.528720855713,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.528720855713,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.528720855713,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.528720855713,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculationMeatSeafood_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.460418701172,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.460418701172,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_18,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_17,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    37.315906524658,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    37.315906524658,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    37.315906524658,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    37.315906524658,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    37.315906524658,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    37.315906524658,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle1_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    37.315906524658,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    37.315906524658,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle3_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    41.188266754150,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    41.188266754150,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    41.188266754150,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    41.188266754150,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    41.188266754150,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    41.188266754150,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    37.315906524658,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    37.315906524658,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    37.315906524658,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    37.315906524658,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    37.315906524658,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    37.315906524658,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle2_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_8,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    37.315906524658,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    37.315906524658,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    41.188266754150,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    41.188266754150,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    45.129161834717,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    45.129161834717,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    45.129161834717,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    45.129161834717,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_6,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    45.129161834717,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    45.129161834717,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    41.188266754150,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    41.188266754150,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    41.188266754150,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    41.188266754150,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    41.188266754150,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    41.188266754150,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle3_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_7,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    41.188266754150,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    41.188266754150,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    45.129161834717,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    45.129161834717,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    46.328563690186,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    46.328563690186,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    49.001518249512,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    49.001518249512,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    49.001518249512,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    49.001518249512,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    49.001518249512,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    49.001518249512,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_7,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    49.001518249512,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    49.001518249512,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    45.129161834717,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    45.129161834717,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    45.129161834717,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    45.129161834717,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    45.129161834717,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    45.129161834717,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle4_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_6,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    45.129161834717,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    45.129161834717,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    46.328563690186,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    46.328563690186,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.453521728516,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    62.453521728516,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_8,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    49.001518249512,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    49.001518249512,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    49.001518249512,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    49.001518249512,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    49.001518249512,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    49.001518249512,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    49.001518249512,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    49.001518249512,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    50.269458770752,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    50.269458770752,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    50.269458770752,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    50.269458770752,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_14,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle5_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    62.453521728516,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    62.453521728516,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    50.269458770752,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    50.269458770752,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    50.269458770752,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    50.269458770752,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    50.269458770752,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    50.269458770752,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    50.269458770752,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    50.269458770752,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.072212219238,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.072212219238,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle6_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_15,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.072212219238,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.072212219238,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle7_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    49.001518249512,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    49.001518249512,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    46.328563690186,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    46.328563690186,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle7_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    46.328563690186,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    46.328563690186,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    46.328563690186,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    46.328563690186,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle7_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    46.328563690186,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    46.328563690186,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    50.269458770752,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    50.269458770752,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle7_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    50.269458770752,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    50.269458770752,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    50.269458770752,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    50.269458770752,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationAisle7_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    50.269458770752,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    50.269458770752,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    49.001518249512,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    49.001518249512,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap1_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    62.453521728516,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    62.453521728516,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap1_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.453521728516,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    62.453521728516,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    62.453521728516,         !- Vertex 3 X-coordinate {m}
    55.016399383545,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    62.453521728516,         !- Vertex 4 X-coordinate {m}
    55.016399383545,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap1_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.453521728516,         !- Vertex 1 X-coordinate {m}
    55.016399383545,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    62.453521728516,         !- Vertex 2 X-coordinate {m}
    55.016399383545,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    60.575481414795,         !- Vertex 3 X-coordinate {m}
    55.016399383545,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    60.575481414795,         !- Vertex 4 X-coordinate {m}
    55.016399383545,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap1_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.575481414795,         !- Vertex 1 X-coordinate {m}
    55.016399383545,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    60.575481414795,         !- Vertex 2 X-coordinate {m}
    55.016399383545,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    60.575481414795,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    60.575481414795,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap1_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_9,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.575481414795,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    60.575481414795,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap2_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.072212219238,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.072212219238,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap2_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap2_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_18,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    67.025520324707,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    54.528720855713,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap2_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_17,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    67.025520324707,         !- Vertex 2 X-coordinate {m}
    54.528720855713,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.072212219238,         !- Vertex 3 X-coordinate {m}
    54.528720855713,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.072212219238,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap2_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_16,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.072212219238,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.072212219238,         !- Vertex 2 X-coordinate {m}
    54.528720855713,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.072212219238,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.072212219238,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap3_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_15,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.196479797363,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.196479797363,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.196479797363,         !- Vertex 3 X-coordinate {m}
    33.284160614014,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.196479797363,         !- Vertex 4 X-coordinate {m}
    33.284160614014,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap3_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_14,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.196479797363,         !- Vertex 1 X-coordinate {m}
    33.284160614014,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.196479797363,         !- Vertex 2 X-coordinate {m}
    33.284160614014,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.446403503418,         !- Vertex 3 X-coordinate {m}
    33.284160614014,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.446403503418,         !- Vertex 4 X-coordinate {m}
    33.284160614014,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap3_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.446403503418,         !- Vertex 1 X-coordinate {m}
    33.284160614014,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.446403503418,         !- Vertex 2 X-coordinate {m}
    33.284160614014,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    33.284160614014,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    33.284160614014,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap3_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707,         !- Vertex 1 X-coordinate {m}
    33.284160614014,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    67.025520324707,         !- Vertex 2 X-coordinate {m}
    33.284160614014,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    67.025520324707,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    67.025520324707,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap3_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.025520324707,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    67.025520324707,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.272132873535,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.272132873535,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationEndcap3_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272132873535,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    66.272132873535,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.196479797363,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.196479797363,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeer_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculationMeatSeafood_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.460418701172,         !- Vertex 3 X-coordinate {m}
    55.991760253906,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.460418701172,         !- Vertex 4 X-coordinate {m}
    55.991760253906,         !- Vertex 4 Y-coordinate {m}
    2.133599996567;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesRefrigerationReachInBeer_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_28,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    55.991760253906,         !- Vertex 1 Y-coordinate {m}
    2.133599996567,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    55.991760253906,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
