
Version, 8.1.0;

Timestep, 6;

ShadowCalculation,
	AverageOverDaysInFrequency,        !- Calculation Method
	30,        !- Calculation Frequency
	3000;    !- Maximum Figures in Shadow Overlap Calculation

ProgramControl,
	1; !- Number of Threads AllowedNumber

Building,
	NoeValleyWFM_Geometry.idf, !- Name
	356.17264763262676, !- North Axis {deg}
	City, !- Terrain
	, !- Loads Convergence Tolerance Value
	, !- Temperature Convergence Tolerance Value {deltaC}
	FullInteriorAndExteriorWithReflections, !- Solar Distribution or maybe FullExterior
	25, !- Maximum Number of Warmup Days
	6; !- Minimum Number of Warmup Days

Sizing:Parameters,
	1.35,     !- Heating Sizing Factor
	1.35;     !- Cooling Sizing Factor

Site:Location,
	Sacramento Executive Arpt	USA,
	38.50,    !Latitude
	-121.50,   !Longitude
	-8.0, !Time Zone
	5.0;   !Elevation

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -0.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -0.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        0.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       10.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       -6.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        0.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       11.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
       11.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       37.9,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.5,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       22.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.1,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       17.7,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.4,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    66200.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


SimulationControl,
	Yes,    !- Do Zone Sizing Calculation
	Yes,  !- Do System Sizing Calculation
	Yes,   !- Do Plant Sizing Calculation
	No,  !- Run Simulation for Sizing Periods
	Yes; !- Run Simulation for Weather File Run Periods

RunPeriod,
	customRun,    !- Name
	1,   !- Begin Month
	1,    !- Begin Day of Month
	1, !- End Month
	1,   !- End Day of Month
	UseWeatherFile,   !- Day of Week for Start Day
	Yes,              !- Use Weather File Holidays and Special Days
	Yes,              !- Use Weather File Daylight Saving Period
	No,               !- Apply Weekend Holiday Rule
	Yes,              !- Use Weather File Rain Indicators
	Yes;              !- Use Weather File Snow Indicators
ScheduleTypeLimits,
  TEMPERATURE 30,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ANY NUMBER;   !- name

ScheduleTypeLimits,
  TEMPERATURE 40,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 50,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 8,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 60,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 9,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 19,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 29,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 39,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 1,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 2,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 3,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 4,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 5,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 6,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  CONTROL TYPE,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  4,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  TEMPERATURE 7,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 49,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 59,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 14,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 17,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 27,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 37,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 47,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 57,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ALWAYS ON DISCRETE LIMITS,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Discrete,   !- - Numeric Type
  availability;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 10,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 18,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 28,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 15,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 38,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 48,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 58,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 13,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 23,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 33,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 43,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 53,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 16,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 26,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 36,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 46,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 56,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  FRACTION,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 11,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 12,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 22,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 32,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 42,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 52,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 15,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 25,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 35,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 45,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 55,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 12,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 11,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 21,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 31,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 41,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 51,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 61,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 14,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 24,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 34,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 44,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 54,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ON/OFF,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 4,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 5,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 13,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 6,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 7,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 1,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 2,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 3,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 8,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 9,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  FRACTIONAL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Continuous;   !- 

ScheduleTypeLimits,
  TEMPERATURE,   !- name
  -60,   !- - Lower Limit Value {BasedOnField A3}
  200,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  TEMPERATURE 10,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 20,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 


GlobalGeometryRules,
	LowerLeftCorner,         !- Starting Vertex Position
	CounterClockWise,        !- Vertex Entry Direction
	Relative,                !- Coordinate System
	Relative,                !- Daylighting Ref Point Coordinate System
	Relative;                !- Rectangular Surface Coordinate System

Zone,
	L1-106-Receiving,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-106-Receiving_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013427734,
	25.877519607543945,
	0.0,
	38.221920013427734,
	33.497520446777344,
	0.0,
	42.092880249023438,
	33.497520446777344,
	0.0,
	42.092880249023438,
	30.309070587158203,
	0.0,
	43.14892578125,
	30.309070587158203,
	0.0,
	43.14892578125,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-106-Receiving_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-ReceivingOffice_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.14892578125,
	30.309070587158203,
	0.0,
	42.092880249023438,
	30.309070587158203,
	0.0,
	42.092880249023438,
	30.309070587158203,
	2.1335999965667725,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-Receiving_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-ReceivingOffice_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023438,
	30.309070587158203,
	0.0,
	42.092880249023438,
	33.497520446777344,
	0.0,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725,
	42.092880249023438,
	30.309070587158203,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-Receiving_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-108-ProduceCooler_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023438,
	33.497520446777344,
	0.0,
	40.264080047607422,
	33.497520446777344,
	0.0,
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-Receiving_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-109-Corridor_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607422,
	33.497520446777344,
	0.0,
	38.221920013427734,
	33.497520446777344,
	0.0,
	38.221920013427734,
	33.497520446777344,
	2.1335999965667725,
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-Receiving_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	33.497520446777344,
	0.0,
	38.221920013427734,
	25.877519607543945,
	0.0,
	38.221920013427734,
	25.877519607543945,
	2.1335999965667725,
	38.221920013427734,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-Receiving_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	25.877519607543945,
	0.0,
	43.14892578125,
	25.877519607543945,
	0.0,
	43.14892578125,
	25.877519607543945,
	2.1335999965667725,
	38.221920013427734,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-Receiving_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-ReceivingTransformers2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.14892578125,
	25.877519607543945,
	0.0,
	43.14892578125,
	30.309070587158203,
	0.0,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725,
	43.14892578125,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-Receiving_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-106-Receiving,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013427734,
	25.877519607543945,
	2.1335999965667725,
	43.14892578125,
	25.877519607543945,
	2.1335999965667725,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725,
	42.092880249023438,
	30.309070587158203,
	2.1335999965667725,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725,
	38.221920013427734,
	33.497520446777344,
	2.1335999965667725;


Zone,
	L1-112-DairyCooler,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	0.0,
	41.117519378662109,
	55.077358245849609,
	0.0,
	41.402889251708984,
	55.077358245849609,
	0.0,
	41.402889251708984,
	61.782958984375,
	0.0,
	44.444255828857422,
	61.782958984375,
	0.0,
	44.444255828857422,
	56.479438781738281,
	0.0,
	43.312080383300781,
	56.479438781738281,
	0.0,
	43.312080383300781,
	50.962558746337891,
	0.0;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-111-GroceryFreezer_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.402889251708984,
	61.782958984375,
	0.0,
	41.402889251708984,
	55.077358245849609,
	0.0,
	41.402889251708984,
	55.077358245849609,
	2.1335999965667725,
	41.402889251708984,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-111-GroceryFreezer_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.402889251708984,
	55.077358245849609,
	0.0,
	41.117519378662109,
	55.077358245849609,
	0.0,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725,
	41.402889251708984,
	55.077358245849609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-Stairs_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	0.0,
	41.117519378662109,
	50.962558746337891,
	0.0,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	0.0,
	43.312080383300781,
	50.962558746337891,
	0.0,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy2_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	0.0,
	43.312080383300781,
	56.479438781738281,
	0.0,
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy2_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	56.479438781738281,
	0.0,
	44.444255828857422,
	56.479438781738281,
	0.0,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy3_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	56.479438781738281,
	0.0,
	44.444255828857422,
	57.811912536621094,
	0.0,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-113-BeerCage_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	57.811912536621094,
	0.0,
	44.444255828857422,
	61.782958984375,
	0.0,
	44.444255828857422,
	61.782958984375,
	2.1335999965667725,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	61.782958984375,
	0.0,
	41.402889251708984,
	61.782958984375,
	0.0,
	41.402889251708984,
	61.782958984375,
	2.1335999965667725,
	44.444255828857422,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-112-DairyCooler_Srf_10,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-112-DairyCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	44.444255828857422,
	61.782958984375,
	2.1335999965667725,
	41.402889251708984,
	61.782958984375,
	2.1335999965667725,
	41.402889251708984,
	55.077358245849609,
	2.1335999965667725,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725;


Zone,
	L1-Stairs,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-Stairs_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-Stairs,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	39.745918273925781,
	50.962558746337891,
	0.0,
	39.745918273925781,
	55.077358245849609,
	0.0,
	41.117519378662109,
	55.077358245849609,
	0.0,
	41.117519378662109,
	50.962558746337891,
	0.0;


BuildingSurface:Detailed,
	L1-Stairs_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-111-GroceryFreezer_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	0.0,
	39.745918273925781,
	55.077358245849609,
	0.0,
	39.745918273925781,
	55.077358245849609,
	2.1335999965667725,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-Stairs_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-111-GroceryFreezer_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	39.745918273925781,
	55.077358245849609,
	0.0,
	39.745918273925781,
	50.962558746337891,
	0.0,
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725,
	39.745918273925781,
	55.077358245849609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-Stairs_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	39.745918273925781,
	50.962558746337891,
	0.0,
	41.117519378662109,
	50.962558746337891,
	0.0,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725,
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-Stairs_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-112-DairyCooler_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	0.0,
	41.117519378662109,
	55.077358245849609,
	0.0,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-Stairs_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725,
	41.117519378662109,
	55.077358245849609,
	2.1335999965667725,
	39.745918273925781,
	55.077358245849609,
	2.1335999965667725;


Zone,
	L1-110-ProducePrep,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013427734,
	40.718177795410156,
	0.0,
	38.221920013427734,
	50.962558746337891,
	0.0,
	43.312080383300781,
	50.962558746337891,
	0.0,
	43.312080383300781,
	41.5747184753418,
	0.0,
	44.444255828857422,
	41.5747184753418,
	0.0,
	44.444255828857422,
	40.718177795410156,
	0.0;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-111-GroceryFreezer_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	39.745918273925781,
	50.962558746337891,
	0.0,
	38.221920013427734,
	50.962558746337891,
	0.0,
	38.221920013427734,
	50.962558746337891,
	2.1335999965667725,
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	0.0,
	38.221920013427734,
	40.718177795410156,
	0.0,
	38.221920013427734,
	40.718177795410156,
	2.1335999965667725,
	38.221920013427734,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-109-Corridor_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	40.718177795410156,
	0.0,
	40.264080047607422,
	40.718177795410156,
	0.0,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725,
	38.221920013427734,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-108-ProduceCooler_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607422,
	40.718177795410156,
	0.0,
	44.444255828857422,
	40.718177795410156,
	0.0,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers3_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	40.718177795410156,
	0.0,
	44.444255828857422,
	41.5747184753418,
	0.0,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	41.5747184753418,
	0.0,
	43.312080383300781,
	41.5747184753418,
	0.0,
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	41.5747184753418,
	0.0,
	43.312080383300781,
	43.769279479980469,
	0.0,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725,
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	43.769279479980469,
	0.0,
	43.312080383300781,
	50.962558746337891,
	0.0,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-112-DairyCooler_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	0.0,
	41.117519378662109,
	50.962558746337891,
	0.0,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-Stairs_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	0.0,
	39.745918273925781,
	50.962558746337891,
	0.0,
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725,
	41.117519378662109,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-110-ProducePrep_Srf_11,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-110-ProducePrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013427734,
	40.718177795410156,
	2.1335999965667725,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725,
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	38.221920013427734,
	50.962558746337891,
	2.1335999965667725;


Zone,
	L1-109-Corridor,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-109-Corridor_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-109-Corridor,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	33.497520446777344,
	0.0,
	38.221920013427734,
	40.718177795410156,
	0.0,
	40.264080047607422,
	40.718177795410156,
	0.0,
	40.264080047607422,
	33.497520446777344,
	0.0;


BuildingSurface:Detailed,
	L1-109-Corridor_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-109-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607422,
	40.718177795410156,
	0.0,
	38.221920013427734,
	40.718177795410156,
	0.0,
	38.221920013427734,
	40.718177795410156,
	2.1335999965667725,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-109-Corridor_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-109-Corridor,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	40.718177795410156,
	0.0,
	38.221920013427734,
	33.497520446777344,
	0.0,
	38.221920013427734,
	33.497520446777344,
	2.1335999965667725,
	38.221920013427734,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-109-Corridor_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-109-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-Receiving_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	33.497520446777344,
	0.0,
	40.264080047607422,
	33.497520446777344,
	0.0,
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725,
	38.221920013427734,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-109-Corridor_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-109-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-108-ProduceCooler_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607422,
	33.497520446777344,
	0.0,
	40.264080047607422,
	40.718177795410156,
	0.0,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725,
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-109-Corridor_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-109-Corridor,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	33.497520446777344,
	2.1335999965667725,
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725,
	38.221920013427734,
	40.718177795410156,
	2.1335999965667725;


Zone,
	L1-115-MeatSeafoodCooler,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-115-MeatSeafoodCooler_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-115-MeatSeafoodCooler,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	58.36920166015625,
	0.0,
	50.688240051269531,
	61.782958984375,
	0.0,
	54.528720855712891,
	61.782958984375,
	0.0,
	54.528720855712891,
	58.36920166015625,
	0.0;


BuildingSurface:Detailed,
	L1-115-MeatSeafoodCooler_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-115-MeatSeafoodCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	58.36920166015625,
	0.0,
	54.528720855712891,
	58.36920166015625,
	0.0,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-115-MeatSeafoodCooler_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-115-MeatSeafoodCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	58.36920166015625,
	0.0,
	54.528720855712891,
	61.782958984375,
	0.0,
	54.528720855712891,
	61.782958984375,
	2.1335999965667725,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-115-MeatSeafoodCooler_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-115-MeatSeafoodCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	61.782958984375,
	0.0,
	50.688240051269531,
	61.782958984375,
	0.0,
	50.688240051269531,
	61.782958984375,
	2.1335999965667725,
	54.528720855712891,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-115-MeatSeafoodCooler_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-115-MeatSeafoodCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-114-Backstock_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	61.782958984375,
	0.0,
	50.688240051269531,
	58.36920166015625,
	0.0,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725,
	50.688240051269531,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-115-MeatSeafoodCooler_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-115-MeatSeafoodCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725,
	54.528720855712891,
	61.782958984375,
	2.1335999965667725,
	50.688240051269531,
	61.782958984375,
	2.1335999965667725;


Zone,
	L1-104-ProduceCoolers2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	0.0,
	44.444255828857422,
	34.573566436767578,
	0.0,
	47.061119079589844,
	34.573566436767578,
	0.0,
	47.061119079589844,
	28.163520812988281,
	0.0,
	45.9661750793457,
	27.218639373779297,
	0.0;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-108-ProduceCooler_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	34.573566436767578,
	0.0,
	44.444255828857422,
	33.497520446777344,
	0.0,
	44.444255828857422,
	33.497520446777344,
	2.1335999965667725,
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-ReceivingOffice_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	33.497520446777344,
	0.0,
	44.444255828857422,
	30.309070587158203,
	0.0,
	44.444255828857422,
	30.309070587158203,
	2.1335999965667725,
	44.444255828857422,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-ReceivingTransformers2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	30.309070587158203,
	0.0,
	44.444255828857422,
	27.218639373779297,
	0.0,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725,
	44.444255828857422,
	30.309070587158203,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-Shaft_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	0.0,
	45.9661750793457,
	27.218639373779297,
	0.0,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	27.218639373779297,
	0.0,
	47.061119079589844,
	28.163520812988281,
	0.0,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	28.163520812988281,
	0.0,
	47.061119079589844,
	34.573566436767578,
	0.0,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers3_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	34.573566436767578,
	0.0,
	44.444255828857422,
	34.573566436767578,
	0.0,
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers2_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-104-ProduceCoolers2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725,
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInDairy1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	43.769279479980469,
	0.0,
	43.312080383300781,
	50.962558746337891,
	0.0,
	45.872398376464844,
	50.962558746337891,
	0.0,
	45.872398376464844,
	43.769279479980469,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	0.0,
	43.312080383300781,
	43.769279479980469,
	0.0,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	43.769279479980469,
	0.0,
	45.872398376464844,
	43.769279479980469,
	0.0,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisleBulk_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	43.769279479980469,
	0.0,
	45.872398376464844,
	50.962558746337891,
	0.0,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	50.962558746337891,
	0.0,
	43.312080383300781,
	50.962558746337891,
	0.0,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy1_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	52.181758880615234,
	26.948810577392578,
	0.0,
	52.181758880615234,
	28.163520812988281,
	0.0,
	53.004718780517578,
	28.163520812988281,
	0.0,
	53.004718780517578,
	31.363920211791992,
	0.0,
	55.808879852294922,
	31.363920211791992,
	0.0,
	55.808879852294922,
	26.948810577392578,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-103-Floral_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	27.645360946655273,
	0.0,
	55.808879852294922,
	31.363920211791992,
	0.0,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725,
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	31.363920211791992,
	0.0,
	53.004718780517578,
	31.363920211791992,
	0.0,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	0.0,
	53.004718780517578,
	28.163520812988281,
	0.0,
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	28.163520812988281,
	0.0,
	52.181758880615234,
	28.163520812988281,
	0.0,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725,
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	28.163520812988281,
	0.0,
	52.181758880615234,
	26.948810577392578,
	0.0,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-EntranceExit_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	26.948810577392578,
	0.0,
	55.808879852294922,
	26.948810577392578,
	0.0,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	26.948810577392578,
	0.0,
	55.808879852294922,
	27.645360946655273,
	0.0,
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation1_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	45.872398376464844,
	53.583839416503906,
	0.0,
	45.872398376464844,
	55.473598480224609,
	0.0,
	49.529998779296875,
	55.473598480224609,
	0.0,
	49.530048370361328,
	57.811912536621094,
	0.0,
	50.688240051269531,
	57.811912536621094,
	0.0,
	50.688240051269531,
	55.99176025390625,
	0.0,
	53.004718780517578,
	55.99176025390625,
	0.0,
	53.004718780517578,
	53.583839416503906,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	53.583839416503906,
	0.0,
	49.895759582519531,
	53.583839416503906,
	0.0,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	53.583839416503906,
	0.0,
	51.473537445068359,
	53.583839416503906,
	0.0,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle3_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	53.583839416503906,
	0.0,
	53.004718780517578,
	53.583839416503906,
	0.0,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	53.583839416503906,
	0.0,
	53.004718780517578,
	55.99176025390625,
	0.0,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	55.99176025390625,
	0.0,
	50.688240051269531,
	55.99176025390625,
	0.0,
	50.688240051269531,
	55.99176025390625,
	2.1335999965667725,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	55.99176025390625,
	0.0,
	50.688240051269531,
	57.811912536621094,
	0.0,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725,
	50.688240051269531,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-114-Backstock_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	57.811912536621094,
	0.0,
	49.530048370361328,
	57.811912536621094,
	0.0,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy3_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.530048370361328,
	57.811912536621094,
	0.0,
	49.529998779296875,
	55.473598480224609,
	0.0,
	49.529998779296875,
	55.473598480224609,
	2.1335999965667725,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy3_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.529998779296875,
	55.473598480224609,
	0.0,
	45.872398376464844,
	55.473598480224609,
	0.0,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725,
	49.529998779296875,
	55.473598480224609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	55.473598480224609,
	0.0,
	45.872398376464844,
	53.583839416503906,
	0.0,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisleBulk_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	53.583839416503906,
	0.0,
	48.1279182434082,
	53.583839416503906,
	0.0,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation3_Srf_12,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725,
	50.688240051269531,
	55.99176025390625,
	2.1335999965667725,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725,
	49.529998779296875,
	55.473598480224609,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInDairy3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	44.444255828857422,
	56.479438781738281,
	0.0,
	44.444255828857422,
	57.811912536621094,
	0.0,
	49.530048370361328,
	57.811912536621094,
	0.0,
	49.529998779296875,
	55.473598480224609,
	0.0,
	45.872398376464844,
	55.473598480224609,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	55.473598480224609,
	0.0,
	49.529998779296875,
	55.473598480224609,
	0.0,
	49.529998779296875,
	55.473598480224609,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.529998779296875,
	55.473598480224609,
	0.0,
	49.530048370361328,
	57.811912536621094,
	0.0,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725,
	49.529998779296875,
	55.473598480224609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-114-Backstock_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.530048370361328,
	57.811912536621094,
	0.0,
	46.421039581298828,
	57.811912536621094,
	0.0,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-113-BeerCage_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	57.811912536621094,
	0.0,
	44.444255828857422,
	57.811912536621094,
	0.0,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy3_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-112-DairyCooler_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	57.811912536621094,
	0.0,
	44.444255828857422,
	56.479438781738281,
	0.0,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy3_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	56.479438781738281,
	0.0,
	45.872398376464844,
	55.473598480224609,
	0.0,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy3_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725,
	49.529998779296875,
	55.473598480224609,
	2.1335999965667725,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725;


Zone,
	L1-101-SalesAisleBulk,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisleBulk_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisleBulk,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	43.769279479980469,
	0.0,
	45.872398376464844,
	53.583839416503906,
	0.0,
	48.1279182434082,
	53.583839416503906,
	0.0,
	48.1279182434082,
	43.769279479980469,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisleBulk_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisleBulk,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	53.583839416503906,
	0.0,
	45.872398376464844,
	53.583839416503906,
	0.0,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisleBulk_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisleBulk,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	53.583839416503906,
	0.0,
	45.872398376464844,
	50.962558746337891,
	0.0,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisleBulk_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisleBulk,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	50.962558746337891,
	0.0,
	45.872398376464844,
	43.769279479980469,
	0.0,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisleBulk_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisleBulk,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	43.769279479980469,
	0.0,
	48.1279182434082,
	43.769279479980469,
	0.0,
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisleBulk_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisleBulk,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	43.769279479980469,
	0.0,
	48.1279182434082,
	53.583839416503906,
	0.0,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725,
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisleBulk_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisleBulk,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInDairy2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	0.0,
	43.312080383300781,
	56.479438781738281,
	0.0,
	44.444255828857422,
	56.479438781738281,
	0.0,
	45.872398376464844,
	55.473598480224609,
	0.0,
	45.872398376464844,
	50.962558746337891,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	0.0,
	45.872398376464844,
	50.962558746337891,
	0.0,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisleBulk_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	50.962558746337891,
	0.0,
	45.872398376464844,
	53.583839416503906,
	0.0,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	53.583839416503906,
	0.0,
	45.872398376464844,
	55.473598480224609,
	0.0,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725,
	45.872398376464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy3_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	55.473598480224609,
	0.0,
	44.444255828857422,
	56.479438781738281,
	0.0,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-112-DairyCooler_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	56.479438781738281,
	0.0,
	43.312080383300781,
	56.479438781738281,
	0.0,
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy2_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-112-DairyCooler_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	56.479438781738281,
	0.0,
	43.312080383300781,
	50.962558746337891,
	0.0,
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInDairy2_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInDairy2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	43.312080383300781,
	50.962558746337891,
	2.1335999965667725,
	45.872398376464844,
	50.962558746337891,
	2.1335999965667725,
	45.872398376464844,
	55.473598480224609,
	2.1335999965667725,
	44.444255828857422,
	56.479438781738281,
	2.1335999965667725,
	43.312080383300781,
	56.479438781738281,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	42.580558776855469,
	0.0,
	49.895759582519531,
	53.583839416503906,
	0.0,
	51.473537445068359,
	53.583839416503906,
	0.0,
	51.473537445068359,
	42.580558776855469,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	53.583839416503906,
	0.0,
	49.895759582519531,
	53.583839416503906,
	0.0,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	53.583839416503906,
	0.0,
	49.895759582519531,
	43.769279479980469,
	0.0,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	43.769279479980469,
	0.0,
	49.895759582519531,
	42.580558776855469,
	0.0,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	42.580558776855469,
	0.0,
	51.473537445068359,
	42.580558776855469,
	0.0,
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle3_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	42.580558776855469,
	0.0,
	51.473537445068359,
	53.583839416503906,
	0.0,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725,
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle2_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725,
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle7,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	34.869121551513672,
	0.0,
	57.843563079833984,
	53.192554473876953,
	0.0,
	59.491611480712891,
	53.192554473876953,
	0.0,
	59.491611480712891,
	34.869121551513672,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle6_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	53.192554473876953,
	0.0,
	57.843563079833984,
	34.869121551513672,
	0.0,
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	34.869121551513672,
	0.0,
	59.491611480712891,
	34.869121551513672,
	0.0,
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725,
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	34.869121551513672,
	0.0,
	59.491611480712891,
	53.192554473876953,
	0.0,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725,
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	53.192554473876953,
	0.0,
	57.843563079833984,
	53.192554473876953,
	0.0,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725,
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle6,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	34.869121551513672,
	0.0,
	56.095863342285156,
	53.192554473876953,
	0.0,
	57.843563079833984,
	53.192554473876953,
	0.0,
	57.843563079833984,
	34.869121551513672,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle5_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	53.192554473876953,
	0.0,
	56.095863342285156,
	34.869121551513672,
	0.0,
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	34.869121551513672,
	0.0,
	57.843563079833984,
	34.869121551513672,
	0.0,
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725,
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle7_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	34.869121551513672,
	0.0,
	57.843563079833984,
	53.192554473876953,
	0.0,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725,
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	53.192554473876953,
	0.0,
	56.095863342285156,
	53.192554473876953,
	0.0,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725,
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle5,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	34.869121551513672,
	0.0,
	54.450965881347656,
	53.192554473876953,
	0.0,
	56.095863342285156,
	53.192554473876953,
	0.0,
	56.095863342285156,
	34.869121551513672,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle4_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	53.192554473876953,
	0.0,
	54.450965881347656,
	34.869121551513672,
	0.0,
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	34.869121551513672,
	0.0,
	56.095863342285156,
	34.869121551513672,
	0.0,
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725,
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle6_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	34.869121551513672,
	0.0,
	56.095863342285156,
	53.192554473876953,
	0.0,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725,
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	53.192554473876953,
	0.0,
	54.450965881347656,
	53.192554473876953,
	0.0,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725,
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle4,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	34.869121551513672,
	0.0,
	53.004718780517578,
	53.192554473876953,
	0.0,
	54.450965881347656,
	53.192554473876953,
	0.0,
	54.450965881347656,
	34.869121551513672,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle3_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	53.192554473876953,
	0.0,
	53.004718780517578,
	42.580558776855469,
	0.0,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	42.580558776855469,
	0.0,
	53.004718780517578,
	34.869121551513672,
	0.0,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	34.869121551513672,
	0.0,
	54.450965881347656,
	34.869121551513672,
	0.0,
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle5_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	34.869121551513672,
	0.0,
	54.450965881347656,
	53.192554473876953,
	0.0,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725,
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	53.192554473876953,
	0.0,
	53.004718780517578,
	53.192554473876953,
	0.0,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725,
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725;


Zone,
	L1-104-ProduceCirculation,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	41.5747184753418,
	0.0,
	43.312080383300781,
	43.769279479980469,
	0.0,
	49.895759582519531,
	43.769279479980469,
	0.0,
	49.895759582519531,
	41.5747184753418,
	0.0;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisleBulk_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	43.769279479980469,
	0.0,
	45.872398376464844,
	43.769279479980469,
	0.0,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725,
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy1_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376464844,
	43.769279479980469,
	0.0,
	43.312080383300781,
	43.769279479980469,
	0.0,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725,
	45.872398376464844,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	43.769279479980469,
	0.0,
	43.312080383300781,
	41.5747184753418,
	0.0,
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	41.5747184753418,
	0.0,
	44.444255828857422,
	41.5747184753418,
	0.0,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725,
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers3_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	41.5747184753418,
	0.0,
	47.061119079589844,
	41.5747184753418,
	0.0,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	41.5747184753418,
	0.0,
	49.895759582519531,
	41.5747184753418,
	0.0,
	49.895759582519531,
	41.5747184753418,
	2.1335999965667725,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	41.5747184753418,
	0.0,
	49.895759582519531,
	42.580558776855469,
	0.0,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725,
	49.895759582519531,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	42.580558776855469,
	0.0,
	49.895759582519531,
	43.769279479980469,
	0.0,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle1_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	43.769279479980469,
	0.0,
	48.1279182434082,
	43.769279479980469,
	0.0,
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_10,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383300781,
	41.5747184753418,
	2.1335999965667725,
	49.895759582519531,
	41.5747184753418,
	2.1335999965667725,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725,
	43.312080383300781,
	43.769279479980469,
	2.1335999965667725;


Zone,
	L1-104-Produce,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-104-Produce_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	47.061119079589844,
	28.163520812988281,
	0.0,
	47.061119079589844,
	41.5747184753418,
	0.0,
	49.895759582519531,
	41.5747184753418,
	0.0,
	49.895759582519531,
	42.580558776855469,
	0.0,
	53.004718780517578,
	42.580558776855469,
	0.0,
	53.004718780517578,
	28.163520812988281,
	0.0;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers3_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	41.5747184753418,
	0.0,
	47.061119079589844,
	34.573566436767578,
	0.0,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers2_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	34.573566436767578,
	0.0,
	47.061119079589844,
	28.163520812988281,
	0.0,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers1_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	28.163520812988281,
	0.0,
	52.181758880615234,
	28.163520812988281,
	0.0,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	28.163520812988281,
	0.0,
	53.004718780517578,
	28.163520812988281,
	0.0,
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	28.163520812988281,
	0.0,
	53.004718780517578,
	31.363920211791992,
	0.0,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	0.0,
	53.004718780517578,
	34.869121551513672,
	0.0,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle4_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	34.869121551513672,
	0.0,
	53.004718780517578,
	42.580558776855469,
	0.0,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle3_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	42.580558776855469,
	0.0,
	51.473537445068359,
	42.580558776855469,
	0.0,
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	42.580558776855469,
	0.0,
	49.895759582519531,
	42.580558776855469,
	0.0,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725,
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	42.580558776855469,
	0.0,
	49.895759582519531,
	41.5747184753418,
	0.0,
	49.895759582519531,
	41.5747184753418,
	2.1335999965667725,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	41.5747184753418,
	0.0,
	47.061119079589844,
	41.5747184753418,
	0.0,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725,
	49.895759582519531,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_12,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725,
	53.004718780517578,
	28.163520812988281,
	2.1335999965667725,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725,
	49.895759582519531,
	42.580558776855469,
	2.1335999965667725,
	49.895759582519531,
	41.5747184753418,
	2.1335999965667725,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	42.580558776855469,
	0.0,
	51.473537445068359,
	53.583839416503906,
	0.0,
	53.004718780517578,
	53.583839416503906,
	0.0,
	53.004718780517578,
	42.580558776855469,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle2_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	53.583839416503906,
	0.0,
	51.473537445068359,
	42.580558776855469,
	0.0,
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	42.580558776855469,
	0.0,
	53.004718780517578,
	42.580558776855469,
	0.0,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725,
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle4_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	42.580558776855469,
	0.0,
	53.004718780517578,
	53.192554473876953,
	0.0,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	53.192554473876953,
	0.0,
	53.004718780517578,
	53.583839416503906,
	0.0,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	53.583839416503906,
	0.0,
	51.473537445068359,
	53.583839416503906,
	0.0,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068359,
	42.580558776855469,
	2.1335999965667725,
	53.004718780517578,
	42.580558776855469,
	2.1335999965667725,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725,
	51.473537445068359,
	53.583839416503906,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	43.769279479980469,
	0.0,
	48.1279182434082,
	53.583839416503906,
	0.0,
	49.895759582519531,
	53.583839416503906,
	0.0,
	49.895759582519531,
	43.769279479980469,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisleBulk_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	53.583839416503906,
	0.0,
	48.1279182434082,
	43.769279479980469,
	0.0,
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	43.769279479980469,
	0.0,
	49.895759582519531,
	43.769279479980469,
	0.0,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725,
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	43.769279479980469,
	0.0,
	49.895759582519531,
	53.583839416503906,
	0.0,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582519531,
	53.583839416503906,
	0.0,
	48.1279182434082,
	53.583839416503906,
	0.0,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.1279182434082,
	43.769279479980469,
	2.1335999965667725,
	49.895759582519531,
	43.769279479980469,
	2.1335999965667725,
	49.895759582519531,
	53.583839416503906,
	2.1335999965667725,
	48.1279182434082,
	53.583839416503906,
	2.1335999965667725;


Zone,
	L1-103-Floral,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-103-Floral_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	27.645360946655273,
	0.0,
	55.808879852294922,
	31.363920211791992,
	0.0,
	57.881519317626953,
	31.363920211791992,
	0.0,
	57.881519317626953,
	27.645360946655273,
	0.0;


BuildingSurface:Detailed,
	L1-103-Floral_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	31.363920211791992,
	0.0,
	55.808879852294922,
	31.363920211791992,
	0.0,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-103-Floral_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	31.363920211791992,
	0.0,
	55.808879852294922,
	27.645360946655273,
	0.0,
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-103-Floral_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	27.645360946655273,
	0.0,
	57.881519317626953,
	27.645360946655273,
	0.0,
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725,
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-103-Floral_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	27.645360946655273,
	0.0,
	57.881519317626953,
	31.363920211791992,
	0.0,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725,
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-103-Floral_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725,
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInMeatSubstitutes,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	55.99176025390625,
	0.0,
	50.688240051269531,
	58.36920166015625,
	0.0,
	54.528720855712891,
	58.36920166015625,
	0.0,
	54.528720855712891,
	55.99176025390625,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	57.811912536621094,
	0.0,
	50.688240051269531,
	55.99176025390625,
	0.0,
	50.688240051269531,
	55.99176025390625,
	2.1335999965667725,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	55.99176025390625,
	0.0,
	53.004718780517578,
	55.99176025390625,
	0.0,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725,
	50.688240051269531,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	55.99176025390625,
	0.0,
	54.528720855712891,
	55.99176025390625,
	0.0,
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	55.99176025390625,
	0.0,
	54.528720855712891,
	57.811912536621094,
	0.0,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725,
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	57.811912536621094,
	0.0,
	54.528720855712891,
	58.36920166015625,
	0.0,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-115-MeatSeafoodCooler_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	58.36920166015625,
	0.0,
	50.688240051269531,
	58.36920166015625,
	0.0,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-114-Backstock_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	58.36920166015625,
	0.0,
	50.688240051269531,
	57.811912536621094,
	0.0,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	55.99176025390625,
	2.1335999965667725,
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725;


Zone,
	L1-104-ProduceCoolers3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	34.573566436767578,
	0.0,
	44.444255828857422,
	41.5747184753418,
	0.0,
	47.061119079589844,
	41.5747184753418,
	0.0,
	47.061119079589844,
	34.573566436767578,
	0.0;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers2_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	34.573566436767578,
	0.0,
	47.061119079589844,
	34.573566436767578,
	0.0,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725,
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	34.573566436767578,
	0.0,
	47.061119079589844,
	41.5747184753418,
	0.0,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCirculation_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	41.5747184753418,
	0.0,
	44.444255828857422,
	41.5747184753418,
	0.0,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	41.5747184753418,
	0.0,
	44.444255828857422,
	40.718177795410156,
	0.0,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-108-ProduceCooler_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	40.718177795410156,
	0.0,
	44.444255828857422,
	34.573566436767578,
	0.0,
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725,
	47.061119079589844,
	34.573566436767578,
	2.1335999965667725,
	47.061119079589844,
	41.5747184753418,
	2.1335999965667725,
	44.444255828857422,
	41.5747184753418,
	2.1335999965667725;


Zone,
	L1-104-ProduceCoolers1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	45.9661750793457,
	25.877519607543945,
	0.0,
	45.9661750793457,
	27.218639373779297,
	0.0,
	47.061119079589844,
	28.163520812988281,
	0.0,
	52.181758880615234,
	28.163520812988281,
	0.0,
	52.1923942565918,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation1_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	26.948810577392578,
	0.0,
	52.181758880615234,
	28.163520812988281,
	0.0,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-Produce_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	28.163520812988281,
	0.0,
	47.061119079589844,
	28.163520812988281,
	0.0,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers2_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079589844,
	28.163520812988281,
	0.0,
	45.9661750793457,
	27.218639373779297,
	0.0,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-Shaft_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	27.218639373779297,
	0.0,
	45.9661750793457,
	25.877519607543945,
	0.0,
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	25.877519607543945,
	0.0,
	52.1923942565918,
	25.877519607543945,
	0.0,
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725,
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-EntranceExit_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.1923942565918,
	25.877519607543945,
	0.0,
	52.181758880615234,
	26.948810577392578,
	0.0,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725,
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725,
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725,
	52.181758880615234,
	28.163520812988281,
	2.1335999965667725,
	47.061119079589844,
	28.163520812988281,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725;


Zone,
	L1-101-EntranceExit,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.1923942565918,
	25.877519607543945,
	0.0,
	52.181758880615234,
	26.948810577392578,
	0.0,
	57.058559417724609,
	26.948810577392578,
	0.0,
	57.058559417724609,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.1923942565918,
	25.877519607543945,
	0.0,
	57.058559417724609,
	25.877519607543945,
	0.0,
	57.058559417724609,
	25.877519607543945,
	2.1335999965667725,
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.058559417724609,
	25.877519607543945,
	0.0,
	57.058559417724609,
	26.948810577392578,
	0.0,
	57.058559417724609,
	26.948810577392578,
	2.1335999965667725,
	57.058559417724609,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.058559417724609,
	26.948810577392578,
	0.0,
	55.808879852294922,
	26.948810577392578,
	0.0,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725,
	57.058559417724609,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation1_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	26.948810577392578,
	0.0,
	52.181758880615234,
	26.948810577392578,
	0.0,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers1_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615234,
	26.948810577392578,
	0.0,
	52.1923942565918,
	25.877519607543945,
	0.0,
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.1923942565918,
	25.877519607543945,
	2.1335999965667725,
	57.058559417724609,
	25.877519607543945,
	2.1335999965667725,
	57.058559417724609,
	26.948810577392578,
	2.1335999965667725,
	52.181758880615234,
	26.948810577392578,
	2.1335999965667725;


Zone,
	L1-Shaft,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-Shaft_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-Shaft,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	25.877519607543945,
	0.0,
	44.444255828857422,
	27.218639373779297,
	0.0,
	45.9661750793457,
	27.218639373779297,
	0.0,
	45.9661750793457,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-Shaft_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-Shaft,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	25.877519607543945,
	0.0,
	45.9661750793457,
	27.218639373779297,
	0.0,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725,
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-Shaft_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-Shaft,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.9661750793457,
	27.218639373779297,
	0.0,
	44.444255828857422,
	27.218639373779297,
	0.0,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-Shaft_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-Shaft,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-ReceivingTransformers2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	0.0,
	44.444255828857422,
	25.877519607543945,
	0.0,
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-Shaft_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-Shaft,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	25.877519607543945,
	0.0,
	45.9661750793457,
	25.877519607543945,
	0.0,
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725,
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-Shaft_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-Shaft,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725,
	45.9661750793457,
	25.877519607543945,
	2.1335999965667725,
	45.9661750793457,
	27.218639373779297,
	2.1335999965667725,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725;


Zone,
	L1-114-Backstock,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-114-Backstock_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	57.811912536621094,
	0.0,
	46.421039581298828,
	61.782958984375,
	0.0,
	50.688240051269531,
	61.782958984375,
	0.0,
	50.688240051269531,
	57.811912536621094,
	0.0;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-115-MeatSeafoodCooler_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	58.36920166015625,
	0.0,
	50.688240051269531,
	61.782958984375,
	0.0,
	50.688240051269531,
	61.782958984375,
	2.1335999965667725,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	61.782958984375,
	0.0,
	46.421039581298828,
	61.782958984375,
	0.0,
	46.421039581298828,
	61.782958984375,
	2.1335999965667725,
	50.688240051269531,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-113-BeerCage_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	61.782958984375,
	0.0,
	46.421039581298828,
	57.811912536621094,
	0.0,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy3_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	57.811912536621094,
	0.0,
	49.530048370361328,
	57.811912536621094,
	0.0,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation3_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.530048370361328,
	57.811912536621094,
	0.0,
	50.688240051269531,
	57.811912536621094,
	0.0,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725,
	49.530048370361328,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051269531,
	57.811912536621094,
	0.0,
	50.688240051269531,
	58.36920166015625,
	0.0,
	50.688240051269531,
	58.36920166015625,
	2.1335999965667725,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	50.688240051269531,
	57.811912536621094,
	2.1335999965667725,
	50.688240051269531,
	61.782958984375,
	2.1335999965667725,
	46.421039581298828,
	61.782958984375,
	2.1335999965667725;


Zone,
	L1-113-BeerCage,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	57.811912536621094,
	0.0,
	44.444255828857422,
	61.782958984375,
	0.0,
	46.421039581298828,
	61.782958984375,
	0.0,
	46.421039581298828,
	57.811912536621094,
	0.0;


BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInDairy3_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	57.811912536621094,
	0.0,
	46.421039581298828,
	57.811912536621094,
	0.0,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-114-Backstock_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	57.811912536621094,
	0.0,
	46.421039581298828,
	61.782958984375,
	0.0,
	46.421039581298828,
	61.782958984375,
	2.1335999965667725,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581298828,
	61.782958984375,
	0.0,
	44.444255828857422,
	61.782958984375,
	0.0,
	44.444255828857422,
	61.782958984375,
	2.1335999965667725,
	46.421039581298828,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-112-DairyCooler_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	61.782958984375,
	0.0,
	44.444255828857422,
	57.811912536621094,
	0.0,
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	44.444255828857422,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	57.811912536621094,
	2.1335999965667725,
	46.421039581298828,
	61.782958984375,
	2.1335999965667725,
	44.444255828857422,
	61.782958984375,
	2.1335999965667725;


Zone,
	L1-102-ReceivingOffice,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023438,
	30.309070587158203,
	0.0,
	42.092880249023438,
	33.497520446777344,
	0.0,
	44.444255828857422,
	33.497520446777344,
	0.0,
	44.444255828857422,
	30.309070587158203,
	0.0;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-ReceivingTransformers2_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.14892578125,
	30.309070587158203,
	0.0,
	44.444255828857422,
	30.309070587158203,
	0.0,
	44.444255828857422,
	30.309070587158203,
	2.1335999965667725,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	30.309070587158203,
	0.0,
	44.444255828857422,
	33.497520446777344,
	0.0,
	44.444255828857422,
	33.497520446777344,
	2.1335999965667725,
	44.444255828857422,
	30.309070587158203,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-108-ProduceCooler_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	33.497520446777344,
	0.0,
	42.092880249023438,
	33.497520446777344,
	0.0,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725,
	44.444255828857422,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-Receiving_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023438,
	33.497520446777344,
	0.0,
	42.092880249023438,
	30.309070587158203,
	0.0,
	42.092880249023438,
	30.309070587158203,
	2.1335999965667725,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-Receiving_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023438,
	30.309070587158203,
	0.0,
	43.14892578125,
	30.309070587158203,
	0.0,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725,
	42.092880249023438,
	30.309070587158203,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023438,
	30.309070587158203,
	2.1335999965667725,
	44.444255828857422,
	30.309070587158203,
	2.1335999965667725,
	44.444255828857422,
	33.497520446777344,
	2.1335999965667725,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725;


Zone,
	L1-106-ReceivingTransformers2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.14892578125,
	25.877519607543945,
	0.0,
	43.14892578125,
	30.309070587158203,
	0.0,
	44.444255828857422,
	30.309070587158203,
	0.0,
	44.444255828857422,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-Receiving_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.14892578125,
	30.309070587158203,
	0.0,
	43.14892578125,
	25.877519607543945,
	0.0,
	43.14892578125,
	25.877519607543945,
	2.1335999965667725,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.14892578125,
	25.877519607543945,
	0.0,
	44.444255828857422,
	25.877519607543945,
	0.0,
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725,
	43.14892578125,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-Shaft_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	25.877519607543945,
	0.0,
	44.444255828857422,
	27.218639373779297,
	0.0,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725,
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	27.218639373779297,
	0.0,
	44.444255828857422,
	30.309070587158203,
	0.0,
	44.444255828857422,
	30.309070587158203,
	2.1335999965667725,
	44.444255828857422,
	27.218639373779297,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-ReceivingOffice_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	30.309070587158203,
	0.0,
	43.14892578125,
	30.309070587158203,
	0.0,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725,
	44.444255828857422,
	30.309070587158203,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.14892578125,
	25.877519607543945,
	2.1335999965667725,
	44.444255828857422,
	25.877519607543945,
	2.1335999965667725,
	44.444255828857422,
	30.309070587158203,
	2.1335999965667725,
	43.14892578125,
	30.309070587158203,
	2.1335999965667725;


Zone,
	L1-108-ProduceCooler,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607422,
	33.497520446777344,
	0.0,
	40.264080047607422,
	40.718177795410156,
	0.0,
	44.444255828857422,
	40.718177795410156,
	0.0,
	44.444255828857422,
	33.497520446777344,
	0.0;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	40.718177795410156,
	0.0,
	40.264080047607422,
	40.718177795410156,
	0.0,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-109-Corridor_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607422,
	40.718177795410156,
	0.0,
	40.264080047607422,
	33.497520446777344,
	0.0,
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-106-Receiving_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607422,
	33.497520446777344,
	0.0,
	42.092880249023438,
	33.497520446777344,
	0.0,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725,
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-ReceivingOffice_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023438,
	33.497520446777344,
	0.0,
	44.444255828857422,
	33.497520446777344,
	0.0,
	44.444255828857422,
	33.497520446777344,
	2.1335999965667725,
	42.092880249023438,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	33.497520446777344,
	0.0,
	44.444255828857422,
	34.573566436767578,
	0.0,
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725,
	44.444255828857422,
	33.497520446777344,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-104-ProduceCoolers3_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857422,
	34.573566436767578,
	0.0,
	44.444255828857422,
	40.718177795410156,
	0.0,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725,
	44.444255828857422,
	34.573566436767578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607422,
	33.497520446777344,
	2.1335999965667725,
	44.444255828857422,
	33.497520446777344,
	2.1335999965667725,
	44.444255828857422,
	40.718177795410156,
	2.1335999965667725,
	40.264080047607422,
	40.718177795410156,
	2.1335999965667725;


Zone,
	L1-111-GroceryFreezer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-110-ProducePrep_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	0.0,
	39.745918273925781,
	50.962558746337891,
	0.0,
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725,
	38.221920013427734,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-Stairs_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	39.745918273925781,
	50.962558746337891,
	0.0,
	39.745918273925781,
	55.077358245849609,
	0.0,
	39.745918273925781,
	55.077358245849609,
	2.1335999965667725,
	39.745918273925781,
	50.962558746337891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.402889251708984,
	61.782958984375,
	0.0,
	38.221920013427734,
	61.782958984375,
	0.0,
	38.221920013427734,
	61.782958984375,
	2.1335999965667725,
	41.402889251708984,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-112-DairyCooler_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.402889251708984,
	55.077358245849609,
	0.0,
	41.402889251708984,
	61.782958984375,
	