
Version, 8.1.0;

Timestep, 6;

ShadowCalculation,
	AverageOverDaysInFrequency,        !- Calculation Method
	30,        !- Calculation Frequency
	3000;    !- Maximum Figures in Shadow Overlap Calculation

ProgramControl,
	1; !- Number of Threads AllowedNumber

Building,
	NoeValleyWFM_Geometry.idf, !- Name
	356.17264763262676, !- North Axis {deg}
	City, !- Terrain
	, !- Loads Convergence Tolerance Value
	, !- Temperature Convergence Tolerance Value {deltaC}
	FullInteriorAndExteriorWithReflections, !- Solar Distribution or maybe FullExterior
	25, !- Maximum Number of Warmup Days
	6; !- Minimum Number of Warmup Days

Sizing:Parameters,
	1.35,     !- Heating Sizing Factor
	1.35;     !- Cooling Sizing Factor

Site:Location,
	Sacramento Executive Arpt	USA,
	38.50,    !Latitude
	-121.50,   !Longitude
	-8.0, !Time Zone
	5.0;   !Elevation

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -0.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -0.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        0.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       10.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       -6.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        0.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       11.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
       11.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       37.9,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.5,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       22.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.1,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       17.7,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.4,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    66200.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


SimulationControl,
	Yes,    !- Do Zone Sizing Calculation
	Yes,  !- Do System Sizing Calculation
	Yes,   !- Do Plant Sizing Calculation
	No,  !- Run Simulation for Sizing Periods
	Yes; !- Run Simulation for Weather File Run Periods

RunPeriod,
	customRun,    !- Name
	1,   !- Begin Month
	1,    !- Begin Day of Month
	1, !- End Month
	1,   !- End Day of Month
	UseWeatherFile,   !- Day of Week for Start Day
	Yes,              !- Use Weather File Holidays and Special Days
	Yes,              !- Use Weather File Daylight Saving Period
	No,               !- Apply Weekend Holiday Rule
	Yes,              !- Use Weather File Rain Indicators
	Yes;              !- Use Weather File Snow Indicators
ScheduleTypeLimits,
  TEMPERATURE 30,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ANY NUMBER;   !- name

ScheduleTypeLimits,
  TEMPERATURE 40,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 50,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 8,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 60,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 9,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 19,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 29,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 39,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 1,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 2,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 3,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 4,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 5,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 6,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  CONTROL TYPE,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  4,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  TEMPERATURE 7,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 49,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 59,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 14,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 17,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 27,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 37,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 47,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 57,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ALWAYS ON DISCRETE LIMITS,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Discrete,   !- - Numeric Type
  availability;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 10,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 18,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 28,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 15,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 38,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 48,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 58,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 13,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 23,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 33,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 43,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 53,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 16,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 26,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 36,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 46,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 56,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  FRACTION,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 11,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 12,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 22,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 32,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 42,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 52,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 15,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 25,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 35,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 45,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 55,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 12,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 11,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 21,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 31,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 41,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 51,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 61,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 14,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 24,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 34,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 44,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 54,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ON/OFF,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 4,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 5,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 13,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 6,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 7,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 1,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 2,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 3,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 8,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 9,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  FRACTIONAL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Continuous;   !- 

ScheduleTypeLimits,
  TEMPERATURE,   !- name
  -60,   !- - Lower Limit Value {BasedOnField A3}
  200,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  TEMPERATURE 10,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 20,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 


GlobalGeometryRules,
	LowerLeftCorner,         !- Starting Vertex Position
	CounterClockWise,        !- Vertex Entry Direction
	Relative,                !- Coordinate System
	Relative,                !- Daylighting Ref Point Coordinate System
	Relative;                !- Rectangular Surface Coordinate System

Zone,
	L1-123-Stairs,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-123-Stairs_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	0.0,
	76.565757751464844,
	51.443603515625,
	0.0,
	78.333602905273437,
	51.443603515625,
	0.0,
	78.333602905273437,
	58.338718414306641,
	0.0,
	79.674720764160156,
	58.338718414306641,
	0.0,
	79.674720764160156,
	49.865280151367188,
	0.0;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	58.338718414306641,
	0.0,
	78.333602905273437,
	51.443603515625,
	0.0,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	51.443603515625,
	0.0,
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	49.865280151367188,
	0.0,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInChees_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	0.0,
	79.674720764160156,
	49.865280151367188,
	0.0,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	49.865280151367188,
	0.0,
	79.674720764160156,
	58.338718414306641,
	0.0,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-119-DeliCooler_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725;


Zone,
	L1-122-Corridor,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-122-Corridor_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	0.0,
	78.333602905273437,
	51.443603515625,
	0.0;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-120-Women_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	58.338718414306641,
	0.0,
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-121-Men_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	0.0,
	78.333602905273437,
	51.443603515625,
	0.0,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	51.443603515625,
	0.0,
	78.333602905273437,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-119-DeliCooler_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	58.338718414306641,
	0.0,
	77.4239501953125,
	58.338718414306641,
	0.0,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725;


Zone,
	L1-119-DeliCooler,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	0.0,
	77.4239501953125,
	61.782958984375,
	0.0,
	79.674720764160156,
	61.782958984375,
	0.0,
	79.674720764160156,
	58.338718414306641,
	0.0;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	58.338718414306641,
	0.0,
	79.674720764160156,
	58.338718414306641,
	0.0,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	58.338718414306641,
	0.0,
	79.674720764160156,
	61.782958984375,
	0.0,
	79.674720764160156,
	61.782958984375,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	61.782958984375,
	0.0,
	77.4239501953125,
	61.782958984375,
	0.0,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	79.674720764160156,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	61.782958984375,
	0.0,
	77.4239501953125,
	58.338718414306641,
	0.0,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725;


Zone,
	L1-120-Women,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-120-Women_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-120-Women,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	0.0,
	74.218803405761719,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	0.0,
	76.565757751464844,
	56.217910766601563,
	0.0;


BuildingSurface:Detailed,
	L1-120-Women_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-120-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_25,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	58.338718414306641,
	0.0,
	74.218803405761719,
	56.217910766601563,
	0.0,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-120-Women_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-120-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-121-Men_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	0.0,
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-120-Women_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-120-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-120-Women_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-120-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	58.338718414306641,
	0.0,
	74.218803405761719,
	58.338718414306641,
	0.0,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-120-Women_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-120-Women,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725;


Zone,
	L1-118-PreparedFoodsPrep,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	61.782958984375,
	0.0,
	77.4239501953125,
	61.782958984375,
	0.0,
	77.4239501953125,
	58.338718414306641,
	0.0;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	58.338718414306641,
	0.0,
	77.4239501953125,
	58.338718414306641,
	0.0,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-119-DeliCooler_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	0.0,
	77.4239501953125,
	61.782958984375,
	0.0,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	61.782958984375,
	0.0,
	65.460418701171875,
	61.782958984375,
	0.0,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-117-SeafoodSurface_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	61.782958984375,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeer_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	0.0,
	72.847198486328125,
	58.338718414306641,
	0.0,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_26,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	58.338718414306641,
	0.0,
	74.218803405761719,
	58.338718414306641,
	0.0,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-120-Women_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725;


Zone,
	L1-121-Men,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-121-Men_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-121-Men,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	0.0,
	74.218803405761719,
	56.217910766601563,
	0.0,
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	53.583839416503906,
	0.0;


BuildingSurface:Detailed,
	L1-121-Men_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-121-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-121-Men_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-121-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-120-Women_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	56.217910766601563,
	0.0,
	74.218803405761719,
	56.217910766601563,
	0.0,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-121-Men_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-121-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_24,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	0.0,
	74.218803405761719,
	53.583839416503906,
	0.0,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-121-Men_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-121-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	0.0,
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-121-Men_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-121-Men,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation10,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	0.0,
	70.439277648925781,
	31.363920211791992,
	0.0,
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	29.209310531616211,
	0.0,
	71.841361999511719,
	29.209310531616211,
	0.0,
	71.841361999511719,
	26.948810577392578,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	0.0,
	70.439277648925781,
	26.948810577392578,
	0.0,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Exit_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	0.0,
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-127-Coffee_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	29.209310531616211,
	0.0,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-127-Coffee_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeverages_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation9,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	0.0,
	69.1286392211914,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	31.363920211791992,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation8_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	0.0,
	76.29144287109375,
	34.245254516601562,
	0.0,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	34.245254516601562,
	0.0,
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	31.363920211791992,
	0.0,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	0.0,
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeverages_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation8,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	34.245254516601562,
	0.0,
	76.29144287109375,
	41.605201721191406,
	0.0,
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_15,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	41.605201721191406,
	0.0,
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	34.245254516601562,
	0.0,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInPrepared_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation5,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	10,	!- Number of Vertices
	73.5482406616211,
	47.365921020507813,
	0.0,
	73.5482406616211,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	0.0,
	72.847198486328125,
	53.583839416503906,
	0.0,
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	0.0,
	77.337211608886719,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	0.0,
	74.3407211303711,
	47.365921020507813,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInChees_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	0.0,
	76.565757751464844,
	49.865280151367188,
	0.0,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	0.0,
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-121-Men_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	53.583839416503906,
	0.0,
	74.218803405761719,
	53.583839416503906,
	0.0,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_23,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	0.0,
	72.847198486328125,
	53.583839416503906,
	0.0,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesWine_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	53.583839416503906,
	0.0,
	72.847198486328125,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	50.9015998840332,
	0.0,
	73.5482406616211,
	50.9015998840332,
	0.0,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	50.9015998840332,
	0.0,
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	47.365921020507813,
	0.0,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	47.365921020507813,
	0.0,
	74.3407211303711,
	47.365921020507813,
	0.0,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	47.365921020507813,
	0.0,
	74.3407211303711,
	42.3671989440918,
	0.0,
	74.3407211303711,
	42.3671989440918,
	2.1335999965667725,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	42.3671989440918,
	0.0,
	74.3407211303711,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	42.3671989440918,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_14,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_15,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation8_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	41.605201721191406,
	0.0,
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_16,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInPrepared_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_17,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	10,	!- Number of Vertices
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInPrepared,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	44.075122833251953,
	0.0,
	79.674720764160156,
	44.075122833251953,
	0.0,
	79.674720764160156,
	34.245254516601562,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation8_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeverages_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	0.0,
	79.674720764160156,
	34.245254516601562,
	0.0,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	34.245254516601562,
	0.0,
	79.674720764160156,
	44.075122833251953,
	0.0,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInChees_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	44.075122833251953,
	0.0,
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_16,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInChees,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	49.865280151367188,
	0.0,
	79.674720764160156,
	49.865280151367188,
	0.0,
	79.674720764160156,
	44.075122833251953,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	0.0,
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInPrepared_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	44.075122833251953,
	0.0,
	79.674720764160156,
	44.075122833251953,
	0.0,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	44.075122833251953,
	0.0,
	79.674720764160156,
	49.865280151367188,
	0.0,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculationMeatSeafood,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	54.528720855712891,
	55.99176025390625,
	0.0,
	54.528720855712891,
	57.811912536621094,
	0.0,
	64.556640625,
	57.811912536621094,
	0.0,
	64.556640625,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	55.99176025390625,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeer_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	55.99176025390625,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-117-SeafoodSurface_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	0.0,
	64.556640625,
	58.338718414306641,
	0.0,
	64.556640625,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-117-SeafoodSurface_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.556640625,
	58.338718414306641,
	0.0,
	64.556640625,
	57.811912536621094,
	0.0,
	64.556640625,
	57.811912536621094,
	2.1335999965667725,
	64.556640625,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-117-SeafoodSurface_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.556640625,
	57.811912536621094,
	0.0,
	54.528720855712891,
	57.811912536621094,
	0.0,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725,
	64.556640625,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	57.811912536621094,
	0.0,
	54.528720855712891,
	55.99176025390625,
	0.0,
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	55.99176025390625,
	0.0,
	65.460418701171875,
	55.99176025390625,
	0.0,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725,
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculationMeatSeafood_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculationMeatSeafood,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	64.556640625,
	58.338718414306641,
	2.1335999965667725,
	64.556640625,
	57.811912536621094,
	2.1335999965667725,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationAisle5,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	49.001518249511719,
	0.0,
	61.239315032958984,
	53.192554473876953,
	0.0,
	63.855598449707031,
	53.192554473876953,
	0.0,
	63.855598449707031,
	49.001518249511719,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.453521728515625,
	53.192554473876953,
	0.0,
	61.239315032958984,
	53.192554473876953,
	0.0,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	53.192554473876953,
	0.0,
	61.239315032958984,
	49.001518249511719,
	0.0,
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle4_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	49.001518249511719,
	0.0,
	63.855598449707031,
	49.001518249511719,
	0.0,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725,
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle7_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	49.001518249511719,
	0.0,
	63.855598449707031,
	50.269458770751953,
	0.0,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle6_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	50.269458770751953,
	0.0,
	63.855598449707031,
	52.767475128173828,
	0.0,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	52.767475128173828,
	0.0,
	63.855598449707031,
	53.192554473876953,
	0.0,
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	53.192554473876953,
	0.0,
	62.453521728515625,
	53.192554473876953,
	0.0,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725,
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle5_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle5,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725,
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation4,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	20,	!- Number of Vertices
	53.004718780517578,
	53.192554473876953,
	0.0,
	53.004718780517578,
	55.99176025390625,
	0.0,
	72.847198486328125,
	55.99176025390625,
	0.0,
	72.847198486328125,
	58.338718414306641,
	0.0,
	74.218803405761719,
	58.338718414306641,
	0.0,
	74.218803405761719,
	53.583839416503906,
	0.0,
	72.847198486328125,
	53.583839416503906,
	0.0,
	72.847198486328125,
	54.528720855712891,
	0.0,
	68.0008773803711,
	54.528720855712891,
	0.0,
	68.0008773803711,
	52.767475128173828,
	0.0,
	67.025520324707031,
	52.767475128173828,
	0.0,
	67.025520324707031,
	54.528720855712891,
	0.0,
	65.072212219238281,
	54.528720855712891,
	0.0,
	65.072212219238281,
	52.767475128173828,
	0.0,
	63.855598449707031,
	52.767475128173828,
	0.0,
	63.855598449707031,
	53.192554473876953,
	0.0,
	62.453521728515625,
	53.192554473876953,
	0.0,
	62.453521728515625,
	55.016399383544922,
	0.0,
	60.575481414794922,
	55.016399383544922,
	0.0,
	60.575481414794922,
	53.192554473876953,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculationMeatSeafood_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	55.99176025390625,
	0.0,
	54.528720855712891,
	55.99176025390625,
	0.0,
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	55.99176025390625,
	0.0,
	53.004718780517578,
	55.99176025390625,
	0.0,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725,
	54.528720855712891,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	55.99176025390625,
	0.0,
	53.004718780517578,
	53.583839416503906,
	0.0,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	53.583839416503906,
	0.0,
	53.004718780517578,
	53.192554473876953,
	0.0,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725,
	53.004718780517578,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	53.192554473876953,
	0.0,
	54.450965881347656,
	53.192554473876953,
	0.0,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725,
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	53.192554473876953,
	0.0,
	56.095863342285156,
	53.192554473876953,
	0.0,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725,
	54.450965881347656,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	53.192554473876953,
	0.0,
	57.843563079833984,
	53.192554473876953,
	0.0,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725,
	56.095863342285156,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	53.192554473876953,
	0.0,
	59.491611480712891,
	53.192554473876953,
	0.0,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725,
	57.843563079833984,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	53.192554473876953,
	0.0,
	60.575481414794922,
	53.192554473876953,
	0.0,
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414794922,
	53.192554473876953,
	0.0,
	60.575481414794922,
	55.016399383544922,
	0.0,
	60.575481414794922,
	55.016399383544922,
	2.1335999965667725,
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414794922,
	55.016399383544922,
	0.0,
	62.453521728515625,
	55.016399383544922,
	0.0,
	62.453521728515625,
	55.016399383544922,
	2.1335999965667725,
	60.575481414794922,
	55.016399383544922,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap1_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.453521728515625,
	55.016399383544922,
	0.0,
	62.453521728515625,
	53.192554473876953,
	0.0,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725,
	62.453521728515625,
	55.016399383544922,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle5_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.453521728515625,
	53.192554473876953,
	0.0,
	63.855598449707031,
	53.192554473876953,
	0.0,
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_14,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle5_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	53.192554473876953,
	0.0,
	63.855598449707031,
	52.767475128173828,
	0.0,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725,
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_15,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle6_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	52.767475128173828,
	0.0,
	65.072212219238281,
	52.767475128173828,
	0.0,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_16,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap2_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	52.767475128173828,
	0.0,
	65.072212219238281,
	54.528720855712891,
	0.0,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_17,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	54.528720855712891,
	0.0,
	67.025520324707031,
	54.528720855712891,
	0.0,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_18,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	54.528720855712891,
	0.0,
	67.025520324707031,
	52.767475128173828,
	0.0,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_19,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	52.767475128173828,
	0.0,
	68.0008773803711,
	52.767475128173828,
	0.0,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_20,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesWine_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	52.767475128173828,
	0.0,
	68.0008773803711,
	54.528720855712891,
	0.0,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_21,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesWine_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	54.528720855712891,
	0.0,
	72.847198486328125,
	54.528720855712891,
	0.0,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_22,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesWine_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	54.528720855712891,
	0.0,
	72.847198486328125,
	53.583839416503906,
	0.0,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_23,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	53.583839416503906,
	0.0,
	74.218803405761719,
	53.583839416503906,
	0.0,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_24,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-121-Men_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	0.0,
	74.218803405761719,
	56.217910766601563,
	0.0,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_25,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-120-Women_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	0.0,
	74.218803405761719,
	58.338718414306641,
	0.0,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_26,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	58.338718414306641,
	0.0,
	72.847198486328125,
	58.338718414306641,
	0.0,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_27,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeer_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	58.338718414306641,
	0.0,
	72.847198486328125,
	55.99176025390625,
	0.0,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_28,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeer_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	55.99176025390625,
	0.0,
	65.460418701171875,
	55.99176025390625,
	0.0,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_29,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	20,	!- Number of Vertices
	53.004718780517578,
	53.192554473876953,
	2.1335999965667725,
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725,
	60.575481414794922,
	55.016399383544922,
	2.1335999965667725,
	62.453521728515625,
	55.016399383544922,
	2.1335999965667725,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725,
	63.855598449707031,
	53.192554473876953,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725,
	53.004718780517578,
	55.99176025390625,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle8,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	34.869121551513672,
	0.0,
	59.491611480712891,
	53.192554473876953,
	0.0,
	61.239315032958984,
	53.192554473876953,
	0.0,
	61.239315032958984,
	34.869121551513672,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414794922,
	53.192554473876953,
	0.0,
	59.491611480712891,
	53.192554473876953,
	0.0,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725,
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	53.192554473876953,
	0.0,
	59.491611480712891,
	34.869121551513672,
	0.0,
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	34.869121551513672,
	0.0,
	61.239315032958984,
	34.869121551513672,
	0.0,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725,
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle1_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	34.869121551513672,
	0.0,
	61.239315032958984,
	37.3159065246582,
	0.0,
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	37.3159065246582,
	0.0,
	61.239315032958984,
	41.188266754150391,
	0.0,
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725,
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle3_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	41.188266754150391,
	0.0,
	61.239315032958984,
	45.1291618347168,
	0.0,
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725,
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle4_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	45.1291618347168,
	0.0,
	61.239315032958984,
	49.001518249511719,
	0.0,
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725,
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle5_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	49.001518249511719,
	0.0,
	61.239315032958984,
	53.192554473876953,
	0.0,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725,
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap1_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	53.192554473876953,
	0.0,
	60.575481414794922,
	53.192554473876953,
	0.0,
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_10,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725,
	59.491611480712891,
	53.192554473876953,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	0.0,
	53.004718780517578,
	34.869121551513672,
	0.0,
	63.855598449707031,
	34.869121551513672,
	0.0,
	63.855598449707031,
	35.295841217041016,
	0.0,
	65.196479797363281,
	35.295841217041016,
	0.0,
	65.196479797363281,
	33.284160614013672,
	0.0,
	66.446403503417969,
	33.284160614013672,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	34.869121551513672,
	0.0,
	59.491611480712891,
	34.869121551513672,
	0.0,
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480712891,
	34.869121551513672,
	0.0,
	57.843563079833984,
	34.869121551513672,
	0.0,
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725,
	59.491611480712891,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079833984,
	34.869121551513672,
	0.0,
	56.095863342285156,
	34.869121551513672,
	0.0,
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725,
	57.843563079833984,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285156,
	34.869121551513672,
	0.0,
	54.450965881347656,
	34.869121551513672,
	0.0,
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725,
	56.095863342285156,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881347656,
	34.869121551513672,
	0.0,
	53.004718780517578,
	34.869121551513672,
	0.0,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725,
	54.450965881347656,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	34.869121551513672,
	0.0,
	53.004718780517578,
	31.363920211791992,
	0.0,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	0.0,
	55.808879852294922,
	31.363920211791992,
	0.0,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725,
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	31.363920211791992,
	0.0,
	57.881519317626953,
	31.363920211791992,
	0.0,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725,
	55.808879852294922,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	31.363920211791992,
	0.0,
	60.045600891113281,
	31.363920211791992,
	0.0,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	31.363920211791992,
	0.0,
	62.209678649902344,
	31.363920211791992,
	0.0,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout3_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	31.363920211791992,
	0.0,
	64.3737564086914,
	31.363920211791992,
	0.0,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout4_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	33.284160614013672,
	0.0,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_14,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap3_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	33.284160614013672,
	0.0,
	65.196479797363281,
	33.284160614013672,
	0.0,
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_15,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap3_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	33.284160614013672,
	0.0,
	65.196479797363281,
	35.295841217041016,
	0.0,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725,
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_16,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	35.295841217041016,
	0.0,
	63.855598449707031,
	35.295841217041016,
	0.0,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_17,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle1_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	35.295841217041016,
	0.0,
	63.855598449707031,
	34.869121551513672,
	0.0,
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_18,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	34.869121551513672,
	0.0,
	61.239315032958984,
	34.869121551513672,
	0.0,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725,
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_19,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	53.004718780517578,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725,
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725,
	53.004718780517578,
	34.869121551513672,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationAisle1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	34.869121551513672,
	0.0,
	61.239315032958984,
	37.3159065246582,
	0.0,
	63.855598449707031,
	37.3159065246582,
	0.0,
	63.855598449707031,
	34.869121551513672,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_18,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	34.869121551513672,
	0.0,
	63.855598449707031,
	34.869121551513672,
	0.0,
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_17,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	34.869121551513672,
	0.0,
	63.855598449707031,
	35.295841217041016,
	0.0,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	35.295841217041016,
	0.0,
	63.855598449707031,
	37.3159065246582,
	0.0,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	37.3159065246582,
	0.0,
	61.239315032958984,
	37.3159065246582,
	0.0,
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	37.3159065246582,
	0.0,
	61.239315032958984,
	34.869121551513672,
	0.0,
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725,
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	34.869121551513672,
	2.1335999965667725,
	63.855598449707031,
	34.869121551513672,
	2.1335999965667725,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725,
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationEndcap1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414794922,
	53.192554473876953,
	0.0,
	60.575481414794922,
	55.016399383544922,
	0.0,
	62.453521728515625,
	55.016399383544922,
	0.0,
	62.453521728515625,
	53.192554473876953,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle5_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	53.192554473876953,
	0.0,
	62.453521728515625,
	53.192554473876953,
	0.0,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.453521728515625,
	53.192554473876953,
	0.0,
	62.453521728515625,
	55.016399383544922,
	0.0,
	62.453521728515625,
	55.016399383544922,
	2.1335999965667725,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.453521728515625,
	55.016399383544922,
	0.0,
	60.575481414794922,
	55.016399383544922,
	0.0,
	60.575481414794922,
	55.016399383544922,
	2.1335999965667725,
	62.453521728515625,
	55.016399383544922,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414794922,
	55.016399383544922,
	0.0,
	60.575481414794922,
	53.192554473876953,
	0.0,
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725,
	60.575481414794922,
	55.016399383544922,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414794922,
	53.192554473876953,
	0.0,
	61.239315032958984,
	53.192554473876953,
	0.0,
	61.239315032958984,
	53.192554473876953,
	2.1335999965667725,
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414794922,
	53.192554473876953,
	2.1335999965667725,
	62.453521728515625,
	53.192554473876953,
	2.1335999965667725,
	62.453521728515625,
	55.016399383544922,
	2.1335999965667725,
	60.575481414794922,
	55.016399383544922,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationAisle2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	37.3159065246582,
	0.0,
	61.239315032958984,
	41.188266754150391,
	0.0,
	63.855598449707031,
	41.188266754150391,
	0.0,
	63.855598449707031,
	37.3159065246582,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle3_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	41.188266754150391,
	0.0,
	61.239315032958984,
	41.188266754150391,
	0.0,
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	41.188266754150391,
	0.0,
	61.239315032958984,
	37.3159065246582,
	0.0,
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725,
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	37.3159065246582,
	0.0,
	63.855598449707031,
	37.3159065246582,
	0.0,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725,
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	37.3159065246582,
	0.0,
	63.855598449707031,
	41.188266754150391,
	0.0,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	37.3159065246582,
	2.1335999965667725,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725,
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationAisle3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	41.188266754150391,
	0.0,
	61.239315032958984,
	45.1291618347168,
	0.0,
	63.855598449707031,
	45.1291618347168,
	0.0,
	63.855598449707031,
	41.188266754150391,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle4_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	45.1291618347168,
	0.0,
	61.239315032958984,
	45.1291618347168,
	0.0,
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	45.1291618347168,
	0.0,
	61.239315032958984,
	41.188266754150391,
	0.0,
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725,
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	41.188266754150391,
	0.0,
	63.855598449707031,
	41.188266754150391,
	0.0,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725,
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	41.188266754150391,
	0.0,
	63.855598449707031,
	45.1291618347168,
	0.0,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	41.188266754150391,
	2.1335999965667725,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725,
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationAisle4,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	45.1291618347168,
	0.0,
	61.239315032958984,
	49.001518249511719,
	0.0,
	63.855598449707031,
	49.001518249511719,
	0.0,
	63.855598449707031,
	45.1291618347168,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle7_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	46.328563690185547,
	0.0,
	63.855598449707031,
	49.001518249511719,
	0.0,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle5_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	49.001518249511719,
	0.0,
	61.239315032958984,
	49.001518249511719,
	0.0,
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle8_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	49.001518249511719,
	0.0,
	61.239315032958984,
	45.1291618347168,
	0.0,
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725,
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle3_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	45.1291618347168,
	0.0,
	63.855598449707031,
	45.1291618347168,
	0.0,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725,
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	45.1291618347168,
	0.0,
	63.855598449707031,
	46.328563690185547,
	0.0,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032958984,
	45.1291618347168,
	2.1335999965667725,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725,
	61.239315032958984,
	49.001518249511719,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle9,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	35.295841217041016,
	0.0,
	63.855598449707031,
	46.328563690185547,
	0.0,
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	35.295841217041016,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	37.3159065246582,
	0.0,
	63.855598449707031,
	35.295841217041016,
	0.0,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_16,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	35.295841217041016,
	0.0,
	65.196479797363281,
	35.295841217041016,
	0.0,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap3_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	35.295841217041016,
	0.0,
	66.272132873535156,
	35.295841217041016,
	0.0,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	35.295841217041016,
	0.0,
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle7_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	46.328563690185547,
	0.0,
	63.855598449707031,
	46.328563690185547,
	0.0,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle4_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	46.328563690185547,
	0.0,
	63.855598449707031,
	45.1291618347168,
	0.0,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle3_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	45.1291618347168,
	0.0,
	63.855598449707031,
	41.188266754150391,
	0.0,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	41.188266754150391,
	0.0,
	63.855598449707031,
	37.3159065246582,
	0.0,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_9,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationAisle7,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	46.328563690185547,
	0.0,
	63.855598449707031,
	50.269458770751953,
	0.0,
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	46.328563690185547,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle4_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	49.001518249511719,
	0.0,
	63.855598449707031,
	46.328563690185547,
	0.0,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	46.328563690185547,
	0.0,
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle6_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	50.269458770751953,
	0.0,
	63.855598449707031,
	50.269458770751953,
	0.0,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle5_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	50.269458770751953,
	0.0,
	63.855598449707031,
	49.001518249511719,
	0.0,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle10,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	35.295841217041016,
	0.0,
	66.272132873535156,
	52.767475128173828,
	0.0,
	68.0008773803711,
	52.767475128173828,
	0.0,
	68.0008773803711,
	35.295841217041016,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle7_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	35.295841217041016,
	0.0,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap3_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	35.295841217041016,
	0.0,
	68.0008773803711,
	35.295841217041016,
	0.0,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	35.295841217041016,
	0.0,
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesWine_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	52.767475128173828,
	0.0,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_19,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	52.767475128173828,
	0.0,
	67.025520324707031,
	52.767475128173828,
	0.0,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle6_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	52.767475128173828,
	0.0,
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_11,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation7,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	33.284160614013672,
	0.0,
	67.025520324707031,
	33.284160614013672,
	0.0,
	67.025520324707031,
	35.295841217041016,
	0.0,
	68.0008773803711,
	35.295841217041016,
	0.0,
	68.0008773803711,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.1286392211914,
	31.363920211791992,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	41.605201721191406,
	0.0,
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	35.295841217041016,
	0.0,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap3_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	35.295841217041016,
	0.0,
	67.025520324707031,
	33.284160614013672,
	0.0,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap3_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	33.284160614013672,
	0.0,
	66.446403503417969,
	33.284160614013672,
	0.0,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	33.284160614013672,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	0.0,
	69.1286392211914,
	31.363920211791992,
	0.0,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	0.0,
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_11,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725;


Zone,
	L1-125-PreparedFoods2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	37.856159210205078,
	0.0,
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	34.245254516601562,
	0.0;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	34.245254516601562,
	0.0,
	76.29144287109375,
	34.245254516601562,
	0.0,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation8_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	34.245254516601562,
	0.0,
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	37.856159210205078,
	0.0,
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725;


Zone,
	L1-125-PreparedFoods1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	0.0,
	76.29144287109375,
	37.856159210205078,
	0.0;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	37.856159210205078,
	0.0,
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation8_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	41.605201721191406,
	0.0,
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationAisle6,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	50.269458770751953,
	0.0,
	63.855598449707031,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	0.0,
	66.272132873535156,
	50.269458770751953,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle5_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	52.767475128173828,
	0.0,
	63.855598449707031,
	50.269458770751953,
	0.0,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle7_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	50.269458770751953,
	0.0,
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	52.767475128173828,
	0.0,
	65.072212219238281,
	52.767475128173828,
	0.0,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_15,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	52.767475128173828,
	0.0,
	63.855598449707031,
	52.767475128173828,
	0.0,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInBeverages,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	79.674720764160156,
	34.245254516601562,
	0.0,
	79.674720764160156,
	29.209310531616211,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-126-BakeryService_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	0.0,
	79.674720764160156,
	29.209310531616211,
	0.0,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	29.209310531616211,
	0.0,
	79.674720764160156,
	34.245254516601562,
	0.0,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInPrepared_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation6,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	50.9015998840332,
	0.0,
	73.5482406616211,
	50.9015998840332,
	0.0,
	73.5482406616211,
	48.463199615478516,
	0.0,
	69.768722534179687,
	48.463199615478516,
	0.0,
	69.768722534179687,
	41.605201721191406,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.768722534179687,
	48.463199615478516,
	0.0,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534179687,
	48.463199615478516,
	0.0,
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	50.9015998840332,
	0.0,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesWine_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	50.9015998840332,
	0.0,
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_9,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725;


Zone,
	L1-124-SpecialtyService,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.768722534179687,
	48.463199615478516,
	0.0,
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	47.365921020507813,
	0.0,
	74.3407211303711,
	47.365921020507813,
	0.0,
	74.3407211303711,
	41.605201721191406,
	0.0;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	42.3671989440918,
	0.0,
	74.3407211303711,
	47.365921020507813,
	0.0,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725,
	74.3407211303711,
	42.3671989440918,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	47.365921020507813,
	0.0,
	73.5482406616211,
	47.365921020507813,
	0.0,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	47.365921020507813,
	0.0,
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	48.463199615478516,
	0.0,
	69.768722534179687,
	48.463199615478516,
	0.0,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534179687,
	48.463199615478516,
	0.0,
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534179687,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	41.605201721191406,
	0.0,
	74.3407211303711,
	42.3671989440918,
	0.0,
	74.3407211303711,
	42.3671989440918,
	2.1335999965667725,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725;


Zone,
	L1-101-SalesWine,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	54.528720855712891,
	0.0,
	72.847198486328125,
	54.528720855712891,
	0.0,
	72.847198486328125,
	50.9015998840332,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	52.767475128173828,
	0.0,
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	50.9015998840332,
	0.0,
	72.847198486328125,
	53.583839416503906,
	0.0,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_22,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	53.583839416503906,
	0.0,
	72.847198486328125,
	54.528720855712891,
	0.0,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_21,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	54.528720855712891,
	0.0,
	68.0008773803711,
	54.528720855712891,
	0.0,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_20,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	54.528720855712891,
	0.0,
	68.0008773803711,
	52.767475128173828,
	0.0,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationEndcap3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	33.284160614013672,
	0.0,
	65.196479797363281,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	0.0,
	67.025520324707031,
	33.284160614013672,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_15,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	35.295841217041016,
	0.0,
	65.196479797363281,
	33.284160614013672,
	0.0,
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	33.284160614013672,
	0.0,
	66.446403503417969,
	33.284160614013672,
	0.0,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725,
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	33.284160614013672,
	0.0,
	67.025520324707031,
	33.284160614013672,
	0.0,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	33.284160614013672,
	0.0,
	67.025520324707031,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	35.295841217041016,
	0.0,
	66.272132873535156,
	35.295841217041016,
	0.0,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	35.295841217041016,
	0.0,
	65.196479797363281,
	35.295841217041016,
	0.0,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationEndcap2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	52.767475128173828,
	0.0,
	65.072212219238281,
	54.528720855712891,
	0.0,
	67.025520324707031,
	54.528720855712891,
	0.0,
	67.025520324707031,
	52.767475128173828,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle6_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	52.767475128173828,
	0.0,
	67.025520324707031,
	52.767475128173828,
	0.0,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_18,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	52.767475128173828,
	0.0,
	67.025520324707031,
	54.528720855712891,
	0.0,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_17,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	54.528720855712891,
	0.0,
	65.072212219238281,
	54.528720855712891,
	0.0,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_16,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	54.528720855712891,
	0.0,
	65.072212219238281,
	52.767475128173828,
	0.0,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725;


Zone,
	L1-102-CheckoutBagging,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	57.058559417724609,
	25.877519607543945,
	0.0,
	57.058559417724609,
	26.948810577392578,
	0.0,
	55.808879852294922,
	26.948810577392578,
	0.0,
	55.808879852294922,
	27.645360946655273,
	0.0,
	66.446403503417969,
	27.645360946655273,
	0.0,
	66.446403503417969,
	26.948810577392578,
	0.0,
	69.1895980834961,
	26.948810577392578,
	0.0,
	69.1895980834961,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	27.645360946655273,
	0.0,
	55.808879852294922,
	26.948810577392578,
	0.0,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725,
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852294922,
	26.948810577392578,
	0.0,
	57.058559417724609,
	26.948810577392578,
	0.0,
	57.058559417724609,
	26.948810577392578,
	2.1335999965667725,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.058559417724609,
	26.948810577392578,
	0.0,
	57.058559417724609,
	25.877519607543945,
	0.0,
	57.058559417724609,
	25.877519607543945,
	2.1335999965667725,
	57.058559417724609,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.058559417724609,
	25.877519607543945,
	0.0,
	69.1895980834961,
	25.877519607543945,
	0.0,
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725,
	57.058559417724609,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Exit_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	25.877519607543945,
	0.0,
	69.1895980834961,
	26.948810577392578,
	0.0,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725,
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	26.948810577392578,
	0.0,
	66.446403503417969,
	26.948810577392578,
	0.0,
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	26.948810577392578,
	0.0,
	66.446403503417969,
	27.645360946655273,
	0.0,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725,
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout4_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	27.645360946655273,
	0.0,
	64.3737564086914,
	27.645360946655273,
	0.0,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout3_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	27.645360946655273,
	0.0,
	62.209678649902344,
	27.645360946655273,
	0.0,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	27.645360946655273,
	0.0,
	60.045600891113281,
	27.645360946655273,
	0.0,
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	27.645360946655273,
	0.0,
	57.881519317626953,
	27.645360946655273,
	0.0,
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725,
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_12,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	27.645360946655273,
	0.0,
	55.808879852294922,
	27.645360946655273,
	0.0,
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725,
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_13,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	57.058559417724609,
	25.877519607543945,
	2.1335999965667725,
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725,
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725,
	55.808879852294922,
	27.645360946655273,
	2.1335999965667725,
	55.808879852294922,
	26.948810577392578,
	2.1335999965667725,
	57.058559417724609,
	26.948810577392578,
	2.1335999965667725;


Zone,
	L1-102-Checkout1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	27.645360946655273,
	0.0,
	57.881519317626953,
	31.363920211791992,
	0.0,
	60.045600891113281,
	31.363920211791992,
	0.0,
	60.045600891113281,
	27.645360946655273,
	0.0;


BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	31.363920211791992,
	0.0,
	57.881519317626953,
	31.363920211791992,
	0.0,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	31.363920211791992,
	0.0,
	57.881519317626953,
	27.645360946655273,
	0.0,
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	27.645360946655273,
	0.0,
	60.045600891113281,
	27.645360946655273,
	0.0,
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725,
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	27.645360946655273,
	0.0,
	60.045600891113281,
	31.363920211791992,
	0.0,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725,
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317626953,
	27.645360946655273,
	2.1335999965667725,
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725,
	57.881519317626953,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-102-Checkout2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	27.645360946655273,
	0.0,
	60.045600891113281,
	31.363920211791992,
	0.0,
	62.209678649902344,
	31.363920211791992,
	0.0,
	62.209678649902344,
	27.645360946655273,
	0.0;


BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	31.363920211791992,
	0.0,
	60.045600891113281,
	31.363920211791992,
	0.0,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	31.363920211791992,
	0.0,
	60.045600891113281,
	27.645360946655273,
	0.0,
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	27.645360946655273,
	0.0,
	62.209678649902344,
	27.645360946655273,
	0.0,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725,
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout3_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	27.645360946655273,
	0.0,
	62.209678649902344,
	31.363920211791992,
	0.0,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113281,
	27.645360946655273,
	2.1335999965667725,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725,
	60.045600891113281,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-102-Checkout3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	27.645360946655273,
	0.0,
	62.209678649902344,
	31.363920211791992,
	0.0,
	64.3737564086914,
	31.363920211791992,
	0.0,
	64.3737564086914,
	27.645360946655273,
	0.0;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	31.363920211791992,
	0.0,
	62.209678649902344,
	31.363920211791992,
	0.0,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	31.363920211791992,
	0.0,
	62.209678649902344,
	27.645360946655273,
	0.0,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	27.645360946655273,
	0.0,
	64.3737564086914,
	27.645360946655273,
	0.0,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout4_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	27.645360946655273,
	0.0,
	64.3737564086914,
	31.363920211791992,
	0.0,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-102-Checkout4,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	27.645360946655273,
	0.0,
	64.3737564086914,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	27.645360946655273,
	0.0;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation2_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	0.0,
	64.3737564086914,
	31.363920211791992,
	0.0,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout3_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	31.363920211791992,
	0.0,
	64.3737564086914,
	27.645360946655273,
	0.0,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	27.645360946655273,
	0.0,
	66.446403503417969,
	27.645360946655273,
	0.0,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	27.645360946655273,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInBeer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	55.99176025390625,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	72.847198486328125,
	58.338718414306641,
	0.0,
	72.847198486328125,
	55.99176025390625,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculationMeatSeafood_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	55.99176025390625,
	0.0,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_28,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	55.99176025390625,
	0.0,
	72.847198486328125,
	55.99176025390625,
	0.0,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation4_Srf_27,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	55.99176025390625,
	0.0,
	72.847198486328125,
	58.338718414306641,
	0.0,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725;


Zone,
	L1-102-SelfCheckout,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	26.948810577392578,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	0.0,
	70.439277648925781,
	26.948810577392578,
	0.0;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Exit_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	26.948810577392578,
	0.0,
	70.439277648925781,
	26.948810577392578,
	0.0,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	0.0,
	70.439277648925781,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	0.0,
	69.1286392211914,
	31.363920211791992,
	0.0,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout4_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	27.645360946655273,
	0.0,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	27.645360946655273,
	0.0,
	66.446403503417969,
	26.948810577392578,
	0.0,
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	26.948810577392578,
	0.0,
	69.1895980834961,
	26.948810577392578,
	0.0,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725,
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-102-Exit,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Exit_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	25.877519607543945,
	0.0,
	69.1895980834961,
	26.948810577392578,
	0.0,
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	0.0,
	69.1895980834961,
	26.948810577392578,
	0.0,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-CheckoutBagging_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	26.948810577392578,
	0.0,
	69.1895980834961,
	25.877519607543945,
	0.0,
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	25.877519607543945,
	0.0,
	71.841361999511719,
	25.877519607543945,
	0.0,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-127-Coffee_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	0.0,
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	26.948810577392578,
	0.0,
	70.439277648925781,
	26.948810577392578,
	0.0,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725;


Zone,
	L1-116-MeatService,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-116-MeatService_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	57.811912536621094,
	0.0,
	54.528720855712891,
	61.782958984375,
	0.0,
	60.738021850585937,
	61.782958984375,
	0.0,
	60.738021850585937,
	57.811912536621094,
	0.0;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-117-SeafoodSurface_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.738021850585937,
	57.811912536621094,
	0.0,
	60.738021850585937,
	61.782958984375,
	0.0,
	60.738021850585937,
	61.782958984375,
	2.1335999965667725,
	60.738021850585937,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.738021850585937,
	61.782958984375,
	0.0,
	54.528720855712891,
	61.782958984375,
	0.0,
	54.528720855712891,
	61.782958984375,
	2.1335999965667725,
	60.738021850585937,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	61.782958984375,
	0.0,
	54.528720855712891,
	58.36920166015625,
	0.0,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725,
	54.528720855712891,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	58.36920166015625,
	0.0,
	54.528720855712891,
	57.811912536621094,
	0.0,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725,
	54.528720855712891,
	58.36920166015625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculationMeatSeafood_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	57.811912536621094,
	0.0,
	60.738021850585937,
	57.811912536621094,
	0.0,
	60.738021850585937,
	57.811912536621094,
	2.1335999965667725,
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855712891,
	57.811912536621094,
	2.1335999965667725,
	60.738021850585937,
	57.811912536621094,
	2.1335999965667725,
	60.738021850585937,
	61.782958984375,
	2.1335999965667725,
	54.528720855712891,
	61.782958984375,
	2.1335999965667725;


Zone,
	L1-117-SeafoodSurface,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	60.738021850585937,
	57.811912536621094,
	0.0,
	60.738021850585937,
	61.782958984375,
	0.0,
	65.460418701171875,
	61.782958984375,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	64.556640625,
	58.338718414306641,
	0.0,
	64.556640625,
	57.811912536621094,
	0.0;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculationMeatSeafood_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.738021850585937,
	57.811912536621094,
	0.0,
	64.556640625,
	57.811912536621094,
	0.0,
	64.556640625,
	57.811912536621094,
	2.1335999965667725,
	60.738021850585937,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculationMeatSeafood_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.556640625,
	57.811912536621094,
	0.0,
	64.556640625,
	58.338718414306641,
	0.0,
	64.556640625,
	58.338718414306641,
	2.1335999965667725,
	64.556640625,
	57.811912536621094,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculationMeatSeafood_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.556640625,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	64.556640625,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	61.782958984375,
	0.0,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	61.782958984375,
	0.0,
	60.738021850585937,
	61.782958984375,
	0.0,
	60.738021850585937,
	61.782958984375,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-116-MeatService_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.738021850585937,
	61.782958984375,
	0.0,
	60.738021850585937,
	57.811912536621094,
	0.0,
	60.738021850585937,
	57.811912536621094,
	2.1335999965667725,
	60.738021850585937,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	60.738021850585937,
	57.811912536621094,
	2.1335999965667725,
	64.556640625,
	57.811912536621094,
	2.1335999965667725,
	64.556640625,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725,
	60.738021850585937,
	61.782958984375,
	2.1335999965667725;


Zone,
	L1-127-Coffee,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-127-Coffee_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	0.0,
	71.841361999511719,
	29.209310531616211,
	0.0,
	74.227287292480469,
	29.209310531616211,
	0.0,
	74.227287292480469,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	29.209310531616211,
	0.0,
	71.841361999511719,
	29.209310531616211,
	0.0,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	29.209310531616211,
	0.0,
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Exit_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	25.877519607543945,
	0.0,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	0.0,
	74.227287292480469,
	25.877519607543945,
	0.0,
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-126-BakeryService_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	25.877519607543945,
	0.0,
	74.227287292480469,
	29.209310531616211,
	0.0,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725,
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725;


Zone,
	L1-126-BakeryService,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	25.877519607543945,
	0.0,
	74.227287292480469,
	29.209310531616211,
	0.0,
	79.674720764160156,
	29.209310531616211,
	0.0,
	79.674720764160156,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-127-Coffee_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	29.209310531616211,
	0.0,
	74.227287292480469,
	25.877519607543945,
	0.0,
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	25.877519607543945,
	0.0,
	79.674720764160156,
	25.877519607543945,
	0.0,
	79.674720764160156,
	25.877519607543945,
	2.1335999965667725,
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	25.877519607543945,
	0.0,
	79.674720764160156,
	29.209310531616211,
	0.0,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeverages_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	29.209310531616211,
	0.0,
	77.337211608886719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	0.0,
	74.227287292480469,
	29.209310531616211,
	0.0,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725,
	79.674720764160156,
	25.877519607543945,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725;

Construction,
  INTERIOR FLOOR,   !- name
  F16 Acoustic tile,   !- - Layer 1
  F05 Ceiling air space resistance,   !- - Layer 2
  M11 100mm lightweight concrete;   !- 

