
Version, 8.3.0;

Timestep, 6;

ShadowCalculation,
	AverageOverDaysInFrequency,        !- Calculation Method
	30,        !- Calculation Frequency
	3000;    !- Maximum Figures in Shadow Overlap Calculation

ProgramControl,
	1; !- Number of Threads AllowedNumber

Building,
	NoeValleyWFM_Geometry.idf, !- Name
	356.17264763262676, !- North Axis {deg}
	City, !- Terrain
	, !- Loads Convergence Tolerance Value
	, !- Temperature Convergence Tolerance Value {deltaC}
	FullInteriorAndExteriorWithReflections, !- Solar Distribution or maybe FullExterior
	, !- Maximum Number of Warmup Days
	; !- Minimum Number of Warmup Days

Sizing:Parameters,
	1.25,     !- Heating Sizing Factor
	1.15;     !- Cooling Sizing Factor

Site:Location,
	Sacramento Executive Arpt	USA,
	38.50,    !Latitude
	-121.50,   !Longitude
	-8.0, !Time Zone
	5.0;   !Elevation

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -0.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -0.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        0.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       10.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       -6.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        0.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       11.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
       11.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       37.9,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.5,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       22.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.1,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       17.7,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.4,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    66200.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


SimulationControl,
	Yes,    !- Do Zone Sizing Calculation
	Yes,  !- Do System Sizing Calculation
	Yes,   !- Do Plant Sizing Calculation
	No,  !- Run Simulation for Sizing Periods
	Yes; !- Run Simulation for Weather File Run Periods

RunPeriod,
	customRun,    !- Name
	1,   !- Begin Month
	1,    !- Begin Day of Month
	12, !- End Month
	31,   !- End Day of Month
	UseWeatherFile,   !- Day of Week for Start Day
	Yes,              !- Use Weather File Holidays and Special Days
	Yes,              !- Use Weather File Daylight Saving Period
	No,               !- Apply Weekend Holiday Rule
	Yes,              !- Use Weather File Rain Indicators
	Yes;              !- Use Weather File Snow Indicators
ScheduleTypeLimits,
  TEMPERATURE 30,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ANY NUMBER;   !- name

ScheduleTypeLimits,
  TEMPERATURE 40,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 50,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 8,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 60,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 9,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 19,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 29,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 39,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 1,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 2,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 3,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 4,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 5,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 6,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  CONTROL TYPE,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  4,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  TEMPERATURE 7,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 49,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 59,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 14,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 17,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 27,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 37,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 47,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 57,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ALWAYS ON DISCRETE LIMITS,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Discrete,   !- - Numeric Type
  availability;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 10,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 18,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 28,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 15,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 38,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 48,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 58,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 13,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 23,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 33,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 43,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 53,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 16,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 26,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 36,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 46,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 56,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  FRACTION,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 11,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 12,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 22,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 32,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 42,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 52,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 15,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 25,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 35,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 45,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 55,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 12,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 11,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 21,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 31,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 41,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 51,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 61,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 14,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 24,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 34,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 44,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 54,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ON/OFF,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 4,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 5,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 13,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 6,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 7,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 1,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 2,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 3,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 8,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 9,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  FRACTIONAL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Continuous;   !- 

ScheduleTypeLimits,
  TEMPERATURE,   !- name
  -60,   !- - Lower Limit Value {BasedOnField A3}
  200,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  TEMPERATURE 10,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 20,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 


GlobalGeometryRules,
	LowerLeftCorner,         !- Starting Vertex Position
	CounterClockWise,        !- Vertex Entry Direction
	Relative,                !- Coordinate System
	Relative,                !- Daylighting Ref Point Coordinate System
	Relative;                !- Rectangular Surface Coordinate System

Shading:Building:Detailed,
	shdSrf_0_0_9ba53e29-fa52-4d78-ac97-bb121a87d683_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	67.446853637695313,
	23.874208450317383,
	2.0888099670410156,
	67.446853637695313,
	25.877519607543945,
	2.0888099670410156,
	69.155952453613281,
	25.877519607543945,
	2.0888099670410156,
	69.155952453613281,
	23.874208450317383,
	2.0888099670410156;


Shading:Building:Detailed,
	shdSrf_1_0_9c02529b-3d1e-4cf7-9ba6-c8ed945c6abf_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	54.105430603027344,
	23.874208450317383,
	2.0888099670410156,
	54.105430603027344,
	25.877519607543945,
	2.0888099670410156,
	56.793838500976563,
	25.877519607543945,
	2.0888099670410156,
	56.793838500976563,
	23.874208450317383,
	2.0888099670410156;


Shading:Building:Detailed,
	shdSrf_2_0_002824fa-001b-4d48-b3ef-795b6423e9b8_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	38.221920013427734,
	23.878410339355469,
	2.8194000720977783,
	38.221920013427734,
	25.877519607543945,
	2.8194000720977783,
	58.946918487548828,
	25.877519607543945,
	5.715000152587891,
	58.946918487548828,
	23.878839492797852,
	5.715000152587891;


Shading:Building:Detailed,
	shdSrf_3_0_becf7fa3-147e-4548-af07-2be509c6d586_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	58.946918487548828,
	23.878839492797852,
	5.715000152587891,
	58.946918487548828,
	25.877519607543945,
	5.715000152587891,
	79.674720764160156,
	25.877519607543945,
	2.8194000720977783,
	79.674720764160156,
	23.881706237792969,
	2.8194000720977783;


Shading:Building:Detailed,
	shdSrf_4_0_5550500b-7fb9-4f96-af79-a33cab9f319d_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	-34.700000762939453,
	40.0,
	0.0,
	-34.700000762939453,
	61.782958984375,
	0.0,
	35.400001525878906,
	61.782958984375,
	0.0,
	35.400001525878906,
	40.0,
	0.0;


Shading:Building:Detailed,
	shdSrf_4_1_f4e7b538-8ce8-4caa-a5f6-02684699670d_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	35.400001525878906,
	40.0,
	0.0,
	35.400001525878906,
	61.782958984375,
	0.0,
	35.400001525878906,
	61.782958984375,
	15.239999771118164,
	35.400001525878906,
	40.0,
	15.239999771118164;


Shading:Building:Detailed,
	shdSrf_4_2_3a11e165-93ce-489f-a0eb-0ee0a2360013_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	-34.700000762939453,
	40.0,
	0.0,
	35.400001525878906,
	40.0,
	0.0,
	35.400001525878906,
	40.0,
	15.239999771118164,
	-34.700000762939453,
	40.0,
	15.239999771118164;


Shading:Building:Detailed,
	shdSrf_4_3_17513b09-6af7-4c0d-a3ce-6836f21aa38a_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	-34.700000762939453,
	61.782958984375,
	0.0,
	-34.700000762939453,
	40.0,
	0.0,
	-34.700000762939453,
	40.0,
	15.239999771118164,
	-34.700000762939453,
	61.782958984375,
	15.239999771118164;


Shading:Building:Detailed,
	shdSrf_4_4_af1f2ad6-ecfa-4729-b890-c0478d202192_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	35.400001525878906,
	61.782958984375,
	0.0,
	-34.700000762939453,
	61.782958984375,
	0.0,
	-34.700000762939453,
	61.782958984375,
	15.239999771118164,
	35.400001525878906,
	61.782958984375,
	15.239999771118164;


Shading:Building:Detailed,
	shdSrf_4_5_6273f057-68af-46ef-8df0-2a1544ed9062_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	-34.700000762939453,
	40.0,
	15.239999771118164,
	35.400001525878906,
	40.0,
	15.239999771118164,
	35.400001525878906,
	61.782958984375,
	15.239999771118164,
	-34.700000762939453,
	61.782958984375,
	15.239999771118164;


Shading:Building:Detailed,
	shdSrf_5_0_b4e86c8f-1b66-458d-8b0a-603b073f0d09_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	82.5999984741211,
	40.0,
	0.0,
	82.5999984741211,
	61.782958984375,
	0.0,
	150.30000305175781,
	61.782958984375,
	0.0,
	150.30000305175781,
	40.0,
	0.0;


Shading:Building:Detailed,
	shdSrf_5_1_a344ebc7-f519-4e9c-93fa-b17aaee3f35d_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	82.5999984741211,
	61.782958984375,
	0.0,
	82.5999984741211,
	40.0,
	0.0,
	82.5999984741211,
	40.0,
	15.239999771118164,
	82.5999984741211,
	61.782958984375,
	15.239999771118164;


Shading:Building:Detailed,
	shdSrf_5_2_56ddba5e-92cb-4f45-970e-dec1691c88a9_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	82.5999984741211,
	40.0,
	0.0,
	150.30000305175781,
	40.0,
	0.0,
	150.30000305175781,
	40.0,
	15.239999771118164,
	82.5999984741211,
	40.0,
	15.239999771118164;


Shading:Building:Detailed,
	shdSrf_5_3_2f56fec6-5513-4543-af31-762970506b3f_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	150.30000305175781,
	40.0,
	0.0,
	150.30000305175781,
	61.782958984375,
	0.0,
	150.30000305175781,
	61.782958984375,
	15.239999771118164,
	150.30000305175781,
	40.0,
	15.239999771118164;


Shading:Building:Detailed,
	shdSrf_5_4_ea521618-e324-4899-816c-d37fb76f4b1e_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	150.30000305175781,
	61.782958984375,
	0.0,
	82.5999984741211,
	61.782958984375,
	0.0,
	82.5999984741211,
	61.782958984375,
	15.239999771118164,
	150.30000305175781,
	61.782958984375,
	15.239999771118164;


Shading:Building:Detailed,
	shdSrf_5_5_d157e5b7-d675-45c3-980e-63e5cecf0f9f_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	82.5999984741211,
	40.0,
	15.239999771118164,
	150.30000305175781,
	40.0,
	15.239999771118164,
	150.30000305175781,
	61.782958984375,
	15.239999771118164,
	82.5999984741211,
	61.782958984375,
	15.239999771118164;


Zone,
	L1-126-BakeryService,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	25.877519607543945,
	0.0,
	74.227287292480469,
	29.209310531616211,
	0.0,
	79.674720764160156,
	29.209310531616211,
	0.0,
	79.674720764160156,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-127-Coffee_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	29.209310531616211,
	0.0,
	74.227287292480469,
	25.877519607543945,
	0.0,
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	25.877519607543945,
	0.0,
	79.674720764160156,
	25.877519607543945,
	0.0,
	79.674720764160156,
	25.877519607543945,
	2.1335999965667725,
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	25.877519607543945,
	0.0,
	79.674720764160156,
	29.209310531616211,
	0.0,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeverages_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	29.209310531616211,
	0.0,
	77.337211608886719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	0.0,
	74.227287292480469,
	29.209310531616211,
	0.0,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_6,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Coffee_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725,
	79.674720764160156,
	25.877519607543945,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725;


Zone,
	L1S2-Bakery,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-Bakery_Srf_0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783,
	79.674720764160156,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	25.877519607543945,
	3.9136924743652344;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-ReachInPrepared_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	3.145941972732544;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	4.10955810546875,
	77.337211608886719,
	31.363920211791992,
	3.145941972732544;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783,
	70.439277648925781,
	26.948810577392578,
	4.10955810546875,
	70.439277648925781,
	31.363920211791992,
	4.10955810546875;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783,
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783,
	71.841361999511719,
	26.948810577392578,
	3.9136924743652344,
	70.439277648925781,
	26.948810577392578,
	4.10955810546875;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-ReachInPrepared_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	3.145941972732544,
	77.337211608886719,
	29.209310531616211,
	3.145941972732544;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783,
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	25.877519607543945,
	3.9136924743652344,
	71.841361999511719,
	26.948810577392578,
	3.9136924743652344;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_7,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Coffee_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	79.674720764160156,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	3.9136924743652344,
	79.674720764160156,
	25.877519607543945,
	2.8194000720977783,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	3.145941972732544,
	77.337211608886719,
	31.363920211791992,
	3.145941972732544,
	70.439277648925781,
	31.363920211791992,
	4.10955810546875,
	70.439277648925781,
	26.948810577392578,
	4.10955810546875,
	71.841361999511719,
	26.948810577392578,
	3.9136924743652344;


Zone,
	L1S2-ReachInPrepared,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-ReachInPrepared_Srf_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-ReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Bakery_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	3.145941972732544;


BuildingSurface:Detailed,
	L1S2-ReachInPrepared_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-ReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Shaft2_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	3.145941972732544;


BuildingSurface:Detailed,
	L1S2-ReachInPrepared_Srf_2,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-ReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachPrepared_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-ReachInPrepared_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-ReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Bakery_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	3.145941972732544,
	77.337211608886719,
	49.865280151367188,
	3.145941972732544;


BuildingSurface:Detailed,
	L1S2-ReachInPrepared_Srf_4,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-ReachInPrepared,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	3.145941972732544,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	3.145941972732544;


Zone,
	L1S2-Shaft2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_0,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	3.2537107467651367,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	79.674720764160156,
	50.962558746337891,
	2.8194000720977783,
	76.565757751464844,
	50.962558746337891,
	3.2537107467651367;


BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	79.674720764160156,
	50.962558746337891,
	2.8194000720977783,
	76.565757751464844,
	50.962558746337891,
	2.8194000720977783,
	76.565757751464844,
	50.962558746337891,
	3.2537107467651367;


BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_2,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Stairs_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	76.565757751464844,
	50.962558746337891,
	2.8194000720977783,
	79.674720764160156,
	50.962558746337891,
	2.8194000720977783,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	50.962558746337891,
	2.8194000720977783,
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	76.565757751464844,
	49.865280151367188,
	3.2537107467651367,
	76.565757751464844,
	50.962558746337891,
	3.2537107467651367;


BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	3.145941972732544,
	76.565757751464844,
	49.865280151367188,
	3.2537107467651367;


BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-ReachInPrepared_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	3.145941972732544;


Zone,
	L1S1-PreparedFoods,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.8194000720977783,
	77.337211608886719,
	41.605201721191406,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.8194000720977783,
	69.1286392211914,
	41.605201721191406,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Coffee_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	69.1286392211914,
	31.363920211791992,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachPrepared_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	41.605201721191406,
	2.8194000720977783,
	69.1286392211914,
	41.605201721191406,
	2.8194000720977783;


Zone,
	L1S1-Coffee,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-Coffee_Srf_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoods_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783,
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachPrepared_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	25.877519607543945,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	79.674720764160156,
	25.877519607543945,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	79.674720764160156,
	25.877519607543945,
	2.1335999965667725,
	79.674720764160156,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachPrepared_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783,
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_8,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_9,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Bakery_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	2.8194000720977783,
	79.674720764160156,
	25.877519607543945,
	2.8194000720977783,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	31.363920211791992,
	2.8194000720977783,
	70.439277648925781,
	26.948810577392578,
	2.8194000720977783,
	71.841361999511719,
	26.948810577392578,
	2.8194000720977783;


Zone,
	L1-127-Coffee,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-127-Coffee_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	0.0,
	71.841361999511719,
	29.209310531616211,
	0.0,
	74.227287292480469,
	29.209310531616211,
	0.0,
	74.227287292480469,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	29.209310531616211,
	0.0,
	71.841361999511719,
	29.209310531616211,
	0.0,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	29.209310531616211,
	0.0,
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Exit_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	25.877519607543945,
	0.0,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	0.0,
	74.227287292480469,
	25.877519607543945,
	0.0,
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-126-BakeryService_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480469,
	25.877519607543945,
	0.0,
	74.227287292480469,
	29.209310531616211,
	0.0,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725,
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_6,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Coffee_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	74.227287292480469,
	25.877519607543945,
	2.1335999965667725,
	74.227287292480469,
	29.209310531616211,
	2.1335999965667725,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725;


Zone,
	L1-102-Exit,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Exit_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	25.877519607543945,
	0.0,
	69.1895980834961,
	26.948810577392578,
	0.0,
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	25.877519607543945,
	0.0;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	0.0,
	69.1895980834961,
	26.948810577392578,
	0.0,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	26.948810577392578,
	0.0,
	69.1895980834961,
	25.877519607543945,
	0.0,
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	25.877519607543945,
	0.0,
	71.841361999511719,
	25.877519607543945,
	0.0,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-127-Coffee_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	25.877519607543945,
	0.0,
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	26.948810577392578,
	0.0,
	70.439277648925781,
	26.948810577392578,
	0.0,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	25.877519607543945,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725;


Zone,
	L1-102-SelfCheckout,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	26.948810577392578,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	0.0,
	70.439277648925781,
	26.948810577392578,
	0.0;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Exit_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1895980834961,
	26.948810577392578,
	0.0,
	70.439277648925781,
	26.948810577392578,
	0.0,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	0.0,
	70.439277648925781,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	0.0,
	69.1286392211914,
	31.363920211791992,
	0.0,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout4_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	27.645360946655273,
	0.0,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	27.645360946655273,
	0.0,
	66.446403503417969,
	26.948810577392578,
	0.0,
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	26.948810577392578,
	0.0,
	69.1895980834961,
	26.948810577392578,
	0.0,
	69.1895980834961,
	26.948810577392578,
	2.1335999965667725,
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInBeer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	55.99176025390625,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	72.847198486328125,
	58.338718414306641,
	0.0,
	72.847198486328125,
	55.99176025390625,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	55.99176025390625,
	0.0,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	55.99176025390625,
	0.0,
	72.847198486328125,
	55.99176025390625,
	0.0,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725,
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	55.99176025390625,
	0.0,
	72.847198486328125,
	58.338718414306641,
	0.0,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	55.99176025390625,
	2.1335999965667725,
	72.847198486328125,
	55.99176025390625,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725;


Zone,
	L1-102-Checkout4,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	27.645360946655273,
	0.0,
	64.3737564086914,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	27.645360946655273,
	0.0;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	0.0,
	64.3737564086914,
	31.363920211791992,
	0.0,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout3_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	31.363920211791992,
	0.0,
	64.3737564086914,
	27.645360946655273,
	0.0,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	27.645360946655273,
	0.0,
	66.446403503417969,
	27.645360946655273,
	0.0,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	27.645360946655273,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725,
	66.446403503417969,
	27.645360946655273,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-102-Checkout3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	27.645360946655273,
	0.0,
	62.209678649902344,
	31.363920211791992,
	0.0,
	64.3737564086914,
	31.363920211791992,
	0.0,
	64.3737564086914,
	27.645360946655273,
	0.0;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	31.363920211791992,
	0.0,
	62.209678649902344,
	31.363920211791992,
	0.0,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	31.363920211791992,
	0.0,
	62.209678649902344,
	27.645360946655273,
	0.0,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	27.645360946655273,
	0.0,
	64.3737564086914,
	27.645360946655273,
	0.0,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725,
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Checkout4_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.3737564086914,
	27.645360946655273,
	0.0,
	64.3737564086914,
	31.363920211791992,
	0.0,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902344,
	27.645360946655273,
	2.1335999965667725,
	64.3737564086914,
	27.645360946655273,
	2.1335999965667725,
	64.3737564086914,
	31.363920211791992,
	2.1335999965667725,
	62.209678649902344,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationEndcap2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	52.767475128173828,
	0.0,
	65.072212219238281,
	54.528720855712891,
	0.0,
	67.025520324707031,
	54.528720855712891,
	0.0,
	67.025520324707031,
	52.767475128173828,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle6_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	52.767475128173828,
	0.0,
	67.025520324707031,
	52.767475128173828,
	0.0,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	52.767475128173828,
	0.0,
	67.025520324707031,
	54.528720855712891,
	0.0,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	54.528720855712891,
	0.0,
	65.072212219238281,
	54.528720855712891,
	0.0,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	54.528720855712891,
	0.0,
	65.072212219238281,
	52.767475128173828,
	0.0,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725,
	67.025520324707031,
	54.528720855712891,
	2.1335999965667725,
	65.072212219238281,
	54.528720855712891,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationEndcap3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	33.284160614013672,
	0.0,
	65.196479797363281,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	0.0,
	67.025520324707031,
	33.284160614013672,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	35.295841217041016,
	0.0,
	65.196479797363281,
	33.284160614013672,
	0.0,
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	33.284160614013672,
	0.0,
	66.446403503417969,
	33.284160614013672,
	0.0,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725,
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	33.284160614013672,
	0.0,
	67.025520324707031,
	33.284160614013672,
	0.0,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	33.284160614013672,
	0.0,
	67.025520324707031,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	35.295841217041016,
	0.0,
	66.272132873535156,
	35.295841217041016,
	0.0,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	35.295841217041016,
	0.0,
	65.196479797363281,
	35.295841217041016,
	0.0,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	33.284160614013672,
	2.1335999965667725,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725;


Zone,
	L1-101-SalesWine,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	54.528720855712891,
	0.0,
	72.847198486328125,
	54.528720855712891,
	0.0,
	72.847198486328125,
	50.9015998840332,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	52.767475128173828,
	0.0,
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	50.9015998840332,
	0.0,
	72.847198486328125,
	53.583839416503906,
	0.0,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	53.583839416503906,
	0.0,
	72.847198486328125,
	54.528720855712891,
	0.0,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	54.528720855712891,
	0.0,
	68.0008773803711,
	54.528720855712891,
	0.0,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	54.528720855712891,
	0.0,
	68.0008773803711,
	52.767475128173828,
	0.0,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_7,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725;


Zone,
	L1-124-SpecialtyService,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.768722534179687,
	48.463199615478516,
	0.0,
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	47.365921020507813,
	0.0,
	74.3407211303711,
	47.365921020507813,
	0.0,
	74.3407211303711,
	41.605201721191406,
	0.0;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	42.3671989440918,
	0.0,
	74.3407211303711,
	47.365921020507813,
	0.0,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725,
	74.3407211303711,
	42.3671989440918,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	47.365921020507813,
	0.0,
	73.5482406616211,
	47.365921020507813,
	0.0,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	47.365921020507813,
	0.0,
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	48.463199615478516,
	0.0,
	69.768722534179687,
	48.463199615478516,
	0.0,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534179687,
	48.463199615478516,
	0.0,
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534179687,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	41.605201721191406,
	0.0,
	74.3407211303711,
	42.3671989440918,
	0.0,
	74.3407211303711,
	42.3671989440918,
	2.1335999965667725,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_8,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation6,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	50.9015998840332,
	0.0,
	73.5482406616211,
	50.9015998840332,
	0.0,
	73.5482406616211,
	48.463199615478516,
	0.0,
	69.768722534179687,
	48.463199615478516,
	0.0,
	69.768722534179687,
	41.605201721191406,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.768722534179687,
	48.463199615478516,
	0.0,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534179687,
	48.463199615478516,
	0.0,
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	50.9015998840332,
	0.0,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesWine_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	50.9015998840332,
	0.0,
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_9,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725,
	69.768722534179687,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInBeverages,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	79.674720764160156,
	34.245254516601562,
	0.0,
	79.674720764160156,
	29.209310531616211,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-126-BakeryService_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	0.0,
	79.674720764160156,
	29.209310531616211,
	0.0,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	29.209310531616211,
	0.0,
	79.674720764160156,
	34.245254516601562,
	0.0,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInPrepared_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_6,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachPrepared_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationAisle6,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	50.269458770751953,
	0.0,
	63.855598449707031,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	0.0,
	66.272132873535156,
	50.269458770751953,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	52.767475128173828,
	0.0,
	63.855598449707031,
	50.269458770751953,
	0.0,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle7_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	50.269458770751953,
	0.0,
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	52.767475128173828,
	0.0,
	65.072212219238281,
	52.767475128173828,
	0.0,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238281,
	52.767475128173828,
	0.0,
	63.855598449707031,
	52.767475128173828,
	0.0,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725,
	65.072212219238281,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725,
	63.855598449707031,
	52.767475128173828,
	2.1335999965667725;


Zone,
	L1-125-PreparedFoods1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	0.0,
	76.29144287109375,
	37.856159210205078,
	0.0;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods2_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	37.856159210205078,
	0.0,
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation8_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	41.605201721191406,
	0.0,
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534179687,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	69.768722534179687,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_7,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoods_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725;


Zone,
	L1-125-PreparedFoods2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	37.856159210205078,
	0.0,
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	34.245254516601562,
	0.0;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	34.245254516601562,
	0.0,
	76.29144287109375,
	34.245254516601562,
	0.0,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation8_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	34.245254516601562,
	0.0,
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	37.856159210205078,
	0.0,
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoods_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation7,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	33.284160614013672,
	0.0,
	67.025520324707031,
	33.284160614013672,
	0.0,
	67.025520324707031,
	35.295841217041016,
	0.0,
	68.0008773803711,
	35.295841217041016,
	0.0,
	68.0008773803711,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.1286392211914,
	31.363920211791992,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	41.605201721191406,
	0.0,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	41.605201721191406,
	0.0,
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	35.295841217041016,
	0.0,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap3_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	35.295841217041016,
	0.0,
	67.025520324707031,
	33.284160614013672,
	0.0,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap3_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	33.284160614013672,
	0.0,
	66.446403503417969,
	33.284160614013672,
	0.0,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	33.284160614013672,
	0.0,
	66.446403503417969,
	31.363920211791992,
	0.0,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	0.0,
	69.1286392211914,
	31.363920211791992,
	0.0,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	0.0,
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods2_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	37.856159210205078,
	0.0,
	69.1286392211914,
	37.856159210205078,
	2.1335999965667725,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_11,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	66.446403503417969,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	33.284160614013672,
	2.1335999965667725,
	66.446403503417969,
	33.284160614013672,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle10,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	35.295841217041016,
	0.0,
	66.272132873535156,
	52.767475128173828,
	0.0,
	68.0008773803711,
	52.767475128173828,
	0.0,
	68.0008773803711,
	35.295841217041016,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle7_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	35.295841217041016,
	0.0,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap3_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	0.0,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	35.295841217041016,
	0.0,
	68.0008773803711,
	35.295841217041016,
	0.0,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	67.025520324707031,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	35.295841217041016,
	0.0,
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	0.0,
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesWine_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	50.9015998840332,
	0.0,
	68.0008773803711,
	52.767475128173828,
	0.0,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	52.767475128173828,
	0.0,
	67.025520324707031,
	52.767475128173828,
	0.0,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707031,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	0.0,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725,
	67.025520324707031,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle6_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	52.767475128173828,
	0.0,
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_11,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	35.295841217041016,
	2.1335999965667725,
	68.0008773803711,
	52.767475128173828,
	2.1335999965667725,
	66.272132873535156,
	52.767475128173828,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationAisle7,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	46.328563690185547,
	0.0,
	63.855598449707031,
	50.269458770751953,
	0.0,
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	46.328563690185547,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	49.001518249511719,
	0.0,
	63.855598449707031,
	46.328563690185547,
	0.0,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle9_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	46.328563690185547,
	0.0,
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	50.269458770751953,
	0.0,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle6_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	50.269458770751953,
	0.0,
	63.855598449707031,
	50.269458770751953,
	0.0,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	50.269458770751953,
	0.0,
	63.855598449707031,
	49.001518249511719,
	0.0,
	63.855598449707031,
	49.001518249511719,
	2.1335999965667725,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	50.269458770751953,
	2.1335999965667725,
	63.855598449707031,
	50.269458770751953,
	2.1335999965667725;


Zone,
	L1-101-SalesAisle9,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	35.295841217041016,
	0.0,
	63.855598449707031,
	46.328563690185547,
	0.0,
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	35.295841217041016,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	37.3159065246582,
	0.0,
	63.855598449707031,
	35.295841217041016,
	0.0,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	35.295841217041016,
	0.0,
	65.196479797363281,
	35.295841217041016,
	0.0,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725,
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationEndcap3_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363281,
	35.295841217041016,
	0.0,
	66.272132873535156,
	35.295841217041016,
	0.0,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725,
	65.196479797363281,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesAisle10_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	35.295841217041016,
	0.0,
	66.272132873535156,
	46.328563690185547,
	0.0,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationAisle7_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535156,
	46.328563690185547,
	0.0,
	63.855598449707031,
	46.328563690185547,
	0.0,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	46.328563690185547,
	0.0,
	63.855598449707031,
	45.1291618347168,
	0.0,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	45.1291618347168,
	0.0,
	63.855598449707031,
	41.188266754150391,
	0.0,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725,
	63.855598449707031,
	45.1291618347168,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	41.188266754150391,
	0.0,
	63.855598449707031,
	37.3159065246582,
	0.0,
	63.855598449707031,
	37.3159065246582,
	2.1335999965667725,
	63.855598449707031,
	41.188266754150391,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_9,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707031,
	35.295841217041016,
	2.1335999965667725,
	66.272132873535156,
	35.295841217041016,
	2.1335999965667725,
	66.272132873535156,
	46.328563690185547,
	2.1335999965667725,
	63.855598449707031,
	46.328563690185547,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInChees,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	49.865280151367188,
	0.0,
	79.674720764160156,
	49.865280151367188,
	0.0,
	79.674720764160156,
	44.075122833251953,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	0.0,
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInPrepared_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	44.075122833251953,
	0.0,
	79.674720764160156,
	44.075122833251953,
	0.0,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	44.075122833251953,
	0.0,
	79.674720764160156,
	49.865280151367188,
	0.0,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInChees_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-101-SalesRefrigerationReachInChees,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachPrepared_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725;


Zone,
	L1-101-SalesRefrigerationReachInPrepared,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	44.075122833251953,
	0.0,
	79.674720764160156,
	44.075122833251953,
	0.0,
	79.674720764160156,
	34.245254516601562,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation8_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeverages_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	0.0,
	79.674720764160156,
	34.245254516601562,
	0.0,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	34.245254516601562,
	0.0,
	79.674720764160156,
	44.075122833251953,
	0.0,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInChees_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	44.075122833251953,
	0.0,
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_16,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInPrepared_Srf_6,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-101-SalesRefrigerationReachInPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachPrepared_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	79.674720764160156,
	34.245254516601562,
	2.1335999965667725,
	79.674720764160156,
	44.075122833251953,
	2.1335999965667725,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation5,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	10,	!- Number of Vertices
	73.5482406616211,
	47.365921020507813,
	0.0,
	73.5482406616211,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	0.0,
	72.847198486328125,
	53.583839416503906,
	0.0,
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	0.0,
	77.337211608886719,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	0.0,
	74.3407211303711,
	47.365921020507813,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInChees_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	0.0,
	76.565757751464844,
	49.865280151367188,
	0.0,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	0.0,
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-121-Men_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	53.583839416503906,
	0.0,
	74.218803405761719,
	53.583839416503906,
	0.0,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	0.0,
	72.847198486328125,
	53.583839416503906,
	0.0,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesWine_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	53.583839416503906,
	0.0,
	72.847198486328125,
	50.9015998840332,
	0.0,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	50.9015998840332,
	0.0,
	73.5482406616211,
	50.9015998840332,
	0.0,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation6_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	50.9015998840332,
	0.0,
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	48.463199615478516,
	0.0,
	73.5482406616211,
	47.365921020507813,
	0.0,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725,
	73.5482406616211,
	48.463199615478516,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.5482406616211,
	47.365921020507813,
	0.0,
	74.3407211303711,
	47.365921020507813,
	0.0,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	47.365921020507813,
	0.0,
	74.3407211303711,
	42.3671989440918,
	0.0,
	74.3407211303711,
	42.3671989440918,
	2.1335999965667725,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-124-SpecialtyService_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	42.3671989440918,
	0.0,
	74.3407211303711,
	41.605201721191406,
	0.0,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	42.3671989440918,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_14,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.3407211303711,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725,
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_15,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation8_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	41.605201721191406,
	0.0,
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_16,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInPrepared_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	44.075122833251953,
	0.0,
	77.337211608886719,
	44.075122833251953,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation5_Srf_17,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-101-SalesCirculation5,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	10,	!- Number of Vertices
	74.3407211303711,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	50.9015998840332,
	2.1335999965667725,
	73.5482406616211,
	50.9015998840332,
	2.1335999965667725,
	73.5482406616211,
	47.365921020507813,
	2.1335999965667725,
	74.3407211303711,
	47.365921020507813,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation8,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	34.245254516601562,
	0.0,
	76.29144287109375,
	41.605201721191406,
	0.0,
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_15,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	0.0,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods1_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	41.605201721191406,
	0.0,
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods2_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	37.856159210205078,
	0.0,
	76.29144287109375,
	34.245254516601562,
	0.0,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725,
	76.29144287109375,
	37.856159210205078,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInPrepared_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	41.605201721191406,
	0.0,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation8_Srf_6,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-101-SalesCirculation8,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoods_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	76.29144287109375,
	41.605201721191406,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation9,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	0.0,
	69.1286392211914,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	31.363920211791992,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation8_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	34.245254516601562,
	0.0,
	76.29144287109375,
	34.245254516601562,
	0.0,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-125-PreparedFoods2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.29144287109375,
	34.245254516601562,
	0.0,
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725,
	76.29144287109375,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation7_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	34.245254516601562,
	0.0,
	69.1286392211914,
	31.363920211791992,
	0.0,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation10_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	0.0,
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeverages_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	34.245254516601562,
	0.0,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation9_Srf_7,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-101-SalesCirculation9,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoods_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.1286392211914,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	34.245254516601562,
	2.1335999965667725,
	69.1286392211914,
	34.245254516601562,
	2.1335999965667725;


Zone,
	L1-101-SalesCirculation10,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	0.0,
	70.439277648925781,
	31.363920211791992,
	0.0,
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	29.209310531616211,
	0.0,
	71.841361999511719,
	29.209310531616211,
	0.0,
	71.841361999511719,
	26.948810577392578,
	0.0;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation9_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	0.0,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-SelfCheckout_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	31.363920211791992,
	0.0,
	70.439277648925781,
	26.948810577392578,
	0.0,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-102-Exit_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	0.0,
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-127-Coffee_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	26.948810577392578,
	0.0,
	71.841361999511719,
	29.209310531616211,
	0.0,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-127-Coffee_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999511719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeverages_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	0.0,
	77.337211608886719,
	31.363920211791992,
	0.0,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-101-SalesCirculation10_Srf_7,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-101-SalesCirculation10,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Coffee_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	70.439277648925781,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	26.948810577392578,
	2.1335999965667725,
	71.841361999511719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	31.363920211791992,
	2.1335999965667725,
	70.439277648925781,
	31.363920211791992,
	2.1335999965667725;


Zone,
	L1-121-Men,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-121-Men_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-121-Men,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	0.0,
	74.218803405761719,
	56.217910766601563,
	0.0,
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	53.583839416503906,
	0.0;


BuildingSurface:Detailed,
	L1-121-Men_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-121-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-121-Men_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-121-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-120-Women_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	56.217910766601563,
	0.0,
	74.218803405761719,
	56.217910766601563,
	0.0,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-121-Men_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-121-Men,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	0.0,
	74.218803405761719,
	53.583839416503906,
	0.0,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-121-Men_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-121-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	0.0,
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-121-Men_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-121-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Men_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725;


Zone,
	L1-118-PreparedFoodsPrep,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	61.782958984375,
	0.0,
	77.4239501953125,
	61.782958984375,
	0.0,
	77.4239501953125,
	58.338718414306641,
	0.0;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	58.338718414306641,
	0.0,
	77.4239501953125,
	58.338718414306641,
	0.0,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-119-DeliCooler_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	0.0,
	77.4239501953125,
	61.782958984375,
	0.0,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	61.782958984375,
	0.0,
	65.460418701171875,
	61.782958984375,
	0.0,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	61.782958984375,
	0.0,
	65.460418701171875,
	58.338718414306641,
	0.0,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInBeer_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	0.0,
	72.847198486328125,
	58.338718414306641,
	0.0,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	58.338718414306641,
	0.0,
	74.218803405761719,
	58.338718414306641,
	0.0,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-120-Women_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-118-PreparedFoodsPrep_Srf_8,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-118-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoodsPrep_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725;


Zone,
	L1-120-Women,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-120-Women_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-120-Women,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	0.0,
	74.218803405761719,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	0.0,
	76.565757751464844,
	56.217910766601563,
	0.0;


BuildingSurface:Detailed,
	L1-120-Women_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-120-Women,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	58.338718414306641,
	0.0,
	74.218803405761719,
	56.217910766601563,
	0.0,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-120-Women_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-120-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-121-Men_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	0.0,
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-120-Women_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-120-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-120-Women_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-120-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	58.338718414306641,
	0.0,
	74.218803405761719,
	58.338718414306641,
	0.0,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-120-Women_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-120-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Women_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725;


Zone,
	L1-119-DeliCooler,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	0.0,
	77.4239501953125,
	61.782958984375,
	0.0,
	79.674720764160156,
	61.782958984375,
	0.0,
	79.674720764160156,
	58.338718414306641,
	0.0;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	58.338718414306641,
	0.0,
	79.674720764160156,
	58.338718414306641,
	0.0,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	58.338718414306641,
	0.0,
	79.674720764160156,
	61.782958984375,
	0.0,
	79.674720764160156,
	61.782958984375,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	61.782958984375,
	0.0,
	77.4239501953125,
	61.782958984375,
	0.0,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	79.674720764160156,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	61.782958984375,
	0.0,
	77.4239501953125,
	58.338718414306641,
	0.0,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-119-DeliCooler_Srf_6,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-119-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-DeliCooler_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725;


Zone,
	L1-122-Corridor,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-122-Corridor_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	0.0,
	78.333602905273437,
	51.443603515625,
	0.0;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	0.0,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-120-Women_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	58.338718414306641,
	0.0,
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-121-Men_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	56.217910766601563,
	0.0,
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	53.583839416503906,
	0.0,
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	0.0,
	78.333602905273437,
	51.443603515625,
	0.0,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	51.443603515625,
	0.0,
	78.333602905273437,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-119-DeliCooler_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	58.338718414306641,
	0.0,
	77.4239501953125,
	58.338718414306641,
	0.0,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-122-Corridor_Srf_8,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-122-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Corridor_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725;


Zone,
	L1-123-Stairs,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-123-Stairs_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	0.0,
	76.565757751464844,
	51.443603515625,
	0.0,
	78.333602905273437,
	51.443603515625,
	0.0,
	78.333602905273437,
	58.338718414306641,
	0.0,
	79.674720764160156,
	58.338718414306641,
	0.0,
	79.674720764160156,
	49.865280151367188,
	0.0;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	58.338718414306641,
	0.0,
	78.333602905273437,
	51.443603515625,
	0.0,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	51.443603515625,
	0.0,
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	0.0,
	76.565757751464844,
	49.865280151367188,
	0.0,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	0.0,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInChees_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	0.0,
	79.674720764160156,
	49.865280151367188,
	0.0,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	49.865280151367188,
	0.0,
	79.674720764160156,
	58.338718414306641,
	0.0,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-119-DeliCooler_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	0.0,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1-123-Stairs_Srf_8,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Stairs_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725;


Zone,
	L1S1-SalesRefrigerationReachPrepared,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachPrepared_Srf_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Coffee_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachPrepared_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Stairs_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachPrepared_Srf_2,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SalesRefrigerationReachPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesRefrigerationReachInPrepared_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachPrepared_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachPrepared,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	29.209310531616211,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachPrepared_Srf_4,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-SalesRefrigerationReachPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-ReachInPrepared_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	79.674720764160156,
	29.209310531616211,
	2.8194000720977783,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SalesRefrigerationReachPrepared_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SalesRefrigerationReachPrepared,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.1335999965667725,
	77.337211608886719,
	29.209310531616211,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783;


Zone,
	L1S1-SpecialtyService,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Stairs_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.8194000720977783,
	72.847198486328125,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.8194000720977783,
	72.847198486328125,
	54.528720855712891,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachPrepared_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	41.605201721191406,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Stairs_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.8194000720977783,
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Men_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.8194000720977783,
	76.565757751464844,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	41.605201721191406,
	2.8194000720977783,
	68.0008773803711,
	54.528720855712891,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_7,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-101-SalesCirculation5_Srf_17,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	68.0008773803711,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	54.528720855712891,
	2.1335999965667725,
	72.847198486328125,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoods_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.1335999965667725,
	77.337211608886719,
	41.605201721191406,
	2.8194000720977783,
	68.0008773803711,
	41.605201721191406,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-SpecialtyService_Srf_9,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-SpecialtyService,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	68.0008773803711,
	41.605201721191406,
	2.8194000720977783,
	77.337211608886719,
	41.605201721191406,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	76.565757751464844,
	53.583839416503906,
	2.8194000720977783,
	72.847198486328125,
	53.583839416503906,
	2.8194000720977783,
	72.847198486328125,
	54.528720855712891,
	2.8194000720977783,
	68.0008773803711,
	54.528720855712891,
	2.8194000720977783;


Zone,
	L1S1-Men,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-Men_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-121-Men_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Men_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Corridor_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.8194000720977783,
	76.565757751464844,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Men_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Women_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.8194000720977783,
	76.565757751464844,
	56.217910766601563,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Men_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Men,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	74.218803405761719,
	53.583839416503906,
	2.8194000720977783,
	74.218803405761719,
	56.217910766601563,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Men_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.8194000720977783,
	74.218803405761719,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Men_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-Men,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	53.583839416503906,
	2.8194000720977783,
	76.565757751464844,
	53.583839416503906,
	2.8194000720977783,
	76.565757751464844,
	56.217910766601563,
	2.8194000720977783,
	74.218803405761719,
	56.217910766601563,
	2.8194000720977783;


Zone,
	L1S1-PreparedFoodsPrep,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-118-PreparedFoodsPrep_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Corridor_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.8194000720977783,
	76.565757751464844,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-DeliCooler_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.8194000720977783,
	77.4239501953125,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.1335999965667725,
	65.460418701171875,
	61.782958984375,
	2.8194000720977783,
	77.4239501953125,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	61.782958984375,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	65.460418701171875,
	58.338718414306641,
	2.8194000720977783,
	65.460418701171875,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	72.847198486328125,
	58.338718414306641,
	2.8194000720977783,
	65.460418701171875,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328125,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.8194000720977783,
	72.847198486328125,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Women_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.8194000720977783,
	74.218803405761719,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-PreparedFoodsPrep_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-PreparedFoodsPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701171875,
	58.338718414306641,
	2.8194000720977783,
	77.4239501953125,
	58.338718414306641,
	2.8194000720977783,
	77.4239501953125,
	61.782958984375,
	2.8194000720977783,
	65.460418701171875,
	61.782958984375,
	2.8194000720977783;


Zone,
	L1S1-Women,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-Women_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-120-Women_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Women_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Women,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	74.218803405761719,
	56.217910766601563,
	2.8194000720977783,
	74.218803405761719,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Women_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Men_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.8194000720977783,
	74.218803405761719,
	56.217910766601563,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Women_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Corridor_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.8194000720977783,
	76.565757751464844,
	56.217910766601563,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Women_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Women,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoodsPrep_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.1335999965667725,
	74.218803405761719,
	58.338718414306641,
	2.8194000720977783,
	76.565757751464844,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Women_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-Women,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.218803405761719,
	56.217910766601563,
	2.8194000720977783,
	76.565757751464844,
	56.217910766601563,
	2.8194000720977783,
	76.565757751464844,
	58.338718414306641,
	2.8194000720977783,
	74.218803405761719,
	58.338718414306641,
	2.8194000720977783;


Zone,
	L1S1-DeliCooler,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-DeliCooler_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-119-DeliCooler_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	79.674720764160156,
	61.782958984375,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-DeliCooler_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Stairs_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.8194000720977783,
	78.333602905273437,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DeliCooler_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-DeliCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	61.782958984375,
	2.1335999965667725,
	79.674720764160156,
	61.782958984375,
	2.8194000720977783,
	79.674720764160156,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DeliCooler_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-DeliCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	61.782958984375,
	2.8194000720977783,
	79.674720764160156,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DeliCooler_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoodsPrep_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	61.782958984375,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.8194000720977783,
	77.4239501953125,
	61.782958984375,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DeliCooler_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-DeliCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Corridor_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.8194000720977783,
	77.4239501953125,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-DeliCooler_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-DeliCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	2.8194000720977783,
	79.674720764160156,
	58.338718414306641,
	2.8194000720977783,
	79.674720764160156,
	61.782958984375,
	2.8194000720977783,
	77.4239501953125,
	61.782958984375,
	2.8194000720977783;


Zone,
	L1S1-Corridor,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-Corridor_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-122-Corridor_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Corridor_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-PreparedFoodsPrep_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	58.338718414306641,
	2.8194000720977783,
	77.4239501953125,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Corridor_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Women_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	58.338718414306641,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	56.217910766601563,
	2.8194000720977783,
	76.565757751464844,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Corridor_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Men_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	56.217910766601563,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	53.583839416503906,
	2.8194000720977783,
	76.565757751464844,
	56.217910766601563,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Corridor_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	53.583839416503906,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.8194000720977783,
	76.565757751464844,
	53.583839416503906,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Corridor_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Stairs_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.8194000720977783,
	76.565757751464844,
	51.443603515625,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Corridor_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Stairs_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.8194000720977783,
	78.333602905273437,
	51.443603515625,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Corridor_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-DeliCooler_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.1335999965667725,
	77.4239501953125,
	58.338718414306641,
	2.8194000720977783,
	78.333602905273437,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Corridor_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-Corridor,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	2.8194000720977783,
	78.333602905273437,
	51.443603515625,
	2.8194000720977783,
	78.333602905273437,
	58.338718414306641,
	2.8194000720977783,
	76.565757751464844,
	58.338718414306641,
	2.8194000720977783;


Zone,
	L1S1-Stairs,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-Stairs_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1-123-Stairs_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725;


BuildingSurface:Detailed,
	L1S1-Stairs_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Corridor_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	78.333602905273437,
	51.443603515625,
	2.8194000720977783,
	78.333602905273437,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Stairs_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-Corridor_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.333602905273437,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	51.443603515625,
	2.8194000720977783,
	78.333602905273437,
	51.443603515625,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Stairs_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	51.443603515625,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	76.565757751464844,
	51.443603515625,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Stairs_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SpecialtyService_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783,
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Stairs_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-SalesRefrigerationReachPrepared_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608886719,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	77.337211608886719,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Stairs_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	49.865280151367188,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	79.674720764160156,
	58.338718414306641,
	2.8194000720977783,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Stairs_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S1-DeliCooler_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.1335999965667725,
	78.333602905273437,
	58.338718414306641,
	2.8194000720977783,
	79.674720764160156,
	58.338718414306641,
	2.8194000720977783;


BuildingSurface:Detailed,
	L1S1-Stairs_Srf_8,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	L1S1-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L1S2-Shaft2_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	76.565757751464844,
	49.865280151367188,
	2.8194000720977783,
	79.674720764160156,
	49.865280151367188,
	2.8194000720977783,
	79.674720764160156,
	58.338718414306641,
	2.8194000720977783,
	78.333602905273437,
	58.338718414306641,
	2.8194000720977783,
	78.333602905273437,
	51.443603515625,
	2.8194000720977783,
	76.565757751464844,
	51.443603515625,
	2.8194000720977783;


Zone,
	L2-201-Walkins,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-201-Walkins_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_21,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	7,	!- Number of Vertices
	67.246131896972656,
	56.987026214599609,
	5.715000152587891,
	65.54022216796875,
	55.229759216308594,
	5.715000152587891,
	65.54022216796875,
	54.0,
	5.715000152587891,
	53.309520721435547,
	54.0,
	5.715000152587891,
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	61.691520690917969,
	59.131198883056641,
	5.715000152587891,
	63.314861297607422,
	60.803409576416016,
	5.715000152587891;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-ExgStorage_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.691520690917969,
	59.131198883056641,
	5.715000152587891,
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	53.309520721435547,
	59.131198883056641,
	9.372599601745606,
	61.691520690917969,
	59.131198883056641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-ExgStorage_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.314861297607422,
	60.803409576416016,
	5.715000152587891,
	61.691520690917969,
	59.131198883056641,
	5.715000152587891,
	61.691520690917969,
	59.131198883056641,
	9.372599601745606,
	63.314861297607422,
	60.803409576416016,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.246131896972656,
	56.987026214599609,
	5.715000152587891,
	63.314861297607422,
	60.803409576416016,
	5.715000152587891,
	63.314861297607422,
	60.803409576416016,
	9.372599601745606,
	67.246131896972656,
	56.987026214599609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomLower_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.54022216796875,
	55.229759216308594,
	5.715000152587891,
	67.246131896972656,
	56.987026214599609,
	5.715000152587891,
	67.246131896972656,
	56.987026214599609,
	9.372599601745606,
	65.54022216796875,
	55.229759216308594,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomLower_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.54022216796875,
	54.0,
	5.715000152587891,
	65.54022216796875,
	55.229759216308594,
	5.715000152587891,
	65.54022216796875,
	55.229759216308594,
	9.372599601745606,
	65.54022216796875,
	54.0,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.309520721435547,
	54.0,
	5.715000152587891,
	65.54022216796875,
	54.0,
	5.715000152587891,
	65.54022216796875,
	54.0,
	9.372599601745606,
	53.309520721435547,
	54.0,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	53.309520721435547,
	54.0,
	5.715000152587891,
	53.309520721435547,
	54.0,
	9.372599601745606,
	53.309520721435547,
	59.131198883056641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	7,	!- Number of Vertices
	53.309520721435547,
	54.0,
	9.372599601745606,
	65.54022216796875,
	54.0,
	9.372599601745606,
	65.54022216796875,
	55.229759216308594,
	9.372599601745606,
	67.246131896972656,
	56.987026214599609,
	9.372599601745606,
	63.314861297607422,
	60.803409576416016,
	9.372599601745606,
	61.691520690917969,
	59.131198883056641,
	9.372599601745606,
	53.309520721435547,
	59.131198883056641,
	9.372599601745606;


Zone,
	L2-201-Storage,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-201-Storage_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-159-ExgVest_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	9,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	46.055278778076172,
	55.077358245849609,
	5.715000152587891,
	46.055278778076172,
	55.899265289306641,
	5.715000152587891,
	51.459091186523438,
	61.139045715332031,
	5.715000152587891,
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	53.309520721435547,
	54.0,
	5.715000152587891,
	65.54022216796875,
	54.0,
	5.715000152587891,
	65.54022216796875,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Walkins_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.309520721435547,
	54.0,
	5.715000152587891,
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	53.309520721435547,
	59.131198883056641,
	9.372599601745606,
	53.309520721435547,
	54.0,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Walkins_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.54022216796875,
	54.0,
	5.715000152587891,
	53.309520721435547,
	54.0,
	5.715000152587891,
	53.309520721435547,
	54.0,
	9.372599601745606,
	65.54022216796875,
	54.0,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomLower_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.54022216796875,
	50.962558746337891,
	5.715000152587891,
	65.54022216796875,
	54.0,
	5.715000152587891,
	65.54022216796875,
	54.0,
	9.372599601745606,
	65.54022216796875,
	50.962558746337891,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	65.54022216796875,
	50.962558746337891,
	5.715000152587891,
	65.54022216796875,
	50.962558746337891,
	9.372599601745606,
	41.117519378662109,
	50.962558746337891,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Stairs1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	50.962558746337891,
	9.372599601745606,
	41.117519378662109,
	55.077358245849609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Corridor_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.055278778076172,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	9.372599601745606,
	46.055278778076172,
	55.077358245849609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Corridor_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.055278778076172,
	55.899265289306641,
	5.715000152587891,
	46.055278778076172,
	55.077358245849609,
	5.715000152587891,
	46.055278778076172,
	55.077358245849609,
	9.372599601745606,
	46.055278778076172,
	55.899265289306641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.459091186523438,
	61.139045715332031,
	5.715000152587891,
	46.055278778076172,
	55.899265289306641,
	5.715000152587891,
	46.055278778076172,
	55.899265289306641,
	9.372599601745606,
	51.459091186523438,
	61.139045715332031,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-ExgStorage_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	51.459091186523438,
	61.139045715332031,
	5.715000152587891,
	51.459091186523438,
	61.139045715332031,
	9.372599601745606,
	53.309520721435547,
	59.131198883056641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_10,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	9,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	9.372599601745606,
	65.54022216796875,
	50.962558746337891,
	9.372599601745606,
	65.54022216796875,
	54.0,
	9.372599601745606,
	53.309520721435547,
	54.0,
	9.372599601745606,
	53.309520721435547,
	59.131198883056641,
	9.372599601745606,
	51.459091186523438,
	61.139045715332031,
	9.372599601745606,
	46.055278778076172,
	55.899265289306641,
	9.372599601745606,
	46.055278778076172,
	55.077358245849609,
	9.372599601745606,
	41.117519378662109,
	55.077358245849609,
	9.372599601745606;


Zone,
	M-158-BreakRoom,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929931641,
	50.962558746337891,
	2.8194000720977783,
	58.469821929931641,
	54.437278747558594,
	2.8194000720977783,
	62.092399597167969,
	54.437278747558594,
	2.8194000720977783,
	62.092399597167969,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-ExgWomen_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	50.962558746337891,
	2.8194000720977783,
	62.092399597167969,
	52.828876495361328,
	2.8194000720977783,
	62.092399597167969,
	52.828876495361328,
	5.715000152587891,
	62.092399597167969,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929931641,
	50.962558746337891,
	2.8194000720977783,
	62.092399597167969,
	50.962558746337891,
	2.8194000720977783,
	62.092399597167969,
	50.962558746337891,
	5.715000152587891,
	58.469821929931641,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-157-ExgOffice_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929931641,
	54.437278747558594,
	2.8194000720977783,
	58.469821929931641,
	50.962558746337891,
	2.8194000720977783,
	58.469821929931641,
	50.962558746337891,
	5.715000152587891,
	58.469821929931641,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	54.437278747558594,
	2.8194000720977783,
	58.469821929931641,
	54.437278747558594,
	2.8194000720977783,
	58.469821929931641,
	54.437278747558594,
	5.715000152587891,
	62.092399597167969,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-159-ExgVest_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	52.828876495361328,
	2.8194000720977783,
	62.092399597167969,
	54.437278747558594,
	2.8194000720977783,
	62.092399597167969,
	54.437278747558594,
	5.715000152587891,
	62.092399597167969,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_6,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929931641,
	50.962558746337891,
	5.715000152587891,
	62.092399597167969,
	50.962558746337891,
	5.715000152587891,
	62.092399597167969,
	54.437278747558594,
	5.715000152587891,
	58.469821929931641,
	54.437278747558594,
	5.715000152587891;


Zone,
	L2-201-ExgStorage,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_21,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	51.459091186523438,
	61.139045715332031,
	5.715000152587891,
	62.969123840332031,
	61.139045715332031,
	5.715000152587891,
	63.314861297607422,
	60.803409576416016,
	5.715000152587891,
	61.691520690917969,
	59.131198883056641,
	5.715000152587891;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.969123840332031,
	61.139045715332031,
	5.715000152587891,
	51.459091186523438,
	61.139045715332031,
	5.715000152587891,
	51.459091186523438,
	61.139045715332031,
	9.372599601745606,
	62.969123840332031,
	61.139045715332031,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.314861297607422,
	60.803409576416016,
	5.715000152587891,
	62.969123840332031,
	61.139045715332031,
	5.715000152587891,
	62.969123840332031,
	61.139045715332031,
	9.372599601745606,
	63.314861297607422,
	60.803409576416016,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Walkins_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.691520690917969,
	59.131198883056641,
	5.715000152587891,
	63.314861297607422,
	60.803409576416016,
	5.715000152587891,
	63.314861297607422,
	60.803409576416016,
	9.372599601745606,
	61.691520690917969,
	59.131198883056641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Walkins_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	61.691520690917969,
	59.131198883056641,
	5.715000152587891,
	61.691520690917969,
	59.131198883056641,
	9.372599601745606,
	53.309520721435547,
	59.131198883056641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.459091186523438,
	61.139045715332031,
	5.715000152587891,
	53.309520721435547,
	59.131198883056641,
	5.715000152587891,
	53.309520721435547,
	59.131198883056641,
	9.372599601745606,
	51.459091186523438,
	61.139045715332031,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	53.309520721435547,
	59.131198883056641,
	9.372599601745606,
	61.691520690917969,
	59.131198883056641,
	9.372599601745606,
	63.314861297607422,
	60.803409576416016,
	9.372599601745606,
	62.969123840332031,
	61.139045715332031,
	9.372599601745606,
	51.459091186523438,
	61.139045715332031,
	9.372599601745606;


Zone,
	M-161-Men,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-161-Men_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-161-Men,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308349609,
	52.828876495361328,
	2.8194000720977783,
	63.836147308349609,
	54.437278747558594,
	2.8194000720977783,
	66.7511978149414,
	54.437278747558594,
	2.8194000720977783,
	66.7511978149414,
	52.828876495361328,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-161-Men_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-161-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-159-ExgVest_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308349609,
	54.437278747558594,
	2.8194000720977783,
	63.836147308349609,
	52.828876495361328,
	2.8194000720977783,
	63.836147308349609,
	52.828876495361328,
	5.715000152587891,
	63.836147308349609,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-161-Men_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-161-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	54.437278747558594,
	2.8194000720977783,
	63.836147308349609,
	54.437278747558594,
	2.8194000720977783,
	63.836147308349609,
	54.437278747558594,
	5.715000152587891,
	66.7511978149414,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-161-Men_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-161-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	52.828876495361328,
	2.8194000720977783,
	66.7511978149414,
	54.437278747558594,
	2.8194000720977783,
	66.7511978149414,
	54.437278747558594,
	5.715000152587891,
	66.7511978149414,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-161-Men_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-161-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-ExgWomen_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308349609,
	52.828876495361328,
	2.8194000720977783,
	66.7511978149414,
	52.828876495361328,
	2.8194000720977783,
	66.7511978149414,
	52.828876495361328,
	5.715000152587891,
	63.836147308349609,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-161-Men_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-161-Men,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308349609,
	52.828876495361328,
	5.715000152587891,
	66.7511978149414,
	52.828876495361328,
	5.715000152587891,
	66.7511978149414,
	54.437278747558594,
	5.715000152587891,
	63.836147308349609,
	54.437278747558594,
	5.715000152587891;


Zone,
	M-159-ExgVest,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-159-ExgVest_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	52.828876495361328,
	2.8194000720977783,
	62.092399597167969,
	54.437278747558594,
	2.8194000720977783,
	63.836147308349609,
	54.437278747558594,
	2.8194000720977783,
	63.836147308349609,
	52.828876495361328,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-159-ExgVest_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-ExgWomen_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	52.828876495361328,
	2.8194000720977783,
	63.836147308349609,
	52.828876495361328,
	2.8194000720977783,
	63.836147308349609,
	52.828876495361328,
	5.715000152587891,
	62.092399597167969,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-159-ExgVest_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-158-BreakRoom_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	54.437278747558594,
	2.8194000720977783,
	62.092399597167969,
	52.828876495361328,
	2.8194000720977783,
	62.092399597167969,
	52.828876495361328,
	5.715000152587891,
	62.092399597167969,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-159-ExgVest_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308349609,
	54.437278747558594,
	2.8194000720977783,
	62.092399597167969,
	54.437278747558594,
	2.8194000720977783,
	62.092399597167969,
	54.437278747558594,
	5.715000152587891,
	63.836147308349609,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-159-ExgVest_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-161-Men_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308349609,
	52.828876495361328,
	2.8194000720977783,
	63.836147308349609,
	54.437278747558594,
	2.8194000720977783,
	63.836147308349609,
	54.437278747558594,
	5.715000152587891,
	63.836147308349609,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-159-ExgVest_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	52.828876495361328,
	5.715000152587891,
	63.836147308349609,
	52.828876495361328,
	5.715000152587891,
	63.836147308349609,
	54.437278747558594,
	5.715000152587891,
	62.092399597167969,
	54.437278747558594,
	5.715000152587891;


Zone,
	M-201-ExgStorage,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	13,	!- Number of Vertices
	38.221920013427734,
	55.077358245849609,
	2.8194000720977783,
	38.221920013427734,
	61.782958984375,
	2.8194000720977783,
	46.650703430175781,
	61.782958984375,
	2.8194000720977783,
	46.650703430175781,
	58.094879150390625,
	2.8194000720977783,
	50.078639984130859,
	58.094879150390625,
	2.8194000720977783,
	50.078639984130859,
	61.782958984375,
	2.8194000720977783,
	72.667396545410156,
	61.782958984375,
	2.8194000720977783,
	66.7511978149414,
	55.900318145751953,
	2.8194000720977783,
	66.7511978149414,
	54.437278747558594,
	2.8194000720977783,
	42.552433013916016,
	54.437278747558594,
	2.8194000720977783,
	42.552433013916016,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-152-MDF_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430175781,
	58.094879150390625,
	2.8194000720977783,
	46.650703430175781,
	61.782958984375,
	2.8194000720977783,
	46.650703430175781,
	61.782958984375,
	5.715000152587891,
	46.650703430175781,
	58.094879150390625,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-152-MDF_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.078639984130859,
	58.094879150390625,
	2.8194000720977783,
	46.650703430175781,
	58.094879150390625,
	2.8194000720977783,
	46.650703430175781,
	58.094879150390625,
	5.715000152587891,
	50.078639984130859,
	58.094879150390625,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-152-MDF_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.078639984130859,
	61.782958984375,
	2.8194000720977783,
	50.078639984130859,
	58.094879150390625,
	2.8194000720977783,
	50.078639984130859,
	58.094879150390625,
	5.715000152587891,
	50.078639984130859,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.667396545410156,
	61.782958984375,
	2.8194000720977783,
	50.078639984130859,
	61.782958984375,
	2.8194000720977783,
	50.078639984130859,
	61.782958984375,
	5.715000152587891,
	72.667396545410156,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-163-MeatPrep_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.1629638671875,
	59.292732238769531,
	2.8194000720977783,
	72.667396545410156,
	61.782958984375,
	2.8194000720977783,
	72.667396545410156,
	61.782958984375,
	5.715000152587891,
	70.1629638671875,
	59.292732238769531,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	55.900318145751953,
	2.8194000720977783,
	70.1629638671875,
	59.292732238769531,
	2.8194000720977783,
	70.1629638671875,
	59.292732238769531,
	5.715000152587891,
	66.7511978149414,
	55.900318145751953,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	54.437278747558594,
	2.8194000720977783,
	66.7511978149414,
	55.900318145751953,
	2.8194000720977783,
	66.7511978149414,
	55.900318145751953,
	5.715000152587891,
	66.7511978149414,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-159-ExgVest_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	54.437278747558594,
	2.8194000720977783,
	66.7511978149414,
	54.437278747558594,
	2.8194000720977783,
	66.7511978149414,
	54.437278747558594,
	5.715000152587891,
	62.092399597167969,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-158-BreakRoom_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929931641,
	54.437278747558594,
	2.8194000720977783,
	62.092399597167969,
	54.437278747558594,
	2.8194000720977783,
	62.092399597167969,
	54.437278747558594,
	5.715000152587891,
	58.469821929931641,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-157-ExgOffice_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.481327056884766,
	54.437278747558594,
	2.8194000720977783,
	58.469821929931641,
	54.437278747558594,
	2.8194000720977783,
	58.469821929931641,
	54.437278747558594,
	5.715000152587891,
	54.481327056884766,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-156-StlOffice_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.46826171875,
	54.437278747558594,
	2.8194000720977783,
	54.481327056884766,
	54.437278747558594,
	2.8194000720977783,
	54.481327056884766,
	54.437278747558594,
	5.715000152587891,
	49.46826171875,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-155-ExgOffice_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.162986755371094,
	54.437278747558594,
	2.8194000720977783,
	49.46826171875,
	54.437278747558594,
	2.8194000720977783,
	49.46826171875,
	54.437278747558594,
	5.715000152587891,
	47.162986755371094,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-154-ExgOffice_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.040668487548828,
	54.437278747558594,
	2.8194000720977783,
	47.162986755371094,
	54.437278747558594,
	2.8194000720977783,
	47.162986755371094,
	54.437278747558594,
	5.715000152587891,
	45.040668487548828,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_14,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-153-CashRoom_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.552433013916016,
	54.437278747558594,
	2.8194000720977783,
	45.040668487548828,
	54.437278747558594,
	2.8194000720977783,
	45.040668487548828,
	54.437278747558594,
	5.715000152587891,
	42.552433013916016,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_15,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-153-CashRoom_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.552433013916016,
	50.962558746337891,
	2.8194000720977783,
	42.552433013916016,
	54.437278747558594,
	2.8194000720977783,
	42.552433013916016,
	54.437278747558594,
	5.715000152587891,
	42.552433013916016,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_16,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783,
	42.552433013916016,
	50.962558746337891,
	2.8194000720977783,
	42.552433013916016,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_17,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-151-Stairs1_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783,
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_18,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-151-Stairs1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	55.077358245849609,
	2.8194000720977783,
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_19,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	61.782958984375,
	2.8194000720977783,
	38.221920013427734,
	55.077358245849609,
	2.8194000720977783,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	38.221920013427734,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_20,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430175781,
	61.782958984375,
	2.8194000720977783,
	38.221920013427734,
	61.782958984375,
	2.8194000720977783,
	38.221920013427734,
	61.782958984375,
	5.715000152587891,
	46.650703430175781,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_21,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Corridor_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	13,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	42.552433013916016,
	50.962558746337891,
	5.715000152587891,
	42.552433013916016,
	54.437278747558594,
	5.715000152587891,
	66.7511978149414,
	54.437278747558594,
	5.715000152587891,
	66.7511978149414,
	55.900318145751953,
	5.715000152587891,
	72.667396545410156,
	61.782958984375,
	5.715000152587891,
	50.078639984130859,
	61.782958984375,
	5.715000152587891,
	50.078639984130859,
	58.094879150390625,
	5.715000152587891,
	46.650703430175781,
	58.094879150390625,
	5.715000152587891,
	46.650703430175781,
	61.782958984375,
	5.715000152587891,
	38.221920013427734,
	61.782958984375,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891;


Zone,
	M-152-MDF,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-152-MDF_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-152-MDF,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430175781,
	58.094879150390625,
	2.8194000720977783,
	46.650703430175781,
	61.782958984375,
	2.8194000720977783,
	50.078639984130859,
	61.782958984375,
	2.8194000720977783,
	50.078639984130859,
	58.094879150390625,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-152-MDF_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-152-MDF,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.078639984130859,
	61.782958984375,
	2.8194000720977783,
	46.650703430175781,
	61.782958984375,
	2.8194000720977783,
	46.650703430175781,
	61.782958984375,
	5.715000152587891,
	50.078639984130859,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-152-MDF_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-152-MDF,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.078639984130859,
	58.094879150390625,
	2.8194000720977783,
	50.078639984130859,
	61.782958984375,
	2.8194000720977783,
	50.078639984130859,
	61.782958984375,
	5.715000152587891,
	50.078639984130859,
	58.094879150390625,
	5.715000152587891;


BuildingSurface:Detailed,
	M-152-MDF_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-152-MDF,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430175781,
	58.094879150390625,
	2.8194000720977783,
	50.078639984130859,
	58.094879150390625,
	2.8194000720977783,
	50.078639984130859,
	58.094879150390625,
	5.715000152587891,
	46.650703430175781,
	58.094879150390625,
	5.715000152587891;


BuildingSurface:Detailed,
	M-152-MDF_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-152-MDF,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430175781,
	61.782958984375,
	2.8194000720977783,
	46.650703430175781,
	58.094879150390625,
	2.8194000720977783,
	46.650703430175781,
	58.094879150390625,
	5.715000152587891,
	46.650703430175781,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-152-MDF_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	M-152-MDF,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430175781,
	58.094879150390625,
	5.715000152587891,
	50.078639984130859,
	58.094879150390625,
	5.715000152587891,
	50.078639984130859,
	61.782958984375,
	5.715000152587891,
	46.650703430175781,
	61.782958984375,
	5.715000152587891;


Zone,
	M-162-PrepRoom,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	9,	!- Number of Vertices
	66.7511978149414,
	50.962558746337891,
	2.8194000720977783,
	66.7511978149414,
	55.900318145751953,
	2.8194000720977783,
	70.1629638671875,
	59.292732238769531,
	2.8194000720977783,
	71.414642333984375,
	58.033920288085938,
	2.8194000720977783,
	71.414642333984375,
	55.565040588378906,
	2.8194000720977783,
	71.888069152832031,
	55.565040588378906,
	2.8194000720977783,
	71.888069152832031,
	54.703590393066406,
	2.8194000720977783,
	69.95159912109375,
	54.703590393066406,
	2.8194000720977783,
	69.95159912109375,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-164-MeatCooler_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	54.703590393066406,
	2.8194000720977783,
	71.888069152832031,
	55.565040588378906,
	2.8194000720977783,
	71.888069152832031,
	55.565040588378906,
	5.715000152587891,
	71.888069152832031,
	54.703590393066406,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-BakeryFreezer_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.95159912109375,
	54.703590393066406,
	2.8194000720977783,
	71.888069152832031,
	54.703590393066406,
	2.8194000720977783,
	71.888069152832031,
	54.703590393066406,
	5.715000152587891,
	69.95159912109375,
	54.703590393066406,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-BakeryFreezer_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.95159912109375,
	50.962558746337891,
	2.8194000720977783,
	69.95159912109375,
	54.703590393066406,
	2.8194000720977783,
	69.95159912109375,
	54.703590393066406,
	5.715000152587891,
	69.95159912109375,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	50.962558746337891,
	2.8194000720977783,
	69.95159912109375,
	50.962558746337891,
	2.8194000720977783,
	69.95159912109375,
	50.962558746337891,
	5.715000152587891,
	66.7511978149414,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-ExgWomen_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	52.828876495361328,
	2.8194000720977783,
	66.7511978149414,
	50.962558746337891,
	2.8194000720977783,
	66.7511978149414,
	50.962558746337891,
	5.715000152587891,
	66.7511978149414,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-161-Men_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	54.437278747558594,
	2.8194000720977783,
	66.7511978149414,
	52.828876495361328,
	2.8194000720977783,
	66.7511978149414,
	52.828876495361328,
	5.715000152587891,
	66.7511978149414,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	55.900318145751953,
	2.8194000720977783,
	66.7511978149414,
	54.437278747558594,
	2.8194000720977783,
	66.7511978149414,
	54.437278747558594,
	5.715000152587891,
	66.7511978149414,
	55.900318145751953,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.1629638671875,
	59.292732238769531,
	2.8194000720977783,
	66.7511978149414,
	55.900318145751953,
	2.8194000720977783,
	66.7511978149414,
	55.900318145751953,
	5.715000152587891,
	70.1629638671875,
	59.292732238769531,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-163-MeatPrep_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.414642333984375,
	58.033920288085938,
	2.8194000720977783,
	70.1629638671875,
	59.292732238769531,
	2.8194000720977783,
	70.1629638671875,
	59.292732238769531,
	5.715000152587891,
	71.414642333984375,
	58.033920288085938,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_10,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-163-MeatPrep_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.414642333984375,
	55.565040588378906,
	2.8194000720977783,
	71.414642333984375,
	58.033920288085938,
	2.8194000720977783,
	71.414642333984375,
	58.033920288085938,
	5.715000152587891,
	71.414642333984375,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-163-MeatPrep_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	55.565040588378906,
	2.8194000720977783,
	71.414642333984375,
	55.565040588378906,
	2.8194000720977783,
	71.414642333984375,
	55.565040588378906,
	5.715000152587891,
	71.888069152832031,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-162-PrepRoom_Srf_12,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-162-PrepRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomLower_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	9,	!- Number of Vertices
	66.7511978149414,
	50.962558746337891,
	5.715000152587891,
	69.95159912109375,
	50.962558746337891,
	5.715000152587891,
	69.95159912109375,
	54.703590393066406,
	5.715000152587891,
	71.888069152832031,
	54.703590393066406,
	5.715000152587891,
	71.888069152832031,
	55.565040588378906,
	5.715000152587891,
	71.414642333984375,
	55.565040588378906,
	5.715000152587891,
	71.414642333984375,
	58.033920288085938,
	5.715000152587891,
	70.1629638671875,
	59.292732238769531,
	5.715000152587891,
	66.7511978149414,
	55.900318145751953,
	5.715000152587891;


Zone,
	M-BakeryFreezer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-BakeryFreezer_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-BakeryFreezer,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.95159912109375,
	50.962558746337891,
	2.8194000720977783,
	69.95159912109375,
	54.703590393066406,
	2.8194000720977783,
	71.888069152832031,
	54.703590393066406,
	2.8194000720977783,
	71.888069152832031,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-BakeryFreezer_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-BakeryFreezer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-164-MeatCooler_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	50.962558746337891,
	2.8194000720977783,
	71.888069152832031,
	54.703590393066406,
	2.8194000720977783,
	71.888069152832031,
	54.703590393066406,
	5.715000152587891,
	71.888069152832031,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-BakeryFreezer_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-BakeryFreezer,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.95159912109375,
	50.962558746337891,
	2.8194000720977783,
	71.888069152832031,
	50.962558746337891,
	2.8194000720977783,
	71.888069152832031,
	50.962558746337891,
	5.715000152587891,
	69.95159912109375,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-BakeryFreezer_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-BakeryFreezer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.95159912109375,
	54.703590393066406,
	2.8194000720977783,
	69.95159912109375,
	50.962558746337891,
	2.8194000720977783,
	69.95159912109375,
	50.962558746337891,
	5.715000152587891,
	69.95159912109375,
	54.703590393066406,
	5.715000152587891;


BuildingSurface:Detailed,
	M-BakeryFreezer_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-BakeryFreezer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	54.703590393066406,
	2.8194000720977783,
	69.95159912109375,
	54.703590393066406,
	2.8194000720977783,
	69.95159912109375,
	54.703590393066406,
	5.715000152587891,
	71.888069152832031,
	54.703590393066406,
	5.715000152587891;


BuildingSurface:Detailed,
	M-BakeryFreezer_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-BakeryFreezer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomLower_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.95159912109375,
	50.962558746337891,
	5.715000152587891,
	71.888069152832031,
	50.962558746337891,
	5.715000152587891,
	71.888069152832031,
	54.703590393066406,
	5.715000152587891,
	69.95159912109375,
	54.703590393066406,
	5.715000152587891;


Zone,
	M-163-MeatPrep,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	71.414642333984375,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	61.782958984375,
	2.8194000720977783,
	72.667396545410156,
	61.782958984375,
	2.8194000720977783,
	70.1629638671875,
	59.292732238769531,
	2.8194000720977783,
	71.414642333984375,
	58.033920288085938,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.414642333984375,
	55.565040588378906,
	2.8194000720977783,
	71.888069152832031,
	55.565040588378906,
	2.8194000720977783,
	71.888069152832031,
	55.565040588378906,
	5.715000152587891,
	71.414642333984375,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.414642333984375,
	58.033920288085938,
	2.8194000720977783,
	71.414642333984375,
	55.565040588378906,
	2.8194000720977783,
	71.414642333984375,
	55.565040588378906,
	5.715000152587891,
	71.414642333984375,
	58.033920288085938,
	5.715000152587891;


BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.1629638671875,
	59.292732238769531,
	2.8194000720977783,
	71.414642333984375,
	58.033920288085938,
	2.8194000720977783,
	71.414642333984375,
	58.033920288085938,
	5.715000152587891,
	70.1629638671875,
	59.292732238769531,
	5.715000152587891;


BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.667396545410156,
	61.782958984375,
	2.8194000720977783,
	70.1629638671875,
	59.292732238769531,
	2.8194000720977783,
	70.1629638671875,
	59.292732238769531,
	5.715000152587891,
	72.667396545410156,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.230873107910156,
	61.782958984375,
	2.8194000720977783,
	72.667396545410156,
	61.782958984375,
	2.8194000720977783,
	72.667396545410156,
	61.782958984375,
	5.715000152587891,
	78.230873107910156,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-123-Stairs_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.230873107910156,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	61.782958984375,
	2.8194000720977783,
	78.230873107910156,
	61.782958984375,
	5.715000152587891,
	78.230873107910156,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-164-MeatCooler_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	55.565040588378906,
	5.715000152587891,
	71.888069152832031,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-163-MeatPrep_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	M-163-MeatPrep,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	71.414642333984375,
	55.565040588378906,
	5.715000152587891,
	71.414642333984375,
	58.033920288085938,
	5.715000152587891,
	70.1629638671875,
	59.292732238769531,
	5.715000152587891,
	72.667396545410156,
	61.782958984375,
	5.715000152587891,
	78.230873107910156,
	61.782958984375,
	5.715000152587891,
	78.230873107910156,
	55.565040588378906,
	5.715000152587891;


Zone,
	M-123-Stairs,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-123-Stairs_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-123-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.230873107910156,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	61.782958984375,
	2.8194000720977783,
	79.674720764160156,
	61.782958984375,
	2.8194000720977783,
	79.674720764160156,
	55.565040588378906,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-123-Stairs_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-163-MeatPrep_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.230873107910156,
	61.782958984375,
	2.8194000720977783,
	78.230873107910156,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	55.565040588378906,
	5.715000152587891,
	78.230873107910156,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-123-Stairs_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-123-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	61.782958984375,
	2.8194000720977783,
	78.230873107910156,
	61.782958984375,
	2.8194000720977783,
	78.230873107910156,
	61.782958984375,
	5.715000152587891,
	79.674720764160156,
	61.782958984375,
	5.715000152587891;


BuildingSurface:Detailed,
	M-123-Stairs_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-123-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	55.565040588378906,
	2.8194000720977783,
	79.674720764160156,
	61.782958984375,
	2.8194000720977783,
	79.674720764160156,
	61.782958984375,
	5.715000152587891,
	79.674720764160156,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-123-Stairs_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-123-Stairs,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-164-MeatCooler_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.230873107910156,
	55.565040588378906,
	2.8194000720977783,
	79.674720764160156,
	55.565040588378906,
	2.8194000720977783,
	79.674720764160156,
	55.565040588378906,
	5.715000152587891,
	78.230873107910156,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-123-Stairs_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	M-123-Stairs,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.230873107910156,
	55.565040588378906,
	5.715000152587891,
	79.674720764160156,
	55.565040588378906,
	5.715000152587891,
	79.674720764160156,
	61.782958984375,
	5.715000152587891,
	78.230873107910156,
	61.782958984375,
	5.715000152587891;


Zone,
	M-151-Stairs1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-151-Stairs1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-151-Stairs1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	2.8194000720977783,
	38.221920013427734,
	55.077358245849609,
	2.8194000720977783,
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783,
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-151-Stairs1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-151-Stairs1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_17,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-151-Stairs1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-151-Stairs1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	50.962558746337891,
	2.8194000720977783,
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	38.221920013427734,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-151-Stairs1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-151-Stairs1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	55.077358245849609,
	2.8194000720977783,
	38.221920013427734,
	50.962558746337891,
	2.8194000720977783,
	38.221920013427734,
	50.962558746337891,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891;


BuildingSurface:Detailed,
	M-151-Stairs1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-151-Stairs1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_18,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	2.8194000720977783,
	38.221920013427734,
	55.077358245849609,
	2.8194000720977783,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891;


BuildingSurface:Detailed,
	M-151-Stairs1_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-151-Stairs1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Stairs1_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891;


Zone,
	M-ExgWomen,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-ExgWomen_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-ExgWomen,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	50.962558746337891,
	2.8194000720977783,
	62.092399597167969,
	52.828876495361328,
	2.8194000720977783,
	66.7511978149414,
	52.828876495361328,
	2.8194000720977783,
	66.7511978149414,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-ExgWomen_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-ExgWomen,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-159-ExgVest_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	52.828876495361328,
	2.8194000720977783,
	62.092399597167969,
	52.828876495361328,
	2.8194000720977783,
	62.092399597167969,
	52.828876495361328,
	5.715000152587891,
	66.7511978149414,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-ExgWomen_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-ExgWomen,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.7511978149414,
	50.962558746337891,
	2.8194000720977783,
	66.7511978149414,
	52.828876495361328,
	2.8194000720977783,
	66.7511978149414,
	52.828876495361328,
	5.715000152587891,
	66.7511978149414,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-ExgWomen_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-ExgWomen,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	50.962558746337891,
	2.8194000720977783,
	66.7511978149414,
	50.962558746337891,
	2.8194000720977783,
	66.7511978149414,
	50.962558746337891,
	5.715000152587891,
	62.092399597167969,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-ExgWomen_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-ExgWomen,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-158-BreakRoom_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	52.828876495361328,
	2.8194000720977783,
	62.092399597167969,
	50.962558746337891,
	2.8194000720977783,
	62.092399597167969,
	50.962558746337891,
	5.715000152587891,
	62.092399597167969,
	52.828876495361328,
	5.715000152587891;


BuildingSurface:Detailed,
	M-ExgWomen_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-ExgWomen,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597167969,
	50.962558746337891,
	5.715000152587891,
	66.7511978149414,
	50.962558746337891,
	5.715000152587891,
	66.7511978149414,
	52.828876495361328,
	5.715000152587891,
	62.092399597167969,
	52.828876495361328,
	5.715000152587891;


Zone,
	M-157-ExgOffice,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-157-ExgOffice_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-157-ExgOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.481327056884766,
	50.962558746337891,
	2.8194000720977783,
	54.481327056884766,
	54.437278747558594,
	2.8194000720977783,
	58.469821929931641,
	54.437278747558594,
	2.8194000720977783,
	58.469821929931641,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-157-ExgOffice_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-157-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-158-BreakRoom_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929931641,
	50.962558746337891,
	2.8194000720977783,
	58.469821929931641,
	54.437278747558594,
	2.8194000720977783,
	58.469821929931641,
	54.437278747558594,
	5.715000152587891,
	58.469821929931641,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-157-ExgOffice_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-157-ExgOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.481327056884766,
	50.962558746337891,
	2.8194000720977783,
	58.469821929931641,
	50.962558746337891,
	2.8194000720977783,
	58.469821929931641,
	50.962558746337891,
	5.715000152587891,
	54.481327056884766,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-157-ExgOffice_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-157-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-156-StlOffice_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.481327056884766,
	54.437278747558594,
	2.8194000720977783,
	54.481327056884766,
	50.962558746337891,
	2.8194000720977783,
	54.481327056884766,
	50.962558746337891,
	5.715000152587891,
	54.481327056884766,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-157-ExgOffice_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-157-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_10,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929931641,
	54.437278747558594,
	2.8194000720977783,
	54.481327056884766,
	54.437278747558594,
	2.8194000720977783,
	54.481327056884766,
	54.437278747558594,
	5.715000152587891,
	58.469821929931641,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-157-ExgOffice_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-157-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.481327056884766,
	50.962558746337891,
	5.715000152587891,
	58.469821929931641,
	50.962558746337891,
	5.715000152587891,
	58.469821929931641,
	54.437278747558594,
	5.715000152587891,
	54.481327056884766,
	54.437278747558594,
	5.715000152587891;


Zone,
	M-156-StlOffice,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-156-StlOffice_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-156-StlOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.46826171875,
	50.962558746337891,
	2.8194000720977783,
	49.46826171875,
	54.437278747558594,
	2.8194000720977783,
	54.481327056884766,
	54.437278747558594,
	2.8194000720977783,
	54.481327056884766,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-156-StlOffice_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-156-StlOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-157-ExgOffice_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.481327056884766,
	50.962558746337891,
	2.8194000720977783,
	54.481327056884766,
	54.437278747558594,
	2.8194000720977783,
	54.481327056884766,
	54.437278747558594,
	5.715000152587891,
	54.481327056884766,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-156-StlOffice_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-156-StlOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.46826171875,
	50.962558746337891,
	2.8194000720977783,
	54.481327056884766,
	50.962558746337891,
	2.8194000720977783,
	54.481327056884766,
	50.962558746337891,
	5.715000152587891,
	49.46826171875,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-156-StlOffice_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-156-StlOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-155-ExgOffice_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.46826171875,
	54.437278747558594,
	2.8194000720977783,
	49.46826171875,
	50.962558746337891,
	2.8194000720977783,
	49.46826171875,
	50.962558746337891,
	5.715000152587891,
	49.46826171875,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-156-StlOffice_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-156-StlOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.481327056884766,
	54.437278747558594,
	2.8194000720977783,
	49.46826171875,
	54.437278747558594,
	2.8194000720977783,
	49.46826171875,
	54.437278747558594,
	5.715000152587891,
	54.481327056884766,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-156-StlOffice_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-156-StlOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.46826171875,
	50.962558746337891,
	5.715000152587891,
	54.481327056884766,
	50.962558746337891,
	5.715000152587891,
	54.481327056884766,
	54.437278747558594,
	5.715000152587891,
	49.46826171875,
	54.437278747558594,
	5.715000152587891;


Zone,
	M-155-ExgOffice,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-155-ExgOffice_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-155-ExgOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.162986755371094,
	50.962558746337891,
	2.8194000720977783,
	47.162986755371094,
	54.437278747558594,
	2.8194000720977783,
	49.46826171875,
	54.437278747558594,
	2.8194000720977783,
	49.46826171875,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-155-ExgOffice_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-155-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-156-StlOffice_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.46826171875,
	50.962558746337891,
	2.8194000720977783,
	49.46826171875,
	54.437278747558594,
	2.8194000720977783,
	49.46826171875,
	54.437278747558594,
	5.715000152587891,
	49.46826171875,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-155-ExgOffice_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-155-ExgOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.162986755371094,
	50.962558746337891,
	2.8194000720977783,
	49.46826171875,
	50.962558746337891,
	2.8194000720977783,
	49.46826171875,
	50.962558746337891,
	5.715000152587891,
	47.162986755371094,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-155-ExgOffice_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-155-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-154-ExgOffice_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.162986755371094,
	54.437278747558594,
	2.8194000720977783,
	47.162986755371094,
	50.962558746337891,
	2.8194000720977783,
	47.162986755371094,
	50.962558746337891,
	5.715000152587891,
	47.162986755371094,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-155-ExgOffice_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-155-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.46826171875,
	54.437278747558594,
	2.8194000720977783,
	47.162986755371094,
	54.437278747558594,
	2.8194000720977783,
	47.162986755371094,
	54.437278747558594,
	5.715000152587891,
	49.46826171875,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-155-ExgOffice_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-155-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.162986755371094,
	50.962558746337891,
	5.715000152587891,
	49.46826171875,
	50.962558746337891,
	5.715000152587891,
	49.46826171875,
	54.437278747558594,
	5.715000152587891,
	47.162986755371094,
	54.437278747558594,
	5.715000152587891;


Zone,
	M-154-ExgOffice,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-154-ExgOffice_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-154-ExgOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.040668487548828,
	50.962558746337891,
	2.8194000720977783,
	45.040668487548828,
	54.437278747558594,
	2.8194000720977783,
	47.162986755371094,
	54.437278747558594,
	2.8194000720977783,
	47.162986755371094,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-154-ExgOffice_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-154-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-155-ExgOffice_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.162986755371094,
	50.962558746337891,
	2.8194000720977783,
	47.162986755371094,
	54.437278747558594,
	2.8194000720977783,
	47.162986755371094,
	54.437278747558594,
	5.715000152587891,
	47.162986755371094,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-154-ExgOffice_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-154-ExgOffice,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.040668487548828,
	50.962558746337891,
	2.8194000720977783,
	47.162986755371094,
	50.962558746337891,
	2.8194000720977783,
	47.162986755371094,
	50.962558746337891,
	5.715000152587891,
	45.040668487548828,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-154-ExgOffice_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-154-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-153-CashRoom_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.040668487548828,
	54.437278747558594,
	2.8194000720977783,
	45.040668487548828,
	50.962558746337891,
	2.8194000720977783,
	45.040668487548828,
	50.962558746337891,
	5.715000152587891,
	45.040668487548828,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-154-ExgOffice_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-154-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.162986755371094,
	54.437278747558594,
	2.8194000720977783,
	45.040668487548828,
	54.437278747558594,
	2.8194000720977783,
	45.040668487548828,
	54.437278747558594,
	5.715000152587891,
	47.162986755371094,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-154-ExgOffice_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-154-ExgOffice,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.040668487548828,
	50.962558746337891,
	5.715000152587891,
	47.162986755371094,
	50.962558746337891,
	5.715000152587891,
	47.162986755371094,
	54.437278747558594,
	5.715000152587891,
	45.040668487548828,
	54.437278747558594,
	5.715000152587891;


Zone,
	M-153-CashRoom,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-153-CashRoom_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-153-CashRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.552433013916016,
	50.962558746337891,
	2.8194000720977783,
	42.552433013916016,
	54.437278747558594,
	2.8194000720977783,
	45.040668487548828,
	54.437278747558594,
	2.8194000720977783,
	45.040668487548828,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-153-CashRoom_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-153-CashRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_15,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.552433013916016,
	54.437278747558594,
	2.8194000720977783,
	42.552433013916016,
	50.962558746337891,
	2.8194000720977783,
	42.552433013916016,
	50.962558746337891,
	5.715000152587891,
	42.552433013916016,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-153-CashRoom_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-153-CashRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.040668487548828,
	54.437278747558594,
	2.8194000720977783,
	42.552433013916016,
	54.437278747558594,
	2.8194000720977783,
	42.552433013916016,
	54.437278747558594,
	5.715000152587891,
	45.040668487548828,
	54.437278747558594,
	5.715000152587891;


BuildingSurface:Detailed,
	M-153-CashRoom_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-153-CashRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-154-ExgOffice_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.040668487548828,
	50.962558746337891,
	2.8194000720977783,
	45.040668487548828,
	54.437278747558594,
	2.8194000720977783,
	45.040668487548828,
	54.437278747558594,
	5.715000152587891,
	45.040668487548828,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-153-CashRoom_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-153-CashRoom,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.552433013916016,
	50.962558746337891,
	2.8194000720977783,
	45.040668487548828,
	50.962558746337891,
	2.8194000720977783,
	45.040668487548828,
	50.962558746337891,
	5.715000152587891,
	42.552433013916016,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-153-CashRoom_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-153-CashRoom,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.552433013916016,
	50.962558746337891,
	5.715000152587891,
	45.040668487548828,
	50.962558746337891,
	5.715000152587891,
	45.040668487548828,
	54.437278747558594,
	5.715000152587891,
	42.552433013916016,
	54.437278747558594,
	5.715000152587891;


Zone,
	M-164-MeatCooler,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	50.962558746337891,
	2.8194000720977783,
	71.888069152832031,
	55.565040588378906,
	2.8194000720977783,
	79.674720764160156,
	55.565040588378906,
	2.8194000720977783,
	79.674720764160156,
	50.962558746337891,
	2.8194000720977783;


BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-123-Stairs_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	55.565040588378906,
	2.8194000720977783,
	78.230873107910156,
	55.565040588378906,
	5.715000152587891,
	79.674720764160156,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	50.962558746337891,
	2.8194000720977783,
	79.674720764160156,
	55.565040588378906,
	2.8194000720977783,
	79.674720764160156,
	55.565040588378906,
	5.715000152587891,
	79.674720764160156,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	50.962558746337891,
	2.8194000720977783,
	79.674720764160156,
	50.962558746337891,
	2.8194000720977783,
	79.674720764160156,
	50.962558746337891,
	5.715000152587891,
	71.888069152832031,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-BakeryFreezer_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	54.703590393066406,
	2.8194000720977783,
	71.888069152832031,
	50.962558746337891,
	2.8194000720977783,
	71.888069152832031,
	50.962558746337891,
	5.715000152587891,
	71.888069152832031,
	54.703590393066406,
	5.715000152587891;


BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-162-PrepRoom_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	55.565040588378906,
	2.8194000720977783,
	71.888069152832031,
	54.703590393066406,
	2.8194000720977783,
	71.888069152832031,
	54.703590393066406,
	5.715000152587891,
	71.888069152832031,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-163-MeatPrep_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.230873107910156,
	55.565040588378906,
	2.8194000720977783,
	71.888069152832031,
	55.565040588378906,
	2.8194000720977783,
	71.888069152832031,
	55.565040588378906,
	5.715000152587891,
	78.230873107910156,
	55.565040588378906,
	5.715000152587891;


BuildingSurface:Detailed,
	M-164-MeatCooler_Srf_7,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	M-164-MeatCooler,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomUpper_Srf_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.888069152832031,
	50.962558746337891,
	5.715000152587891,
	79.674720764160156,
	50.962558746337891,
	5.715000152587891,
	79.674720764160156,
	55.565040588378906,
	5.715000152587891,
	71.888069152832031,
	55.565040588378906,
	5.715000152587891;


Zone,
	L2-205-RefrigerationEquipmentRoomUpper,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomUpper_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomUpper,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-164-MeatCooler_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.801239013671875,
	50.962558746337891,
	5.715000152587891,
	71.801239013671875,
	55.899265289306641,
	5.715000152587891,
	79.674720764160156,
	55.899265289306641,
	5.715000152587891,
	79.674720764160156,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomUpper_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomUpper,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	50.962558746337891,
	5.715000152587891,
	79.674720764160156,
	55.899265289306641,
	5.715000152587891,
	79.674720764160156,
	55.899265289306641,
	9.372599601745606,
	79.674720764160156,
	50.962558746337891,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomUpper_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomUpper,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.801239013671875,
	50.962558746337891,
	5.715000152587891,
	79.674720764160156,
	50.962558746337891,
	5.715000152587891,
	79.674720764160156,
	50.962558746337891,
	9.372599601745606,
	71.801239013671875,
	50.962558746337891,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomUpper_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomUpper,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomLower_Srf_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.801239013671875,
	55.899265289306641,
	5.715000152587891,
	71.801239013671875,
	50.962558746337891,
	5.715000152587891,
	71.801239013671875,
	50.962558746337891,
	9.372599601745606,
	71.801239013671875,
	55.899265289306641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomUpper_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomUpper,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160156,
	55.899265289306641,
	5.715000152587891,
	71.801239013671875,
	55.899265289306641,
	5.715000152587891,
	71.801239013671875,
	55.899265289306641,
	9.372599601745606,
	79.674720764160156,
	55.899265289306641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomUpper_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomUpper,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.801239013671875,
	50.962558746337891,
	9.372599601745606,
	79.674720764160156,
	50.962558746337891,
	9.372599601745606,
	79.674720764160156,
	55.899265289306641,
	9.372599601745606,
	71.801239013671875,
	55.899265289306641,
	9.372599601745606;


Zone,
	L2-201-Corridor,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-201-Corridor_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-201-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-201-ExgStorage_Srf_21,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	38.221920013427734,
	55.899265289306641,
	5.715000152587891,
	46.055278778076172,
	55.899265289306641,
	5.715000152587891,
	46.055278778076172,
	55.077358245849609,
	5.715000152587891;


BuildingSurface:Detailed,
	L2-201-Corridor_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	46.055278778076172,
	55.077358245849609,
	5.715000152587891,
	46.055278778076172,
	55.077358245849609,
	9.372599601745606,
	41.117519378662109,
	55.077358245849609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Corridor_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Stairs1_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	9.372599601745606,
	38.221920013427734,
	55.077358245849609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Corridor_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Corridor,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	55.899265289306641,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	9.372599601745606,
	38.221920013427734,
	55.899265289306641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Corridor_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Corridor,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.055278778076172,
	55.899265289306641,
	5.715000152587891,
	38.221920013427734,
	55.899265289306641,
	5.715000152587891,
	38.221920013427734,
	55.899265289306641,
	9.372599601745606,
	46.055278778076172,
	55.899265289306641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Corridor_Srf_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Corridor,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.055278778076172,
	55.077358245849609,
	5.715000152587891,
	46.055278778076172,
	55.899265289306641,
	5.715000152587891,
	46.055278778076172,
	55.899265289306641,
	9.372599601745606,
	46.055278778076172,
	55.077358245849609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Corridor_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-201-Corridor,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	55.077358245849609,
	9.372599601745606,
	46.055278778076172,
	55.077358245849609,
	9.372599601745606,
	46.055278778076172,
	55.899265289306641,
	9.372599601745606,
	38.221920013427734,
	55.899265289306641,
	9.372599601745606;


Zone,
	L2-205-RefrigerationEquipmentRoomLower,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-BakeryFreezer_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	65.54022216796875,
	50.962558746337891,
	5.715000152587891,
	65.54022216796875,
	55.229759216308594,
	5.715000152587891,
	67.246131896972656,
	56.987026214599609,
	5.715000152587891,
	68.36663818359375,
	55.899265289306641,
	5.715000152587891,
	71.801239013671875,
	55.899265289306641,
	5.715000152587891,
	71.801239013671875,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-205-RefrigerationEquipmentRoomUpper_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.801239013671875,
	50.962558746337891,
	5.715000152587891,
	71.801239013671875,
	55.899265289306641,
	5.715000152587891,
	71.801239013671875,
	55.899265289306641,
	9.372599601745606,
	71.801239013671875,
	50.962558746337891,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.54022216796875,
	50.962558746337891,
	5.715000152587891,
	71.801239013671875,
	50.962558746337891,
	5.715000152587891,
	71.801239013671875,
	50.962558746337891,
	9.372599601745606,
	65.54022216796875,
	50.962558746337891,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.54022216796875,
	55.229759216308594,
	5.715000152587891,
	65.54022216796875,
	50.962558746337891,
	5.715000152587891,
	65.54022216796875,
	50.962558746337891,
	9.372599601745606,
	65.54022216796875,
	55.229759216308594,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Walkins_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.246131896972656,
	56.987026214599609,
	5.715000152587891,
	65.54022216796875,
	55.229759216308594,
	5.715000152587891,
	65.54022216796875,
	55.229759216308594,
	9.372599601745606,
	67.246131896972656,
	56.987026214599609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.36663818359375,
	55.899265289306641,
	5.715000152587891,
	67.246131896972656,
	56.987026214599609,
	5.715000152587891,
	67.246131896972656,
	56.987026214599609,
	9.372599601745606,
	68.36663818359375,
	55.899265289306641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.801239013671875,
	55.899265289306641,
	5.715000152587891,
	68.36663818359375,
	55.899265289306641,
	5.715000152587891,
	68.36663818359375,
	55.899265289306641,
	9.372599601745606,
	71.801239013671875,
	55.899265289306641,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-205-RefrigerationEquipmentRoomLower_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-205-RefrigerationEquipmentRoomLower,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	65.54022216796875,
	50.962558746337891,
	9.372599601745606,
	71.801239013671875,
	50.962558746337891,
	9.372599601745606,
	71.801239013671875,
	55.899265289306641,
	9.372599601745606,
	68.36663818359375,
	55.899265289306641,
	9.372599601745606,
	67.246131896972656,
	56.987026214599609,
	9.372599601745606,
	65.54022216796875,
	55.229759216308594,
	9.372599601745606;


Zone,
	L2-201-Stairs1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-201-Stairs1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-201-Stairs1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	M-151-Stairs1_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	50.962558746337891,
	5.715000152587891;


BuildingSurface:Detailed,
	L2-201-Stairs1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Stairs1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Storage_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	41.117519378662109,
	55.077358245849609,
	9.372599601745606,
	41.117519378662109,
	50.962558746337891,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Stairs1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Stairs1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	50.962558746337891,
	5.715000152587891,
	41.117519378662109,
	50.962558746337891,
	9.372599601745606,
	38.221920013427734,
	50.962558746337891,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Stairs1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Stairs1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	38.221920013427734,
	50.962558746337891,
	5.715000152587891,
	38.221920013427734,
	50.962558746337891,
	9.372599601745606,
	38.221920013427734,
	55.077358245849609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Stairs1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	L2-201-Stairs1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	L2-201-Corridor_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662109,
	55.077358245849609,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	5.715000152587891,
	38.221920013427734,
	55.077358245849609,
	9.372599601745606,
	41.117519378662109,
	55.077358245849609,
	9.372599601745606;


BuildingSurface:Detailed,
	L2-201-Stairs1_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-201-Stairs1,	!- Zone Name
	OUTDOORS,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013427734,
	50.962558746337891,
	9.372599601745606,
	41.117519378662109,
	50.962558746337891,
	9.372599601745606,
	41.117519378662109,
	55.077358245849609,
	9.372599601745606,
	38.221920013427734,
	55.077358245849609,
	9.372599601745606;

Construction,
  INTERIOR FLOOR,   !- name
  F16 Acoustic tile,   !- - Layer 1
  F05 Ceiling air space resistance,   !- - Layer 2
  M11 100mm lightweight concrete;   !- 

