
Version, 8.3.0;

Timestep, 6;

ShadowCalculation,
	AverageOverDaysInFrequency,        !- Calculation Method
	30,        !- Calculation Frequency
	3000;    !- Maximum Figures in Shadow Overlap Calculation

ProgramControl,
	1; !- Number of Threads AllowedNumber

Building,
	NoeValleyWFM_Geometry.idf, !- Name
	356.17264763262676, !- North Axis {deg}
	City, !- Terrain
	, !- Loads Convergence Tolerance Value
	, !- Temperature Convergence Tolerance Value {deltaC}
	FullInteriorAndExteriorWithReflections, !- Solar Distribution or maybe FullExterior
	25, !- Maximum Number of Warmup Days
	6; !- Minimum Number of Warmup Days

Sizing:Parameters,
	1.35,     !- Heating Sizing Factor
	1.35;     !- Cooling Sizing Factor

Site:Location,
	Sacramento Executive Arpt	USA,
	38.5,    !Latitude
	-121.5,   !Longitude
	-8.0, !Time Zone
	5.0;   !Elevation

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -0.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -0.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        0.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       10.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       -6.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        0.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       11.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
       11.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       37.9,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.5,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       22.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.1,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       17.7,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Sacramento Executive Arpt Ann Clg .4% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.4,      !- Maximum Dry-Bulb Temperature {C}
       18.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    66200.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.382,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.325;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


SimulationControl,
	Yes,    !- Do Zone Sizing Calculation
	Yes,  !- Do System Sizing Calculation
	Yes,   !- Do Plant Sizing Calculation
	No,  !- Run Simulation for Sizing Periods
	Yes; !- Run Simulation for Weather File Run Periods

RunPeriod,
	customRun,    !- Name
	1,   !- Begin Month
	1,    !- Begin Day of Month
	1, !- End Month
	1,   !- End Day of Month
	UseWeatherFile,   !- Day of Week for Start Day
	Yes,              !- Use Weather File Holidays and Special Days
	Yes,              !- Use Weather File Daylight Saving Period
	No,               !- Apply Weekend Holiday Rule
	Yes,              !- Use Weather File Rain Indicators
	Yes;              !- Use Weather File Snow Indicators
ScheduleTypeLimits,
  TEMPERATURE 30,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ANY NUMBER;   !- name

ScheduleTypeLimits,
  TEMPERATURE 40,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 50,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 8,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 60,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 9,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 19,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 29,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 39,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 1,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 2,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 3,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 4,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 5,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 6,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  CONTROL TYPE,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  4,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  TEMPERATURE 7,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 49,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 59,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 14,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 17,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 27,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 37,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 47,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 57,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ALWAYS ON DISCRETE LIMITS,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Discrete,   !- - Numeric Type
  availability;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 10,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 18,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 28,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 15,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 38,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 48,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 58,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 13,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 23,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 33,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 43,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 53,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 16,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 26,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 36,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 46,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 56,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  FRACTION,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 11,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 12,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 22,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 32,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 42,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 52,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 15,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 25,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 35,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 45,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 55,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 12,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 11,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 21,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 31,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 41,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 51,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 61,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 14,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 24,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 34,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 44,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 54,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ON/OFF,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 4,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 5,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 13,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 6,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 7,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 1,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 2,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 3,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 8,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 9,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  FRACTIONAL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Continuous;   !- 

ScheduleTypeLimits,
  TEMPERATURE,   !- name
  -60,   !- - Lower Limit Value {BasedOnField A3}
  200,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  TEMPERATURE 10,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 20,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 


GlobalGeometryRules,
	LowerLeftCorner,         !- Starting Vertex Position
	Counterclockwise,        !- Vertex Entry Direction
	Relative,                !- Coordinate System
	Relative,                !- Daylighting Ref Point Coordinate System
	Relative;                !- Rectangular Surface Coordinate System

Shading:Building:Detailed,
	shdSrf_0_0_72a5ef2a-73a7-4162-9c31-fac3cc83eb51_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	150.300003051758,
	40.000000000000,
	0.000000000000,
	82.599998474121,
	40.000000000000,
	0.000000000000,
	82.599998474121,
	61.782958984375,
	0.000000000000,
	150.300003051758,
	61.782958984375,
	0.000000000000;


Shading:Building:Detailed,
	shdSrf_0_1_25cd6946-3b73-454b-b006-f32df2ba2361_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	82.599998474121,
	61.782958984375,
	0.000000000000,
	82.599998474121,
	40.000000000000,
	0.000000000000,
	82.599998474121,
	40.000000000000,
	15.239999771118,
	82.599998474121,
	61.782958984375,
	15.239999771118;


Shading:Building:Detailed,
	shdSrf_0_2_6ffcf9ba-3c2a-4a29-83e1-9af43b9de787_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	82.599998474121,
	40.000000000000,
	0.000000000000,
	150.300003051758,
	40.000000000000,
	0.000000000000,
	150.300003051758,
	40.000000000000,
	15.239999771118,
	82.599998474121,
	40.000000000000,
	15.239999771118;


Shading:Building:Detailed,
	shdSrf_0_3_333f4c93-0168-4b1d-b116-3a4016cad0c0_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	150.300003051758,
	40.000000000000,
	0.000000000000,
	150.300003051758,
	61.782958984375,
	0.000000000000,
	150.300003051758,
	61.782958984375,
	15.239999771118,
	150.300003051758,
	40.000000000000,
	15.239999771118;


Shading:Building:Detailed,
	shdSrf_0_4_9cb1ba02-091d-4806-84b9-6197de226494_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	150.300003051758,
	61.782958984375,
	0.000000000000,
	82.599998474121,
	61.782958984375,
	0.000000000000,
	82.599998474121,
	61.782958984375,
	15.239999771118,
	150.300003051758,
	61.782958984375,
	15.239999771118;


Shading:Building:Detailed,
	shdSrf_0_5_e6903062-ecad-40fc-9215-fa969e03394a_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	82.599998474121,
	40.000000000000,
	15.239999771118,
	150.300003051758,
	40.000000000000,
	15.239999771118,
	150.300003051758,
	61.782958984375,
	15.239999771118,
	82.599998474121,
	61.782958984375,
	15.239999771118;


Shading:Building:Detailed,
	shdSrf_1_0_b5210075-5a1f-4bc3-b65e-d06daad5a4d3_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	35.400001525879,
	40.000000000000,
	0.000000000000,
	-34.700000762939,
	40.000000000000,
	0.000000000000,
	-34.700000762939,
	61.782958984375,
	0.000000000000,
	35.400001525879,
	61.782958984375,
	0.000000000000;


Shading:Building:Detailed,
	shdSrf_1_1_662ae12e-7210-40fe-9d5b-8da330f1cfc2_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	35.400001525879,
	40.000000000000,
	0.000000000000,
	35.400001525879,
	61.782958984375,
	0.000000000000,
	35.400001525879,
	61.782958984375,
	15.239999771118,
	35.400001525879,
	40.000000000000,
	15.239999771118;


Shading:Building:Detailed,
	shdSrf_1_2_b5f19bc4-56ea-495a-b5b6-fe55d88a9138_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	-34.700000762939,
	40.000000000000,
	0.000000000000,
	35.400001525879,
	40.000000000000,
	0.000000000000,
	35.400001525879,
	40.000000000000,
	15.239999771118,
	-34.700000762939,
	40.000000000000,
	15.239999771118;


Shading:Building:Detailed,
	shdSrf_1_3_deafc0db-1f8d-4665-85e2-932dc4f22a3a_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	-34.700000762939,
	61.782958984375,
	0.000000000000,
	-34.700000762939,
	40.000000000000,
	0.000000000000,
	-34.700000762939,
	40.000000000000,
	15.239999771118,
	-34.700000762939,
	61.782958984375,
	15.239999771118;


Shading:Building:Detailed,
	shdSrf_1_4_2cfb744e-da5e-4db5-8fe0-d63129e8d2e8_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	35.400001525879,
	61.782958984375,
	0.000000000000,
	-34.700000762939,
	61.782958984375,
	0.000000000000,
	-34.700000762939,
	61.782958984375,
	15.239999771118,
	35.400001525879,
	61.782958984375,
	15.239999771118;


Shading:Building:Detailed,
	shdSrf_1_5_01e48c73-9e74-4c87-9301-8ee9b3361f06_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	-34.700000762939,
	40.000000000000,
	15.239999771118,
	35.400001525879,
	40.000000000000,
	15.239999771118,
	35.400001525879,
	61.782958984375,
	15.239999771118,
	-34.700000762939,
	61.782958984375,
	15.239999771118;


Shading:Building:Detailed,
	shdSrf_2_0_0aba8f36-bda8-4d16-8d77-f71baeffa87a_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	79.674720764160,
	25.877519607544,
	2.819400072098,
	79.674720764160,
	23.881706237793,
	2.819400072098,
	58.946918487549,
	23.878839492798,
	5.715000152588,
	58.946918487549,
	25.877519607544,
	5.715000152588;


Shading:Building:Detailed,
	shdSrf_3_0_3811aeff-3ada-41cf-b549-8533029945c4_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	38.221920013428,
	23.878410339355,
	2.819400072098,
	38.221920013428,
	25.877519607544,
	2.819400072098,
	58.946918487549,
	25.877519607544,
	5.715000152588,
	58.946918487549,
	23.878839492798,
	5.715000152588;


Shading:Building:Detailed,
	shdSrf_4_0_149c876c-3610-453f-9362-0ae3ea507164_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	56.793838500977,
	23.874208450317,
	2.088809967041,
	54.105430603027,
	23.874208450317,
	2.088809967041,
	54.105430603027,
	25.877519607544,
	2.088809967041,
	56.793838500977,
	25.877519607544,
	2.088809967041;


Shading:Building:Detailed,
	shdSrf_5_0_80ac2c4a-3300-4ab2-bc40-df560235ed55_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	69.155952453613,
	23.874208450317,
	2.088809967041,
	67.446853637695,
	23.874208450317,
	2.088809967041,
	67.446853637695,
	25.877519607544,
	2.088809967041,
	69.155952453613,
	25.877519607544,
	2.088809967041;


Zone,
	L1-126-BakeryService,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160,
	25.877519607544,
	0.000000000000,
	74.227287292480,
	25.877519607544,
	0.000000000000,
	74.227287292480,
	29.209310531616,
	0.000000000000,
	79.674720764160,
	29.209310531616,
	0.000000000000;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480,
	29.209310531616,
	0.000000000000,
	74.227287292480,
	25.877519607544,
	0.000000000000,
	74.227287292480,
	25.877519607544,
	2.133599996567,
	74.227287292480,
	29.209310531616,
	2.133599996567;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480,
	25.877519607544,
	0.000000000000,
	79.674720764160,
	25.877519607544,
	0.000000000000,
	79.674720764160,
	25.877519607544,
	2.133599996567,
	74.227287292480,
	25.877519607544,
	2.133599996567;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160,
	25.877519607544,
	0.000000000000,
	79.674720764160,
	29.209310531616,
	0.000000000000,
	79.674720764160,
	29.209310531616,
	2.133599996567,
	79.674720764160,
	25.877519607544,
	2.133599996567;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160,
	29.209310531616,
	0.000000000000,
	77.337211608887,
	29.209310531616,
	0.000000000000,
	77.337211608887,
	29.209310531616,
	2.133599996567,
	79.674720764160,
	29.209310531616,
	2.133599996567;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608887,
	29.209310531616,
	0.000000000000,
	74.227287292480,
	29.209310531616,
	0.000000000000,
	74.227287292480,
	29.209310531616,
	2.133599996567,
	77.337211608887,
	29.209310531616,
	2.133599996567;


BuildingSurface:Detailed,
	L1-126-BakeryService_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-126-BakeryService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480,
	25.877519607544,
	2.133599996567,
	79.674720764160,
	25.877519607544,
	2.133599996567,
	79.674720764160,
	29.209310531616,
	2.133599996567,
	74.227287292480,
	29.209310531616,
	2.133599996567;


Zone,
	,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.155952453613,
	23.874208450317,
	2.088809967041,
	67.446853637695,
	23.874208450317,
	2.088809967041,
	67.446853637695,
	25.877519607544,
	2.088809967041,
	69.155952453613,
	25.877519607544,
	2.088809967041;


Zone,
	_Dup,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	_Srf_0_Dup,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	_Dup,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.793838500977,
	23.874208450317,
	2.088809967041,
	54.105430603027,
	23.874208450317,
	2.088809967041,
	54.105430603027,
	25.877519607544,
	2.088809967041,
	56.793838500977,
	25.877519607544,
	2.088809967041;


Zone,
	_Dup_Dup,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	_Srf_0_Dup_Dup,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	_Dup_Dup,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013428,
	23.878410339355,
	2.819400072098,
	38.221920013428,
	25.877519607544,
	2.819400072098,
	58.946918487549,
	25.877519607544,
	5.715000152588,
	58.946918487549,
	23.878839492798,
	5.715000152588;


Zone,
	_Dup_Dup_Dup,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	_Srf_0_Dup_Dup_Dup,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	_Dup_Dup_Dup,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160,
	25.877519607544,
	2.819400072098,
	79.674720764160,
	23.881706237793,
	2.819400072098,
	58.946918487549,
	23.878839492798,
	5.715000152588,
	58.946918487549,
	25.877519607544,
	5.715000152588;


Zone,
	L1S2-AislesWest,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	10,	!- Number of Vertices
	52.192394256592,
	25.877519607544,
	2.819400072098,
	45.966175079346,
	25.877519607544,
	2.819400072098,
	45.966175079346,
	27.218639373779,
	2.819400072098,
	44.444255828857,
	27.218639373779,
	2.819400072098,
	44.444255828857,
	41.574718475342,
	2.819400072098,
	43.312080383301,
	41.574718475342,
	2.819400072098,
	43.312080383301,
	50.962558746338,
	2.819400072098,
	53.004718780518,
	50.962558746338,
	2.819400072098,
	53.004718780518,
	28.163520812988,
	2.819400072098,
	52.181758880615,
	28.163520812988,
	2.819400072098;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	50.962558746338,
	2.819400072098,
	43.312080383301,
	50.962558746338,
	2.819400072098,
	43.312080383301,
	50.962558746338,
	3.530573368073,
	53.004718780518,
	50.962558746338,
	4.884783744812;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383301,
	41.574718475342,
	2.819400072098,
	44.444255828857,
	41.574718475342,
	2.819400072098,
	44.444255828857,
	41.574718475342,
	3.688755750656,
	43.312080383301,
	41.574718475342,
	3.530573368073;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	27.218639373779,
	2.819400072098,
	45.966175079346,
	27.218639373779,
	2.819400072098,
	45.966175079346,
	27.218639373779,
	3.901391267776,
	44.444255828857,
	27.218639373779,
	3.688755750656;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615,
	28.163520812988,
	2.819400072098,
	53.004718780518,
	28.163520812988,
	2.819400072098,
	53.004718780518,
	28.163520812988,
	4.884783744812,
	52.181758880615,
	28.163520812988,
	4.769803524017;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615,
	26.948810577393,
	2.819400072098,
	52.181758880615,
	28.163520812988,
	2.819400072098,
	52.181758880615,
	28.163520812988,
	4.769803524017,
	52.181758880615,
	26.948810577393,
	4.769803524017;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.966175079346,
	27.218639373779,
	2.819400072098,
	45.966175079346,
	25.877519607544,
	2.819400072098,
	45.966175079346,
	25.877519607544,
	3.901391267776,
	45.966175079346,
	27.218639373779,
	3.901391267776;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.966175079346,
	25.877519607544,
	2.819400072098,
	52.192394256592,
	25.877519607544,
	2.819400072098,
	52.192394256592,
	25.877519607544,
	4.771289348602,
	45.966175079346,
	25.877519607544,
	3.901391267776;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.192394256592,
	25.877519607544,
	2.819400072098,
	52.181758880615,
	26.948810577393,
	2.819400072098,
	52.181758880615,
	26.948810577393,
	4.769803524017,
	52.192394256592,
	25.877519607544,
	4.771289348602;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	41.574718475342,
	2.819400072098,
	44.444255828857,
	27.218639373779,
	2.819400072098,
	44.444255828857,
	27.218639373779,
	3.688755750656,
	44.444255828857,
	41.574718475342,
	3.688755750656;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_10,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383301,
	50.962558746338,
	2.819400072098,
	43.312080383301,
	41.574718475342,
	2.819400072098,
	43.312080383301,
	41.574718475342,
	3.530573368073,
	43.312080383301,
	50.962558746338,
	3.530573368073;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_11,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	28.163520812988,
	2.819400072098,
	53.004718780518,
	50.962558746338,
	2.819400072098,
	53.004718780518,
	50.962558746338,
	4.884783744812,
	53.004718780518,
	28.163520812988,
	4.884783744812;


BuildingSurface:Detailed,
	L1S2-AislesWest_Srf_12,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-AislesWest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	10,	!- Number of Vertices
	43.312080383301,
	50.962558746338,
	3.530573368073,
	43.312080383301,
	41.574718475342,
	3.530573368073,
	44.444255828857,
	41.574718475342,
	3.688755750656,
	44.444255828857,
	27.218639373779,
	3.688755750656,
	45.966175079346,
	27.218639373779,
	3.901391267776,
	45.966175079346,
	25.877519607544,
	3.901391267776,
	52.192394256592,
	25.877519607544,
	4.771289348602,
	52.181758880615,
	28.163520812988,
	4.769803524017,
	53.004718780518,
	28.163520812988,
	4.884783744812,
	53.004718780518,
	50.962558746338,
	4.884783744812;


Zone,
	L1S2-LoadingBOH,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-LoadingBOH_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-LoadingBOH,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	44.444255828857,
	25.877519607544,
	2.819400072098,
	38.221920013428,
	25.877519607544,
	2.819400072098,
	38.221920013428,
	50.962558746338,
	2.819400072098,
	43.312080383301,
	50.962558746338,
	2.819400072098,
	43.312080383301,
	41.574718475342,
	2.819400072098,
	44.444255828857,
	41.574718475342,
	2.819400072098;


BuildingSurface:Detailed,
	L1S2-LoadingBOH_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-LoadingBOH,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	43.312080383301,
	50.962558746338,
	2.819400072098,
	38.221920013428,
	50.962558746338,
	2.819400072098,
	43.312080383301,
	50.962558746338,
	3.530573368073;


BuildingSurface:Detailed,
	L1S2-LoadingBOH_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-LoadingBOH,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	41.574718475342,
	2.819400072098,
	43.312080383301,
	41.574718475342,
	2.819400072098,
	43.312080383301,
	41.574718475342,
	3.530573368073,
	44.444255828857,
	41.574718475342,
	3.688755750656;


BuildingSurface:Detailed,
	L1S2-LoadingBOH_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-LoadingBOH,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	38.221920013428,
	25.877519607544,
	2.819400072098,
	44.444255828857,
	25.877519607544,
	2.819400072098,
	44.444255828857,
	25.877519607544,
	3.688755750656;


BuildingSurface:Detailed,
	L1S2-LoadingBOH_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-LoadingBOH,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383301,
	41.574718475342,
	2.819400072098,
	43.312080383301,
	50.962558746338,
	2.819400072098,
	43.312080383301,
	50.962558746338,
	3.530573368073,
	43.312080383301,
	41.574718475342,
	3.530573368073;


BuildingSurface:Detailed,
	L1S2-LoadingBOH_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-LoadingBOH,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	25.877519607544,
	2.819400072098,
	44.444255828857,
	41.574718475342,
	2.819400072098,
	44.444255828857,
	41.574718475342,
	3.688755750656,
	44.444255828857,
	25.877519607544,
	3.688755750656;


BuildingSurface:Detailed,
	L1S2-LoadingBOH_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-LoadingBOH,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013428,
	50.962558746338,
	2.819400072098,
	38.221920013428,
	25.877519607544,
	2.819400072098,
	44.444255828857,
	25.877519607544,
	3.688755750656,
	44.444255828857,
	41.574718475342,
	3.688755750656,
	43.312080383301,
	41.574718475342,
	3.530573368073,
	43.312080383301,
	50.962558746338,
	3.530573368073;


Zone,
	L1S2-Shaft,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-Shaft_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-Shaft,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.966175079346,
	25.877519607544,
	2.819400072098,
	44.444255828857,
	25.877519607544,
	2.819400072098,
	44.444255828857,
	27.218639373779,
	2.819400072098,
	45.966175079346,
	27.218639373779,
	2.819400072098;


BuildingSurface:Detailed,
	L1S2-Shaft_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Shaft,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.966175079346,
	25.877519607544,
	2.819400072098,
	45.966175079346,
	27.218639373779,
	2.819400072098,
	45.966175079346,
	27.218639373779,
	3.901391267776,
	45.966175079346,
	25.877519607544,
	3.901391267776;


BuildingSurface:Detailed,
	L1S2-Shaft_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Shaft,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.966175079346,
	27.218639373779,
	2.819400072098,
	44.444255828857,
	27.218639373779,
	2.819400072098,
	44.444255828857,
	27.218639373779,
	3.688755750656,
	45.966175079346,
	27.218639373779,
	3.901391267776;


BuildingSurface:Detailed,
	L1S2-Shaft_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Shaft,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	27.218639373779,
	2.819400072098,
	44.444255828857,
	25.877519607544,
	2.819400072098,
	44.444255828857,
	25.877519607544,
	3.688755750656,
	44.444255828857,
	27.218639373779,
	3.688755750656;


BuildingSurface:Detailed,
	L1S2-Shaft_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Shaft,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	25.877519607544,
	2.819400072098,
	45.966175079346,
	25.877519607544,
	2.819400072098,
	45.966175079346,
	25.877519607544,
	3.901391267776,
	44.444255828857,
	25.877519607544,
	3.688755750656;


BuildingSurface:Detailed,
	L1S2-Shaft_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-Shaft,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	27.218639373779,
	3.688755750656,
	44.444255828857,
	25.877519607544,
	3.688755750656,
	45.966175079346,
	25.877519607544,
	3.901391267776,
	45.966175079346,
	27.218639373779,
	3.901391267776;


Zone,
	L1S2-Checkout,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-Checkout_Srf_0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648926,
	26.948810577393,
	2.819400072098,
	70.439277648926,
	31.363920211792,
	2.819400072098,
	70.439277648926,
	31.363920211792,
	4.109558105469,
	70.439277648926,
	26.948810577393,
	4.109558105469;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999512,
	25.877519607544,
	2.819400072098,
	71.841361999512,
	26.948810577393,
	2.819400072098,
	71.841361999512,
	26.948810577393,
	3.913692474365,
	71.841361999512,
	25.877519607544,
	3.913692474365;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999512,
	26.948810577393,
	2.819400072098,
	70.439277648926,
	26.948810577393,
	2.819400072098,
	70.439277648926,
	26.948810577393,
	4.109558105469,
	71.841361999512,
	26.948810577393,
	3.913692474365;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_3,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	9,	!- Number of Vertices
	71.841361999512,
	25.877519607544,
	2.819400072098,
	52.192394256592,
	25.877519607544,
	2.819400072098,
	52.181758880615,
	26.948810577393,
	2.819400072098,
	52.181758880615,
	28.163520812988,
	2.819400072098,
	53.004718780518,
	28.163520812988,
	2.819400072098,
	53.004718780518,
	31.363920211792,
	2.819400072098,
	70.439277648926,
	31.363920211792,
	2.819400072098,
	70.439277648926,
	26.948810577393,
	2.819400072098,
	71.841361999512,
	26.948810577393,
	2.819400072098;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	31.363920211792,
	2.819400072098,
	53.004718780518,
	28.163520812988,
	2.819400072098,
	53.004718780518,
	28.163520812988,
	4.884783744812,
	53.004718780518,
	31.363920211792,
	4.884783744812;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	28.163520812988,
	2.819400072098,
	52.181758880615,
	28.163520812988,
	2.819400072098,
	52.181758880615,
	28.163520812988,
	4.769803524017,
	53.004718780518,
	28.163520812988,
	4.884783744812;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615,
	28.163520812988,
	2.819400072098,
	52.181758880615,
	26.948810577393,
	2.819400072098,
	52.181758880615,
	26.948810577393,
	4.769803524017,
	52.181758880615,
	28.163520812988,
	4.769803524017;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615,
	26.948810577393,
	2.819400072098,
	52.192394256592,
	25.877519607544,
	2.819400072098,
	52.192394256592,
	25.877519607544,
	4.771289348602,
	52.181758880615,
	26.948810577393,
	4.769803524017;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	52.192394256592,
	25.877519607544,
	2.819400072098,
	71.841361999512,
	25.877519607544,
	2.819400072098,
	71.841361999512,
	25.877519607544,
	3.913692474365,
	58.946918487549,
	25.877519607544,
	5.715000152588,
	52.192394256592,
	25.877519607544,
	4.771289348602;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	70.439277648926,
	31.363920211792,
	2.819400072098,
	53.004718780518,
	31.363920211792,
	2.819400072098,
	53.004718780518,
	31.363920211792,
	4.884783744812,
	58.946918487549,
	31.363920211792,
	5.715000152588,
	70.439277648926,
	31.363920211792,
	4.109558105469;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_10,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	7,	!- Number of Vertices
	53.004718780518,
	31.363920211792,
	4.884783744812,
	53.004718780518,
	28.163520812988,
	4.884783744812,
	52.181758880615,
	28.163520812988,
	4.769803524017,
	52.181758880615,
	26.948810577393,
	4.769803524017,
	52.192394256592,
	25.877519607544,
	4.771289348602,
	58.946918487549,
	25.877519607544,
	5.715000152588,
	58.946918487549,
	31.363920211792,
	5.715000152588;


BuildingSurface:Detailed,
	L1S2-Checkout_Srf_11,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-Checkout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	7,	!- Number of Vertices
	71.841361999512,
	25.877519607544,
	3.913692474365,
	71.841358459711,
	26.948810576782,
	3.913667135129,
	70.439277648926,
	26.948810577393,
	4.109558105469,
	70.439259594830,
	31.363920208675,
	4.109428867402,
	58.946900359173,
	31.363920208663,
	5.714870382802,
	58.946918487549,
	25.877519607544,
	5.715000152588,
	70.439277648926,
	25.899999618530,
	4.109558105469;


Zone,
	L1S2-Bakery,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-Bakery_Srf_0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	71.841361999512,
	25.877519607544,
	2.819400072098,
	79.674720764160,
	25.877519607544,
	2.819400072098,
	71.841361999512,
	25.877519607544,
	3.913692474365;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	79.674720764160,
	29.209310531616,
	2.819400072098,
	77.337211608887,
	29.209310531616,
	2.819400072098,
	77.337211608887,
	29.209310531616,
	3.145941972733;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608887,
	31.363920211792,
	2.819400072098,
	70.439277648926,
	31.363920211792,
	2.819400072098,
	70.439277648926,
	31.363920211792,
	4.109558105469,
	77.337211608887,
	31.363920211792,
	3.145941972733;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648926,
	31.363920211792,
	2.819400072098,
	70.439277648926,
	26.948810577393,
	2.819400072098,
	70.439277648926,
	26.948810577393,
	4.109558105469,
	70.439277648926,
	31.363920211792,
	4.109558105469;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648926,
	26.948810577393,
	2.819400072098,
	71.841361999512,
	26.948810577393,
	2.819400072098,
	71.841361999512,
	26.948810577393,
	3.913692474365,
	70.439277648926,
	26.948810577393,
	4.109558105469;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608887,
	29.209310531616,
	2.819400072098,
	77.337211608887,
	31.363920211792,
	2.819400072098,
	77.337211608887,
	31.363920211792,
	3.145941972733,
	77.337211608887,
	29.209310531616,
	3.145941972733;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999512,
	26.948810577393,
	2.819400072098,
	71.841361999512,
	25.877519607544,
	2.819400072098,
	71.841361999512,
	25.877519607544,
	3.913692474365,
	71.841361999512,
	26.948810577393,
	3.913692474365;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_7,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	79.674720764160,
	25.877519607544,
	2.819400072098,
	71.841361999512,
	25.877519607544,
	2.819400072098,
	71.841361999512,
	26.948810577393,
	2.819400072098,
	70.439277648926,
	26.948810577393,
	2.819400072098,
	70.439277648926,
	31.363920211792,
	2.819400072098,
	77.337211608887,
	31.363920211792,
	2.819400072098,
	77.337211608887,
	29.209310531616,
	2.819400072098,
	79.674720764160,
	29.209310531616,
	2.819400072098;


BuildingSurface:Detailed,
	L1S2-Bakery_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-Bakery,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	79.674720764160,
	25.877519607544,
	2.819400072098,
	79.674720764160,
	29.209310531616,
	2.819400072098,
	77.337211608887,
	29.209310531616,
	3.145941972733,
	77.337211608887,
	31.363920211792,
	3.145941972733,
	70.439277648926,
	31.363920211792,
	4.109558105469,
	70.439277648926,
	26.948810577393,
	4.109558105469,
	71.841361999512,
	26.948810577393,
	3.913692474365,
	71.841361999512,
	25.877519607544,
	3.913692474365;


Zone,
	L1S2-AislesEast,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608887,
	49.865280151367,
	2.819400072098,
	76.565757751465,
	49.865280151367,
	2.819400072098,
	76.565757751465,
	49.865280151367,
	3.253710746765,
	77.337211608887,
	49.865280151367,
	3.145941972733;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751465,
	49.865280151367,
	2.819400072098,
	76.565757751465,
	50.962558746338,
	2.819400072098,
	76.565757751465,
	50.962558746338,
	3.253710746765,
	76.565757751465,
	49.865280151367,
	3.253710746765;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608887,
	31.363920211792,
	2.819400072098,
	77.337211608887,
	49.865280151367,
	2.819400072098,
	77.337211608887,
	49.865280151367,
	3.145941972733,
	77.337211608887,
	31.363920211792,
	3.145941972733;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_3,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	77.337211608887,
	31.363920211792,
	2.819400072098,
	53.004718780518,
	31.363920211792,
	2.819400072098,
	53.004718780518,
	50.962558746338,
	2.819400072098,
	76.565757751465,
	50.962558746338,
	2.819400072098,
	76.565757751465,
	49.865280151367,
	2.819400072098,
	77.337211608887,
	49.865280151367,
	2.819400072098;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	76.565757751465,
	50.962558746338,
	2.819400072098,
	53.004718780518,
	50.962558746338,
	2.819400072098,
	53.004718780518,
	50.962558746338,
	4.884783744812,
	58.946918487549,
	50.962558746338,
	5.715000152588,
	76.565757751465,
	50.962558746338,
	3.253710746765;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	53.004718780518,
	31.363920211792,
	2.819400072098,
	77.337211608887,
	31.363920211792,
	2.819400072098,
	77.337211608887,
	31.363920211792,
	3.145941972733,
	58.946918487549,
	31.363920211792,
	5.715000152588,
	53.004718780518,
	31.363920211792,
	4.884783744812;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	50.962558746338,
	2.819400072098,
	53.004718780518,
	31.363920211792,
	2.819400072098,
	53.004718780518,
	31.363920211792,
	4.884783744812,
	53.004718780518,
	50.962558746338,
	4.884783744812;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	77.337211608887,
	31.363920211792,
	3.145941972733,
	77.337211608887,
	49.865280151367,
	3.145941972733,
	76.565757751465,
	49.865280151367,
	3.253710746765,
	76.565757751465,
	50.962558746338,
	3.253710746765,
	58.946918487549,
	50.962558746338,
	5.715000152588,
	58.946918487549,
	31.363920211792,
	5.715000152588;


BuildingSurface:Detailed,
	L1S2-AislesEast_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-AislesEast,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	50.962558746338,
	4.884783744812,
	53.004718780518,
	31.363920211792,
	4.884783744812,
	58.946918487549,
	31.363920211792,
	5.715000152588,
	58.946918487549,
	50.962558746338,
	5.715000152588;


Zone,
	L1S2-ReachInPrepared,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-ReachInPrepared_Srf_0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-ReachInPrepared,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	77.337211608887,
	29.209310531616,
	2.819400072098,
	79.674720764160,
	29.209310531616,
	2.819400072098,
	77.337211608887,
	29.209310531616,
	3.145941972733;


BuildingSurface:Detailed,
	L1S2-ReachInPrepared_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-ReachInPrepared,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	79.674720764160,
	49.865280151367,
	2.819400072098,
	77.337211608887,
	49.865280151367,
	2.819400072098,
	77.337211608887,
	49.865280151367,
	3.145941972733;


BuildingSurface:Detailed,
	L1S2-ReachInPrepared_Srf_2,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-ReachInPrepared,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160,
	29.209310531616,
	2.819400072098,
	77.337211608887,
	29.209310531616,
	2.819400072098,
	77.337211608887,
	49.865280151367,
	2.819400072098,
	79.674720764160,
	49.865280151367,
	2.819400072098;


BuildingSurface:Detailed,
	L1S2-ReachInPrepared_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-ReachInPrepared,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608887,
	49.865280151367,
	2.819400072098,
	77.337211608887,
	29.209310531616,
	2.819400072098,
	77.337211608887,
	29.209310531616,
	3.145941972733,
	77.337211608887,
	49.865280151367,
	3.145941972733;


BuildingSurface:Detailed,
	L1S2-ReachInPrepared_Srf_4,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-ReachInPrepared,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160,
	29.209310531616,
	2.819400072098,
	79.674720764160,
	49.865280151367,
	2.819400072098,
	77.337211608887,
	49.865280151367,
	3.145941972733,
	77.337211608887,
	29.209310531616,
	3.145941972733;


Zone,
	L1S2-Shaft2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_0,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160,
	49.865280151367,
	2.819400072098,
	79.674720764160,
	50.962558746338,
	2.819400072098,
	76.565757751465,
	50.962558746338,
	3.253710746765,
	76.565757751465,
	49.865280151367,
	3.253710746765;


BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	79.674720764160,
	50.962558746338,
	2.819400072098,
	76.565757751465,
	50.962558746338,
	2.819400072098,
	76.565757751465,
	50.962558746338,
	3.253710746765;


BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_2,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160,
	49.865280151367,
	2.819400072098,
	76.565757751465,
	49.865280151367,
	2.819400072098,
	76.565757751465,
	50.962558746338,
	2.819400072098,
	79.674720764160,
	50.962558746338,
	2.819400072098;


BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751465,
	50.962558746338,
	2.819400072098,
	76.565757751465,
	49.865280151367,
	2.819400072098,
	76.565757751465,
	49.865280151367,
	3.253710746765,
	76.565757751465,
	50.962558746338,
	3.253710746765;


BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.565757751465,
	49.865280151367,
	2.819400072098,
	77.337211608887,
	49.865280151367,
	2.819400072098,
	77.337211608887,
	49.865280151367,
	3.145941972733,
	76.565757751465,
	49.865280151367,
	3.253710746765;


BuildingSurface:Detailed,
	L1S2-Shaft2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S2-Shaft2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	77.337211608887,
	49.865280151367,
	2.819400072098,
	79.674720764160,
	49.865280151367,
	2.819400072098,
	77.337211608887,
	49.865280151367,
	3.145941972733;


Zone,
	_Dup_Dup_Dup_Dup,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	_Srf_0_Dup_Dup_Dup_Dup,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	_Dup_Dup_Dup_Dup,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	35.400001525879,
	40.000000000000,
	0.000000000000,
	-34.700000762939,
	40.000000000000,
	0.000000000000,
	-34.700000762939,
	61.782958984375,
	0.000000000000,
	35.400001525879,
	61.782958984375,
	0.000000000000;


BuildingSurface:Detailed,
	_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	_Dup_Dup_Dup_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	35.400001525879,
	40.000000000000,
	0.000000000000,
	35.400001525879,
	61.782958984375,
	0.000000000000,
	35.400001525879,
	61.782958984375,
	15.239999771118,
	35.400001525879,
	40.000000000000,
	15.239999771118;


BuildingSurface:Detailed,
	_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	_Dup_Dup_Dup_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-34.700000762939,
	40.000000000000,
	0.000000000000,
	35.400001525879,
	40.000000000000,
	0.000000000000,
	35.400001525879,
	40.000000000000,
	15.239999771118,
	-34.700000762939,
	40.000000000000,
	15.239999771118;


BuildingSurface:Detailed,
	_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	_Dup_Dup_Dup_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-34.700000762939,
	61.782958984375,
	0.000000000000,
	-34.700000762939,
	40.000000000000,
	0.000000000000,
	-34.700000762939,
	40.000000000000,
	15.239999771118,
	-34.700000762939,
	61.782958984375,
	15.239999771118;


BuildingSurface:Detailed,
	_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	_Dup_Dup_Dup_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	35.400001525879,
	61.782958984375,
	0.000000000000,
	-34.700000762939,
	61.782958984375,
	0.000000000000,
	-34.700000762939,
	61.782958984375,
	15.239999771118,
	35.400001525879,
	61.782958984375,
	15.239999771118;


BuildingSurface:Detailed,
	_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	_Dup_Dup_Dup_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	-34.700000762939,
	40.000000000000,
	15.239999771118,
	35.400001525879,
	40.000000000000,
	15.239999771118,
	35.400001525879,
	61.782958984375,
	15.239999771118,
	-34.700000762939,
	61.782958984375,
	15.239999771118;


Zone,
	_Dup_Dup_Dup_Dup_Dup,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	_Srf_0_Dup_Dup_Dup_Dup_Dup,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	_Dup_Dup_Dup_Dup_Dup,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	150.300003051758,
	40.000000000000,
	0.000000000000,
	82.599998474121,
	40.000000000000,
	0.000000000000,
	82.599998474121,
	61.782958984375,
	0.000000000000,
	150.300003051758,
	61.782958984375,
	0.000000000000;


BuildingSurface:Detailed,
	_Srf_1_Dup,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	_Dup_Dup_Dup_Dup_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	82.599998474121,
	61.782958984375,
	0.000000000000,
	82.599998474121,
	40.000000000000,
	0.000000000000,
	82.599998474121,
	40.000000000000,
	15.239999771118,
	82.599998474121,
	61.782958984375,
	15.239999771118;


BuildingSurface:Detailed,
	_Srf_2_Dup,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	_Dup_Dup_Dup_Dup_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	82.599998474121,
	40.000000000000,
	0.000000000000,
	150.300003051758,
	40.000000000000,
	0.000000000000,
	150.300003051758,
	40.000000000000,
	15.239999771118,
	82.599998474121,
	40.000000000000,
	15.239999771118;


BuildingSurface:Detailed,
	_Srf_3_Dup,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	_Dup_Dup_Dup_Dup_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	150.300003051758,
	40.000000000000,
	0.000000000000,
	150.300003051758,
	61.782958984375,
	0.000000000000,
	150.300003051758,
	61.782958984375,
	15.239999771118,
	150.300003051758,
	40.000000000000,
	15.239999771118;


BuildingSurface:Detailed,
	_Srf_4_Dup,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	_Dup_Dup_Dup_Dup_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	150.300003051758,
	61.782958984375,
	0.000000000000,
	82.599998474121,
	61.782958984375,
	0.000000000000,
	82.599998474121,
	61.782958984375,
	15.239999771118,
	150.300003051758,
	61.782958984375,
	15.239999771118;


BuildingSurface:Detailed,
	_Srf_5_Dup,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	_Dup_Dup_Dup_Dup_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	82.599998474121,
	40.000000000000,
	15.239999771118,
	150.300003051758,
	40.000000000000,
	15.239999771118,
	150.300003051758,
	61.782958984375,
	15.239999771118,
	82.599998474121,
	61.782958984375,
	15.239999771118;


Zone,
	L2-201-Walkins,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-201-Walkins_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	7,	!- Number of Vertices
	65.540222167969,
	54.000000000000,
	5.715000152588,
	53.309520721436,
	54.000000000000,
	5.715000152588,
	53.309520721436,
	59.131198883057,
	5.715000152588,
	61.691520690918,
	59.131198883057,
	5.715000152588,
	63.314861297607,
	60.803409576416,
	5.715000152588,
	67.246131896973,
	56.987026214600,
	5.715000152588,
	65.540222167969,
	55.229759216309,
	5.715000152588;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.691520690918,
	59.131198883057,
	5.715000152588,
	53.309520721436,
	59.131198883057,
	5.715000152588,
	53.309520721436,
	59.131198883057,
	9.372599601746,
	61.691520690918,
	59.131198883057,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.314861297607,
	60.803409576416,
	5.715000152588,
	61.691520690918,
	59.131198883057,
	5.715000152588,
	61.691520690918,
	59.131198883057,
	9.372599601746,
	63.314861297607,
	60.803409576416,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.246131896973,
	56.987026214600,
	5.715000152588,
	63.314861297607,
	60.803409576416,
	5.715000152588,
	63.314861297607,
	60.803409576416,
	9.372599601746,
	67.246131896973,
	56.987026214600,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.540222167969,
	55.229759216309,
	5.715000152588,
	67.246131896973,
	56.987026214600,
	5.715000152588,
	67.246131896973,
	56.987026214600,
	9.372599601746,
	65.540222167969,
	55.229759216309,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.540222167969,
	54.000000000000,
	5.715000152588,
	65.540222167969,
	55.229759216309,
	5.715000152588,
	65.540222167969,
	55.229759216309,
	9.372599601746,
	65.540222167969,
	54.000000000000,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.309520721436,
	54.000000000000,
	5.715000152588,
	65.540222167969,
	54.000000000000,
	5.715000152588,
	65.540222167969,
	54.000000000000,
	9.372599601746,
	53.309520721436,
	54.000000000000,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.309520721436,
	59.131198883057,
	5.715000152588,
	53.309520721436,
	54.000000000000,
	5.715000152588,
	53.309520721436,
	54.000000000000,
	9.372599601746,
	53.309520721436,
	59.131198883057,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-Walkins_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-201-Walkins,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	7,	!- Number of Vertices
	53.309520721436,
	54.000000000000,
	9.372599601746,
	65.540222167969,
	54.000000000000,
	9.372599601746,
	65.540222167969,
	55.229759216309,
	9.372599601746,
	67.246131896973,
	56.987026214600,
	9.372599601746,
	63.314861297607,
	60.803409576416,
	9.372599601746,
	61.691520690918,
	59.131198883057,
	9.372599601746,
	53.309520721436,
	59.131198883057,
	9.372599601746;


Zone,
	L2-201-Storage,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-201-Storage_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	9,	!- Number of Vertices
	65.540222167969,
	50.962558746338,
	5.715000152588,
	41.117519378662,
	50.962558746338,
	5.715000152588,
	41.117519378662,
	55.077358245850,
	5.715000152588,
	46.055278778076,
	55.077358245850,
	5.715000152588,
	46.055278778076,
	55.899265289307,
	5.715000152588,
	51.459091186523,
	61.139045715332,
	5.715000152588,
	53.309520721436,
	59.131198883057,
	5.715000152588,
	53.309520721436,
	54.000000000000,
	5.715000152588,
	65.540222167969,
	54.000000000000,
	5.715000152588;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.309520721436,
	54.000000000000,
	5.715000152588,
	53.309520721436,
	59.131198883057,
	5.715000152588,
	53.309520721436,
	59.131198883057,
	9.372599601746,
	53.309520721436,
	54.000000000000,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.540222167969,
	54.000000000000,
	5.715000152588,
	53.309520721436,
	54.000000000000,
	5.715000152588,
	53.309520721436,
	54.000000000000,
	9.372599601746,
	65.540222167969,
	54.000000000000,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.540222167969,
	50.962558746338,
	5.715000152588,
	65.540222167969,
	54.000000000000,
	5.715000152588,
	65.540222167969,
	54.000000000000,
	9.372599601746,
	65.540222167969,
	50.962558746338,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662,
	50.962558746338,
	5.715000152588,
	65.540222167969,
	50.962558746338,
	5.715000152588,
	65.540222167969,
	50.962558746338,
	9.372599601746,
	41.117519378662,
	50.962558746338,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662,
	55.077358245850,
	5.715000152588,
	41.117519378662,
	50.962558746338,
	5.715000152588,
	41.117519378662,
	50.962558746338,
	9.372599601746,
	41.117519378662,
	55.077358245850,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.055278778076,
	55.077358245850,
	5.715000152588,
	41.117519378662,
	55.077358245850,
	5.715000152588,
	41.117519378662,
	55.077358245850,
	9.372599601746,
	46.055278778076,
	55.077358245850,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.055278778076,
	55.899265289307,
	5.715000152588,
	46.055278778076,
	55.077358245850,
	5.715000152588,
	46.055278778076,
	55.077358245850,
	9.372599601746,
	46.055278778076,
	55.899265289307,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.459091186523,
	61.139045715332,
	5.715000152588,
	46.055278778076,
	55.899265289307,
	5.715000152588,
	46.055278778076,
	55.899265289307,
	9.372599601746,
	51.459091186523,
	61.139045715332,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.309520721436,
	59.131198883057,
	5.715000152588,
	51.459091186523,
	61.139045715332,
	5.715000152588,
	51.459091186523,
	61.139045715332,
	9.372599601746,
	53.309520721436,
	59.131198883057,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-Storage_Srf_10,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-201-Storage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	9,	!- Number of Vertices
	41.117519378662,
	50.962558746338,
	9.372599601746,
	65.540222167969,
	50.962558746338,
	9.372599601746,
	65.540222167969,
	54.000000000000,
	9.372599601746,
	53.309520721436,
	54.000000000000,
	9.372599601746,
	53.309520721436,
	59.131198883057,
	9.372599601746,
	51.459091186523,
	61.139045715332,
	9.372599601746,
	46.055278778076,
	55.899265289307,
	9.372599601746,
	46.055278778076,
	55.077358245850,
	9.372599601746,
	41.117519378662,
	55.077358245850,
	9.372599601746;


Zone,
	M-158-BreakRoom,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597168,
	50.962558746338,
	2.819400072098,
	58.469821929932,
	50.962558746338,
	2.819400072098,
	58.469821929932,
	54.437278747559,
	2.819400072098,
	62.092399597168,
	54.437278747559,
	2.819400072098;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597168,
	50.962558746338,
	2.819400072098,
	62.092399597168,
	52.828876495361,
	2.819400072098,
	62.092399597168,
	52.828876495361,
	5.715000152588,
	62.092399597168,
	50.962558746338,
	5.715000152588;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929932,
	50.962558746338,
	2.819400072098,
	62.092399597168,
	50.962558746338,
	2.819400072098,
	62.092399597168,
	50.962558746338,
	5.715000152588,
	58.469821929932,
	50.962558746338,
	5.715000152588;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929932,
	54.437278747559,
	2.819400072098,
	58.469821929932,
	50.962558746338,
	2.819400072098,
	58.469821929932,
	50.962558746338,
	5.715000152588,
	58.469821929932,
	54.437278747559,
	5.715000152588;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597168,
	54.437278747559,
	2.819400072098,
	58.469821929932,
	54.437278747559,
	2.819400072098,
	58.469821929932,
	54.437278747559,
	5.715000152588,
	62.092399597168,
	54.437278747559,
	5.715000152588;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597168,
	52.828876495361,
	2.819400072098,
	62.092399597168,
	54.437278747559,
	2.819400072098,
	62.092399597168,
	54.437278747559,
	5.715000152588,
	62.092399597168,
	52.828876495361,
	5.715000152588;


BuildingSurface:Detailed,
	M-158-BreakRoom_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	M-158-BreakRoom,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929932,
	50.962558746338,
	5.715000152588,
	62.092399597168,
	50.962558746338,
	5.715000152588,
	62.092399597168,
	54.437278747559,
	5.715000152588,
	58.469821929932,
	54.437278747559,
	5.715000152588;


Zone,
	L2-201-ExgStorage,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	61.691520690918,
	59.131198883057,
	5.715000152588,
	53.309520721436,
	59.131198883057,
	5.715000152588,
	51.459091186523,
	61.139045715332,
	5.715000152588,
	62.969123840332,
	61.139045715332,
	5.715000152588,
	63.314861297607,
	60.803409576416,
	5.715000152588;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.969123840332,
	61.139045715332,
	5.715000152588,
	51.459091186523,
	61.139045715332,
	5.715000152588,
	51.459091186523,
	61.139045715332,
	9.372599601746,
	62.969123840332,
	61.139045715332,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.314861297607,
	60.803409576416,
	5.715000152588,
	62.969123840332,
	61.139045715332,
	5.715000152588,
	62.969123840332,
	61.139045715332,
	9.372599601746,
	63.314861297607,
	60.803409576416,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.691520690918,
	59.131198883057,
	5.715000152588,
	63.314861297607,
	60.803409576416,
	5.715000152588,
	63.314861297607,
	60.803409576416,
	9.372599601746,
	61.691520690918,
	59.131198883057,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.309520721436,
	59.131198883057,
	5.715000152588,
	61.691520690918,
	59.131198883057,
	5.715000152588,
	61.691520690918,
	59.131198883057,
	9.372599601746,
	53.309520721436,
	59.131198883057,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.459091186523,
	61.139045715332,
	5.715000152588,
	53.309520721436,
	59.131198883057,
	5.715000152588,
	53.309520721436,
	59.131198883057,
	9.372599601746,
	51.459091186523,
	61.139045715332,
	9.372599601746;


BuildingSurface:Detailed,
	L2-201-ExgStorage_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L2-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	51.459091186523,
	61.139045715332,
	9.372599601746,
	53.309520721436,
	59.131198883057,
	9.372599601746,
	61.691520690918,
	59.131198883057,
	9.372599601746,
	63.314861297607,
	60.803409576416,
	9.372599601746,
	62.969123840332,
	61.139045715332,
	9.372599601746;


Zone,
	M-161-Men,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-161-Men_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-161-Men,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.751197814941,
	52.828876495361,
	2.819400072098,
	63.836147308350,
	52.828876495361,
	2.819400072098,
	63.836147308350,
	54.437278747559,
	2.819400072098,
	66.751197814941,
	54.437278747559,
	2.819400072098;


BuildingSurface:Detailed,
	M-161-Men_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-161-Men,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308350,
	54.437278747559,
	2.819400072098,
	63.836147308350,
	52.828876495361,
	2.819400072098,
	63.836147308350,
	52.828876495361,
	5.715000152588,
	63.836147308350,
	54.437278747559,
	5.715000152588;


BuildingSurface:Detailed,
	M-161-Men_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-161-Men,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.751197814941,
	54.437278747559,
	2.819400072098,
	63.836147308350,
	54.437278747559,
	2.819400072098,
	63.836147308350,
	54.437278747559,
	5.715000152588,
	66.751197814941,
	54.437278747559,
	5.715000152588;


BuildingSurface:Detailed,
	M-161-Men_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-161-Men,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.751197814941,
	52.828876495361,
	2.819400072098,
	66.751197814941,
	54.437278747559,
	2.819400072098,
	66.751197814941,
	54.437278747559,
	5.715000152588,
	66.751197814941,
	52.828876495361,
	5.715000152588;


BuildingSurface:Detailed,
	M-161-Men_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-161-Men,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308350,
	52.828876495361,
	2.819400072098,
	66.751197814941,
	52.828876495361,
	2.819400072098,
	66.751197814941,
	52.828876495361,
	5.715000152588,
	63.836147308350,
	52.828876495361,
	5.715000152588;


BuildingSurface:Detailed,
	M-161-Men_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	M-161-Men,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308350,
	52.828876495361,
	5.715000152588,
	66.751197814941,
	52.828876495361,
	5.715000152588,
	66.751197814941,
	54.437278747559,
	5.715000152588,
	63.836147308350,
	54.437278747559,
	5.715000152588;


Zone,
	M-159-ExgVest,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-159-ExgVest_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308350,
	52.828876495361,
	2.819400072098,
	62.092399597168,
	52.828876495361,
	2.819400072098,
	62.092399597168,
	54.437278747559,
	2.819400072098,
	63.836147308350,
	54.437278747559,
	2.819400072098;


BuildingSurface:Detailed,
	M-159-ExgVest_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597168,
	52.828876495361,
	2.819400072098,
	63.836147308350,
	52.828876495361,
	2.819400072098,
	63.836147308350,
	52.828876495361,
	5.715000152588,
	62.092399597168,
	52.828876495361,
	5.715000152588;


BuildingSurface:Detailed,
	M-159-ExgVest_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597168,
	54.437278747559,
	2.819400072098,
	62.092399597168,
	52.828876495361,
	2.819400072098,
	62.092399597168,
	52.828876495361,
	5.715000152588,
	62.092399597168,
	54.437278747559,
	5.715000152588;


BuildingSurface:Detailed,
	M-159-ExgVest_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308350,
	54.437278747559,
	2.819400072098,
	62.092399597168,
	54.437278747559,
	2.819400072098,
	62.092399597168,
	54.437278747559,
	5.715000152588,
	63.836147308350,
	54.437278747559,
	5.715000152588;


BuildingSurface:Detailed,
	M-159-ExgVest_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.836147308350,
	52.828876495361,
	2.819400072098,
	63.836147308350,
	54.437278747559,
	2.819400072098,
	63.836147308350,
	54.437278747559,
	5.715000152588,
	63.836147308350,
	52.828876495361,
	5.715000152588;


BuildingSurface:Detailed,
	M-159-ExgVest_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	M-159-ExgVest,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597168,
	52.828876495361,
	5.715000152588,
	63.836147308350,
	52.828876495361,
	5.715000152588,
	63.836147308350,
	54.437278747559,
	5.715000152588,
	62.092399597168,
	54.437278747559,
	5.715000152588;


Zone,
	M-201-ExgStorage,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	13,	!- Number of Vertices
	66.751197814941,
	54.437278747559,
	2.819400072098,
	42.552433013916,
	54.437278747559,
	2.819400072098,
	42.552433013916,
	50.962558746338,
	2.819400072098,
	41.117519378662,
	50.962558746338,
	2.819400072098,
	41.117519378662,
	55.077358245850,
	2.819400072098,
	38.221920013428,
	55.077358245850,
	2.819400072098,
	38.221920013428,
	61.782958984375,
	2.819400072098,
	46.650703430176,
	61.782958984375,
	2.819400072098,
	46.650703430176,
	58.094879150391,
	2.819400072098,
	50.078639984131,
	58.094879150391,
	2.819400072098,
	50.078639984131,
	61.782958984375,
	2.819400072098,
	72.667396545410,
	61.782958984375,
	2.819400072098,
	66.751197814941,
	55.900318145752,
	2.819400072098;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430176,
	58.094879150391,
	2.819400072098,
	46.650703430176,
	61.782958984375,
	2.819400072098,
	46.650703430176,
	61.782958984375,
	5.715000152588,
	46.650703430176,
	58.094879150391,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.078639984131,
	58.094879150391,
	2.819400072098,
	46.650703430176,
	58.094879150391,
	2.819400072098,
	46.650703430176,
	58.094879150391,
	5.715000152588,
	50.078639984131,
	58.094879150391,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.078639984131,
	61.782958984375,
	2.819400072098,
	50.078639984131,
	58.094879150391,
	2.819400072098,
	50.078639984131,
	58.094879150391,
	5.715000152588,
	50.078639984131,
	61.782958984375,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.667396545410,
	61.782958984375,
	2.819400072098,
	50.078639984131,
	61.782958984375,
	2.819400072098,
	50.078639984131,
	61.782958984375,
	5.715000152588,
	72.667396545410,
	61.782958984375,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.162963867188,
	59.292732238770,
	2.819400072098,
	72.667396545410,
	61.782958984375,
	2.819400072098,
	72.667396545410,
	61.782958984375,
	5.715000152588,
	70.162963867188,
	59.292732238770,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.751197814941,
	55.900318145752,
	2.819400072098,
	70.162963867188,
	59.292732238770,
	2.819400072098,
	70.162963867188,
	59.292732238770,
	5.715000152588,
	66.751197814941,
	55.900318145752,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.751197814941,
	54.437278747559,
	2.819400072098,
	66.751197814941,
	55.900318145752,
	2.819400072098,
	66.751197814941,
	55.900318145752,
	5.715000152588,
	66.751197814941,
	54.437278747559,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.092399597168,
	54.437278747559,
	2.819400072098,
	66.751197814941,
	54.437278747559,
	2.819400072098,
	66.751197814941,
	54.437278747559,
	5.715000152588,
	62.092399597168,
	54.437278747559,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	58.469821929932,
	54.437278747559,
	2.819400072098,
	62.092399597168,
	54.437278747559,
	2.819400072098,
	62.092399597168,
	54.437278747559,
	5.715000152588,
	58.469821929932,
	54.437278747559,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_10,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.481327056885,
	54.437278747559,
	2.819400072098,
	58.469821929932,
	54.437278747559,
	2.819400072098,
	58.469821929932,
	54.437278747559,
	5.715000152588,
	54.481327056885,
	54.437278747559,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_11,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.468261718750,
	54.437278747559,
	2.819400072098,
	54.481327056885,
	54.437278747559,
	2.819400072098,
	54.481327056885,
	54.437278747559,
	5.715000152588,
	49.468261718750,
	54.437278747559,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_12,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.162986755371,
	54.437278747559,
	2.819400072098,
	49.468261718750,
	54.437278747559,
	2.819400072098,
	49.468261718750,
	54.437278747559,
	5.715000152588,
	47.162986755371,
	54.437278747559,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_13,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.040668487549,
	54.437278747559,
	2.819400072098,
	47.162986755371,
	54.437278747559,
	2.819400072098,
	47.162986755371,
	54.437278747559,
	5.715000152588,
	45.040668487549,
	54.437278747559,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_14,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.552433013916,
	54.437278747559,
	2.819400072098,
	45.040668487549,
	54.437278747559,
	2.819400072098,
	45.040668487549,
	54.437278747559,
	5.715000152588,
	42.552433013916,
	54.437278747559,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_15,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.552433013916,
	50.962558746338,
	2.819400072098,
	42.552433013916,
	54.437278747559,
	2.819400072098,
	42.552433013916,
	54.437278747559,
	5.715000152588,
	42.552433013916,
	50.962558746338,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_16,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662,
	50.962558746338,
	2.819400072098,
	42.552433013916,
	50.962558746338,
	2.819400072098,
	42.552433013916,
	50.962558746338,
	5.715000152588,
	41.117519378662,
	50.962558746338,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_17,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.117519378662,
	55.077358245850,
	2.819400072098,
	41.117519378662,
	50.962558746338,
	2.819400072098,
	41.117519378662,
	50.962558746338,
	5.715000152588,
	41.117519378662,
	55.077358245850,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_18,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013428,
	55.077358245850,
	2.819400072098,
	41.117519378662,
	55.077358245850,
	2.819400072098,
	41.117519378662,
	55.077358245850,
	5.715000152588,
	38.221920013428,
	55.077358245850,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_19,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013428,
	61.782958984375,
	2.819400072098,
	38.221920013428,
	55.077358245850,
	2.819400072098,
	38.221920013428,
	55.077358245850,
	5.715000152588,
	38.221920013428,
	61.782958984375,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_20,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430176,
	61.782958984375,
	2.819400072098,
	38.221920013428,
	61.782958984375,
	2.819400072098,
	38.221920013428,
	61.782958984375,
	5.715000152588,
	46.650703430176,
	61.782958984375,
	5.715000152588;


BuildingSurface:Detailed,
	M-201-ExgStorage_Srf_21,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	M-201-ExgStorage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	13,	!- Number of Vertices
	41.117519378662,
	50.962558746338,
	5.715000152588,
	42.552433013916,
	50.962558746338,
	5.715000152588,
	42.552433013916,
	54.437278747559,
	5.715000152588,
	66.751197814941,
	54.437278747559,
	5.715000152588,
	66.751197814941,
	55.900318145752,
	5.715000152588,
	72.667396545410,
	61.782958984375,
	5.715000152588,
	50.078639984131,
	61.782958984375,
	5.715000152588,
	50.078639984131,
	58.094879150391,
	5.715000152588,
	46.650703430176,
	58.094879150391,
	5.715000152588,
	46.650703430176,
	61.782958984375,
	5.715000152588,
	38.221920013428,
	61.782958984375,
	5.715000152588,
	38.221920013428,
	55.077358245850,
	5.715000152588,
	41.117519378662,
	55.077358245850,
	5.715000152588;


Zone,
	M-152-MDF,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	M-152-MDF_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	M-152-MDF,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.078639984131,
	58.094879150391,
	2.819400072098,
	46.650703430176,
	58.094879150391,
	2.819400072098,
	46.650703430176,
	61.782958984375,
	2.819400072098,
	50.078639984131,
	61.782958984375,
	2.819400072098;


BuildingSurface:Detailed,
	M-152-MDF_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-152-MDF,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.078639984131,
	61.782958984375,
	2.819400072098,
	46.650703430176,
	61.782958984375,
	2.819400072098,
	46.650703430176,
	61.782958984375,
	5.715000152588,
	50.078639984131,
	61.782958984375,
	5.715000152588;


BuildingSurface:Detailed,
	M-152-MDF_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-152-MDF,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.078639984131,
	58.094879150391,
	2.819400072098,
	50.078639984131,
	61.782958984375,
	2.819400072098,
	50.078639984131,
	61.782958984375,
	5.715000152588,
	50.078639984131,
	58.094879150391,
	5.715000152588;


BuildingSurface:Detailed,
	M-152-MDF_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-152-MDF,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430176,
	58.094879150391,
	2.819400072098,
	50.078639984131,
	58.094879150391,
	2.819400072098,
	50.078639984131,
	58.094879150391,
	5.715000152588,
	46.650703430176,
	58.094879150391,
	5.715000152588;


BuildingSurface:Detailed,
	M-152-MDF_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	M-152-MDF,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430176,
	61.782958984375,
	2.819400072098,
	46.650703430176,
	58.094879150391,
	2.819400072098,
	46.650703430176,
	58.094879150391,
	5.715000152588,
	46.650703430176,
	61.782958984375,
	5.715000152588;


BuildingSurface:Detailed,
	M-152-MDF_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	M-152-MDF,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.650703430176,
	58.094879150391,
	5.715000152588,
	50.078639984131,
	58.094879150391,
	5.715000152588,
	50.078639984131,
	61.782958984375,
	5.715000152588,
	46.650703430176,
	61.782958984375,
	5.715000152588;


Zone,
	L1S1-PreparedFoods,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608887,
	41.605201721191,
	2.133599996567,
	69.128639221191,
	41.605201721191,
	2.133599996567,
	69.128639221191,
	41.605201721191,
	2.819400072098,
	77.337211608887,
	41.605201721191,
	2.819400072098;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608887,
	31.363920211792,
	2.133599996567,
	69.128639221191,
	31.363920211792,
	2.133599996567,
	69.128639221191,
	41.605201721191,
	2.133599996567,
	77.337211608887,
	41.605201721191,
	2.133599996567;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.128639221191,
	41.605201721191,
	2.133599996567,
	69.128639221191,
	31.363920211792,
	2.133599996567,
	69.128639221191,
	31.363920211792,
	2.819400072098,
	69.128639221191,
	41.605201721191,
	2.819400072098;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.128639221191,
	31.363920211792,
	2.133599996567,
	77.337211608887,
	31.363920211792,
	2.133599996567,
	77.337211608887,
	31.363920211792,
	2.819400072098,
	69.128639221191,
	31.363920211792,
	2.819400072098;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608887,
	31.363920211792,
	2.133599996567,
	77.337211608887,
	41.605201721191,
	2.133599996567,
	77.337211608887,
	41.605201721191,
	2.819400072098,
	77.337211608887,
	31.363920211792,
	2.819400072098;


BuildingSurface:Detailed,
	L1S1-PreparedFoods_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-PreparedFoods,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.128639221191,
	31.363920211792,
	2.819400072098,
	77.337211608887,
	31.363920211792,
	2.819400072098,
	77.337211608887,
	41.605201721191,
	2.819400072098,
	69.128639221191,
	41.605201721191,
	2.819400072098;


Zone,
	L1S1-Coffee,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1S1-Coffee_Srf_0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608887,
	31.363920211792,
	2.133599996567,
	70.439277648926,
	31.363920211792,
	2.133599996567,
	70.439277648926,
	31.363920211792,
	2.819400072098,
	77.337211608887,
	31.363920211792,
	2.819400072098;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648926,
	31.363920211792,
	2.133599996567,
	70.439277648926,
	26.948810577393,
	2.133599996567,
	70.439277648926,
	26.948810577393,
	2.819400072098,
	70.439277648926,
	31.363920211792,
	2.819400072098;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648926,
	26.948810577393,
	2.133599996567,
	71.841361999512,
	26.948810577393,
	2.133599996567,
	71.841361999512,
	26.948810577393,
	2.819400072098,
	70.439277648926,
	26.948810577393,
	2.819400072098;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608887,
	29.209310531616,
	2.133599996567,
	77.337211608887,
	31.363920211792,
	2.133599996567,
	77.337211608887,
	31.363920211792,
	2.819400072098,
	77.337211608887,
	29.209310531616,
	2.819400072098;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160,
	25.877519607544,
	2.133599996567,
	79.674720764160,
	29.209310531616,
	2.133599996567,
	79.674720764160,
	29.209310531616,
	2.819400072098,
	79.674720764160,
	25.877519607544,
	2.819400072098;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999512,
	25.877519607544,
	2.133599996567,
	79.674720764160,
	25.877519607544,
	2.133599996567,
	79.674720764160,
	25.877519607544,
	2.819400072098,
	71.841361999512,
	25.877519607544,
	2.819400072098;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160,
	29.209310531616,
	2.133599996567,
	77.337211608887,
	29.209310531616,
	2.133599996567,
	77.337211608887,
	29.209310531616,
	2.819400072098,
	79.674720764160,
	29.209310531616,
	2.819400072098;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999512,
	26.948810577393,
	2.133599996567,
	71.841361999512,
	25.877519607544,
	2.133599996567,
	71.841361999512,
	25.877519607544,
	2.819400072098,
	71.841361999512,
	26.948810577393,
	2.819400072098;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_8,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	79.674720764160,
	25.877519607544,
	2.133599996567,
	71.841361999512,
	25.877519607544,
	2.133599996567,
	71.841361999512,
	26.948810577393,
	2.133599996567,
	70.439277648926,
	26.948810577393,
	2.133599996567,
	70.439277648926,
	31.363920211792,
	2.133599996567,
	77.337211608887,
	31.363920211792,
	2.133599996567,
	77.337211608887,
	29.209310531616,
	2.133599996567,
	79.674720764160,
	29.209310531616,
	2.133599996567;


BuildingSurface:Detailed,
	L1S1-Coffee_Srf_9,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1S1-Coffee,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	70.439277648926,
	26.948810577393,
	2.819400072098,
	71.841361999512,
	26.948810577393,
	2.819400072098,
	71.841361999512,
	25.877519607544,
	2.819400072098,
	79.674720764160,
	25.877519607544,
	2.819400072098,
	79.674720764160,
	29.209310531616,
	2.819400072098,
	77.337211608887,
	29.209310531616,
	2.819400072098,
	77.337211608887,
	31.363920211792,
	2.819400072098,
	70.439277648926,
	31.363920211792,
	2.819400072098;


Zone,
	L1-127-Coffee,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-127-Coffee_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480,
	25.877519607544,
	0.000000000000,
	71.841361999512,
	25.877519607544,
	0.000000000000,
	71.841361999512,
	29.209310531616,
	0.000000000000,
	74.227287292480,
	29.209310531616,
	0.000000000000;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480,
	29.209310531616,
	0.000000000000,
	71.841361999512,
	29.209310531616,
	0.000000000000,
	71.841361999512,
	29.209310531616,
	2.133599996567,
	74.227287292480,
	29.209310531616,
	2.133599996567;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999512,
	29.209310531616,
	0.000000000000,
	71.841361999512,
	26.948810577393,
	0.000000000000,
	71.841361999512,
	26.948810577393,
	2.133599996567,
	71.841361999512,
	29.209310531616,
	2.133599996567;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999512,
	26.948810577393,
	0.000000000000,
	71.841361999512,
	25.877519607544,
	0.000000000000,
	71.841361999512,
	25.877519607544,
	2.133599996567,
	71.841361999512,
	26.948810577393,
	2.133599996567;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999512,
	25.877519607544,
	0.000000000000,
	74.227287292480,
	25.877519607544,
	0.000000000000,
	74.227287292480,
	25.877519607544,
	2.133599996567,
	71.841361999512,
	25.877519607544,
	2.133599996567;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.227287292480,
	25.877519607544,
	0.000000000000,
	74.227287292480,
	29.209310531616,
	0.000000000000,
	74.227287292480,
	29.209310531616,
	2.133599996567,
	74.227287292480,
	25.877519607544,
	2.133599996567;


BuildingSurface:Detailed,
	L1-127-Coffee_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-127-Coffee,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999512,
	25.877519607544,
	2.133599996567,
	74.227287292480,
	25.877519607544,
	2.133599996567,
	74.227287292480,
	29.209310531616,
	2.133599996567,
	71.841361999512,
	29.209310531616,
	2.133599996567;


Zone,
	L1-117-SeafoodSurface,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	65.460418701172,
	58.338718414307,
	0.000000000000,
	64.556640625000,
	58.338718414307,
	0.000000000000,
	64.556640625000,
	57.811912536621,
	0.000000000000,
	60.738021850586,
	57.811912536621,
	0.000000000000,
	60.738021850586,
	61.782958984375,
	0.000000000000,
	65.460418701172,
	61.782958984375,
	0.000000000000;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.738021850586,
	57.811912536621,
	0.000000000000,
	64.556640625000,
	57.811912536621,
	0.000000000000,
	64.556640625000,
	57.811912536621,
	2.133599996567,
	60.738021850586,
	57.811912536621,
	2.133599996567;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.556640625000,
	57.811912536621,
	0.000000000000,
	64.556640625000,
	58.338718414307,
	0.000000000000,
	64.556640625000,
	58.338718414307,
	2.133599996567,
	64.556640625000,
	57.811912536621,
	2.133599996567;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.556640625000,
	58.338718414307,
	0.000000000000,
	65.460418701172,
	58.338718414307,
	0.000000000000,
	65.460418701172,
	58.338718414307,
	2.133599996567,
	64.556640625000,
	58.338718414307,
	2.133599996567;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701172,
	58.338718414307,
	0.000000000000,
	65.460418701172,
	61.782958984375,
	0.000000000000,
	65.460418701172,
	61.782958984375,
	2.133599996567,
	65.460418701172,
	58.338718414307,
	2.133599996567;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701172,
	61.782958984375,
	0.000000000000,
	60.738021850586,
	61.782958984375,
	0.000000000000,
	60.738021850586,
	61.782958984375,
	2.133599996567,
	65.460418701172,
	61.782958984375,
	2.133599996567;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.738021850586,
	61.782958984375,
	0.000000000000,
	60.738021850586,
	57.811912536621,
	0.000000000000,
	60.738021850586,
	57.811912536621,
	2.133599996567,
	60.738021850586,
	61.782958984375,
	2.133599996567;


BuildingSurface:Detailed,
	L1-117-SeafoodSurface_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-117-SeafoodSurface,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	60.738021850586,
	57.811912536621,
	2.133599996567,
	64.556640625000,
	57.811912536621,
	2.133599996567,
	64.556640625000,
	58.338718414307,
	2.133599996567,
	65.460418701172,
	58.338718414307,
	2.133599996567,
	65.460418701172,
	61.782958984375,
	2.133599996567,
	60.738021850586,
	61.782958984375,
	2.133599996567;


Zone,
	L1-116-MeatService,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-116-MeatService_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.738021850586,
	57.811912536621,
	0.000000000000,
	54.528720855713,
	57.811912536621,
	0.000000000000,
	54.528720855713,
	61.782958984375,
	0.000000000000,
	60.738021850586,
	61.782958984375,
	0.000000000000;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.738021850586,
	57.811912536621,
	0.000000000000,
	60.738021850586,
	61.782958984375,
	0.000000000000,
	60.738021850586,
	61.782958984375,
	2.133599996567,
	60.738021850586,
	57.811912536621,
	2.133599996567;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.738021850586,
	61.782958984375,
	0.000000000000,
	54.528720855713,
	61.782958984375,
	0.000000000000,
	54.528720855713,
	61.782958984375,
	2.133599996567,
	60.738021850586,
	61.782958984375,
	2.133599996567;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855713,
	61.782958984375,
	0.000000000000,
	54.528720855713,
	58.369201660156,
	0.000000000000,
	54.528720855713,
	58.369201660156,
	2.133599996567,
	54.528720855713,
	61.782958984375,
	2.133599996567;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855713,
	58.369201660156,
	0.000000000000,
	54.528720855713,
	57.811912536621,
	0.000000000000,
	54.528720855713,
	57.811912536621,
	2.133599996567,
	54.528720855713,
	58.369201660156,
	2.133599996567;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855713,
	57.811912536621,
	0.000000000000,
	60.738021850586,
	57.811912536621,
	0.000000000000,
	60.738021850586,
	57.811912536621,
	2.133599996567,
	54.528720855713,
	57.811912536621,
	2.133599996567;


BuildingSurface:Detailed,
	L1-116-MeatService_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-116-MeatService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855713,
	57.811912536621,
	2.133599996567,
	60.738021850586,
	57.811912536621,
	2.133599996567,
	60.738021850586,
	61.782958984375,
	2.133599996567,
	54.528720855713,
	61.782958984375,
	2.133599996567;


Zone,
	L1-111-GroceryFreezer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013428,
	50.962558746338,
	0.000000000000,
	39.745918273926,
	50.962558746338,
	0.000000000000,
	39.745918273926,
	50.962558746338,
	2.133599996567,
	38.221920013428,
	50.962558746338,
	2.133599996567;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	39.745918273926,
	50.962558746338,
	0.000000000000,
	39.745918273926,
	55.077358245850,
	0.000000000000,
	39.745918273926,
	55.077358245850,
	2.133599996567,
	39.745918273926,
	50.962558746338,
	2.133599996567;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.402889251709,
	61.782958984375,
	0.000000000000,
	38.221920013428,
	61.782958984375,
	0.000000000000,
	38.221920013428,
	61.782958984375,
	2.133599996567,
	41.402889251709,
	61.782958984375,
	2.133599996567;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.402889251709,
	55.077358245850,
	0.000000000000,
	41.402889251709,
	61.782958984375,
	0.000000000000,
	41.402889251709,
	61.782958984375,
	2.133599996567,
	41.402889251709,
	55.077358245850,
	2.133599996567;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_4,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	39.745918273926,
	50.962558746338,
	0.000000000000,
	38.221920013428,
	50.962558746338,
	0.000000000000,
	38.221920013428,
	61.782958984375,
	0.000000000000,
	41.402889251709,
	61.782958984375,
	0.000000000000,
	41.402889251709,
	55.077358245850,
	0.000000000000,
	39.745918273926,
	55.077358245850,
	0.000000000000;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.221920013428,
	61.782958984375,
	0.000000000000,
	38.221920013428,
	50.962558746338,
	0.000000000000,
	38.221920013428,
	50.962558746338,
	2.133599996567,
	38.221920013428,
	61.782958984375,
	2.133599996567;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	38.221920013428,
	50.962558746338,
	2.133599996567,
	39.745918273926,
	50.962558746338,
	2.133599996567,
	39.745918273926,
	55.077358245850,
	2.133599996567,
	41.402889251709,
	55.077358245850,
	2.133599996567,
	41.402889251709,
	61.782958984375,
	2.133599996567,
	38.221920013428,
	61.782958984375,
	2.133599996567;


BuildingSurface:Detailed,
	L1-111-GroceryFreezer_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-111-GroceryFreezer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	39.745918273926,
	55.077358245850,
	0.000000000000,
	41.402889251709,
	55.077358245850,
	0.000000000000,
	41.402889251709,
	55.077358245850,
	2.133599996567,
	39.745918273926,
	55.077358245850,
	2.133599996567;


Zone,
	L1-108-ProduceCooler,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	33.497520446777,
	0.000000000000,
	40.264080047607,
	33.497520446777,
	0.000000000000,
	40.264080047607,
	40.718177795410,
	0.000000000000,
	44.444255828857,
	40.718177795410,
	0.000000000000;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	40.718177795410,
	0.000000000000,
	40.264080047607,
	40.718177795410,
	0.000000000000,
	40.264080047607,
	40.718177795410,
	2.133599996567,
	44.444255828857,
	40.718177795410,
	2.133599996567;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607,
	40.718177795410,
	0.000000000000,
	40.264080047607,
	33.497520446777,
	0.000000000000,
	40.264080047607,
	33.497520446777,
	2.133599996567,
	40.264080047607,
	40.718177795410,
	2.133599996567;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607,
	33.497520446777,
	0.000000000000,
	42.092880249023,
	33.497520446777,
	0.000000000000,
	42.092880249023,
	33.497520446777,
	2.133599996567,
	40.264080047607,
	33.497520446777,
	2.133599996567;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023,
	33.497520446777,
	0.000000000000,
	44.444255828857,
	33.497520446777,
	0.000000000000,
	44.444255828857,
	33.497520446777,
	2.133599996567,
	42.092880249023,
	33.497520446777,
	2.133599996567;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	33.497520446777,
	0.000000000000,
	44.444255828857,
	34.573566436768,
	0.000000000000,
	44.444255828857,
	34.573566436768,
	2.133599996567,
	44.444255828857,
	33.497520446777,
	2.133599996567;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	34.573566436768,
	0.000000000000,
	44.444255828857,
	40.718177795410,
	0.000000000000,
	44.444255828857,
	40.718177795410,
	2.133599996567,
	44.444255828857,
	34.573566436768,
	2.133599996567;


BuildingSurface:Detailed,
	L1-108-ProduceCooler_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-108-ProduceCooler,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	40.264080047607,
	33.497520446777,
	2.133599996567,
	44.444255828857,
	33.497520446777,
	2.133599996567,
	44.444255828857,
	40.718177795410,
	2.133599996567,
	40.264080047607,
	40.718177795410,
	2.133599996567;


Zone,
	L1-106-ReceivingTransformers2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	25.877519607544,
	0.000000000000,
	43.148925781250,
	25.877519607544,
	0.000000000000,
	43.148925781250,
	30.309070587158,
	0.000000000000,
	44.444255828857,
	30.309070587158,
	0.000000000000;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.148925781250,
	30.309070587158,
	0.000000000000,
	43.148925781250,
	25.877519607544,
	0.000000000000,
	43.148925781250,
	25.877519607544,
	2.133599996567,
	43.148925781250,
	30.309070587158,
	2.133599996567;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.148925781250,
	25.877519607544,
	0.000000000000,
	44.444255828857,
	25.877519607544,
	0.000000000000,
	44.444255828857,
	25.877519607544,
	2.133599996567,
	43.148925781250,
	25.877519607544,
	2.133599996567;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	25.877519607544,
	0.000000000000,
	44.444255828857,
	27.218639373779,
	0.000000000000,
	44.444255828857,
	27.218639373779,
	2.133599996567,
	44.444255828857,
	25.877519607544,
	2.133599996567;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	27.218639373779,
	0.000000000000,
	44.444255828857,
	30.309070587158,
	0.000000000000,
	44.444255828857,
	30.309070587158,
	2.133599996567,
	44.444255828857,
	27.218639373779,
	2.133599996567;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	30.309070587158,
	0.000000000000,
	43.148925781250,
	30.309070587158,
	0.000000000000,
	43.148925781250,
	30.309070587158,
	2.133599996567,
	44.444255828857,
	30.309070587158,
	2.133599996567;


BuildingSurface:Detailed,
	L1-106-ReceivingTransformers2_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-106-ReceivingTransformers2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.148925781250,
	25.877519607544,
	2.133599996567,
	44.444255828857,
	25.877519607544,
	2.133599996567,
	44.444255828857,
	30.309070587158,
	2.133599996567,
	43.148925781250,
	30.309070587158,
	2.133599996567;


Zone,
	L1-102-ReceivingOffice,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	30.309070587158,
	0.000000000000,
	42.092880249023,
	30.309070587158,
	0.000000000000,
	42.092880249023,
	33.497520446777,
	0.000000000000,
	44.444255828857,
	33.497520446777,
	0.000000000000;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.148925781250,
	30.309070587158,
	0.000000000000,
	44.444255828857,
	30.309070587158,
	0.000000000000,
	44.444255828857,
	30.309070587158,
	2.133599996567,
	43.148925781250,
	30.309070587158,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	30.309070587158,
	0.000000000000,
	44.444255828857,
	33.497520446777,
	0.000000000000,
	44.444255828857,
	33.497520446777,
	2.133599996567,
	44.444255828857,
	30.309070587158,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	33.497520446777,
	0.000000000000,
	42.092880249023,
	33.497520446777,
	0.000000000000,
	42.092880249023,
	33.497520446777,
	2.133599996567,
	44.444255828857,
	33.497520446777,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023,
	33.497520446777,
	0.000000000000,
	42.092880249023,
	30.309070587158,
	0.000000000000,
	42.092880249023,
	30.309070587158,
	2.133599996567,
	42.092880249023,
	33.497520446777,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023,
	30.309070587158,
	0.000000000000,
	43.148925781250,
	30.309070587158,
	0.000000000000,
	43.148925781250,
	30.309070587158,
	2.133599996567,
	42.092880249023,
	30.309070587158,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-ReceivingOffice_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-ReceivingOffice,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	42.092880249023,
	30.309070587158,
	2.133599996567,
	44.444255828857,
	30.309070587158,
	2.133599996567,
	44.444255828857,
	33.497520446777,
	2.133599996567,
	42.092880249023,
	33.497520446777,
	2.133599996567;


Zone,
	L1-113-BeerCage,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581299,
	57.811912536621,
	0.000000000000,
	44.444255828857,
	57.811912536621,
	0.000000000000,
	44.444255828857,
	61.782958984375,
	0.000000000000,
	46.421039581299,
	61.782958984375,
	0.000000000000;


BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	57.811912536621,
	0.000000000000,
	46.421039581299,
	57.811912536621,
	0.000000000000,
	46.421039581299,
	57.811912536621,
	2.133599996567,
	44.444255828857,
	57.811912536621,
	2.133599996567;


BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581299,
	57.811912536621,
	0.000000000000,
	46.421039581299,
	61.782958984375,
	0.000000000000,
	46.421039581299,
	61.782958984375,
	2.133599996567,
	46.421039581299,
	57.811912536621,
	2.133599996567;


BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581299,
	61.782958984375,
	0.000000000000,
	44.444255828857,
	61.782958984375,
	0.000000000000,
	44.444255828857,
	61.782958984375,
	2.133599996567,
	46.421039581299,
	61.782958984375,
	2.133599996567;


BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	61.782958984375,
	0.000000000000,
	44.444255828857,
	57.811912536621,
	0.000000000000,
	44.444255828857,
	57.811912536621,
	2.133599996567,
	44.444255828857,
	61.782958984375,
	2.133599996567;


BuildingSurface:Detailed,
	L1-113-BeerCage_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-113-BeerCage,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	57.811912536621,
	2.133599996567,
	46.421039581299,
	57.811912536621,
	2.133599996567,
	46.421039581299,
	61.782958984375,
	2.133599996567,
	44.444255828857,
	61.782958984375,
	2.133599996567;


Zone,
	L1-114-Backstock,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-114-Backstock_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051270,
	57.811912536621,
	0.000000000000,
	46.421039581299,
	57.811912536621,
	0.000000000000,
	46.421039581299,
	61.782958984375,
	0.000000000000,
	50.688240051270,
	61.782958984375,
	0.000000000000;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051270,
	58.369201660156,
	0.000000000000,
	50.688240051270,
	61.782958984375,
	0.000000000000,
	50.688240051270,
	61.782958984375,
	2.133599996567,
	50.688240051270,
	58.369201660156,
	2.133599996567;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051270,
	61.782958984375,
	0.000000000000,
	46.421039581299,
	61.782958984375,
	0.000000000000,
	46.421039581299,
	61.782958984375,
	2.133599996567,
	50.688240051270,
	61.782958984375,
	2.133599996567;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581299,
	61.782958984375,
	0.000000000000,
	46.421039581299,
	57.811912536621,
	0.000000000000,
	46.421039581299,
	57.811912536621,
	2.133599996567,
	46.421039581299,
	61.782958984375,
	2.133599996567;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581299,
	57.811912536621,
	0.000000000000,
	49.530048370361,
	57.811912536621,
	0.000000000000,
	49.530048370361,
	57.811912536621,
	2.133599996567,
	46.421039581299,
	57.811912536621,
	2.133599996567;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.530048370361,
	57.811912536621,
	0.000000000000,
	50.688240051270,
	57.811912536621,
	0.000000000000,
	50.688240051270,
	57.811912536621,
	2.133599996567,
	49.530048370361,
	57.811912536621,
	2.133599996567;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051270,
	57.811912536621,
	0.000000000000,
	50.688240051270,
	58.369201660156,
	0.000000000000,
	50.688240051270,
	58.369201660156,
	2.133599996567,
	50.688240051270,
	57.811912536621,
	2.133599996567;


BuildingSurface:Detailed,
	L1-114-Backstock_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-114-Backstock,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	46.421039581299,
	57.811912536621,
	2.133599996567,
	50.688240051270,
	57.811912536621,
	2.133599996567,
	50.688240051270,
	61.782958984375,
	2.133599996567,
	46.421039581299,
	61.782958984375,
	2.133599996567;


Zone,
	L1-102-Exit,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Exit_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999512,
	25.877519607544,
	0.000000000000,
	69.189598083496,
	25.877519607544,
	0.000000000000,
	69.189598083496,
	26.948810577393,
	0.000000000000,
	71.841361999512,
	26.948810577393,
	0.000000000000;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648926,
	26.948810577393,
	0.000000000000,
	69.189598083496,
	26.948810577393,
	0.000000000000,
	69.189598083496,
	26.948810577393,
	2.133599996567,
	70.439277648926,
	26.948810577393,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.189598083496,
	26.948810577393,
	0.000000000000,
	69.189598083496,
	25.877519607544,
	0.000000000000,
	69.189598083496,
	25.877519607544,
	2.133599996567,
	69.189598083496,
	26.948810577393,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.189598083496,
	25.877519607544,
	0.000000000000,
	71.841361999512,
	25.877519607544,
	0.000000000000,
	71.841361999512,
	25.877519607544,
	2.133599996567,
	69.189598083496,
	25.877519607544,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999512,
	25.877519607544,
	0.000000000000,
	71.841361999512,
	26.948810577393,
	0.000000000000,
	71.841361999512,
	26.948810577393,
	2.133599996567,
	71.841361999512,
	25.877519607544,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	71.841361999512,
	26.948810577393,
	0.000000000000,
	70.439277648926,
	26.948810577393,
	0.000000000000,
	70.439277648926,
	26.948810577393,
	2.133599996567,
	71.841361999512,
	26.948810577393,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Exit_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Exit,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.189598083496,
	25.877519607544,
	2.133599996567,
	71.841361999512,
	25.877519607544,
	2.133599996567,
	71.841361999512,
	26.948810577393,
	2.133599996567,
	69.189598083496,
	26.948810577393,
	2.133599996567;


Zone,
	L1-Shaft,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-Shaft_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-Shaft,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.966175079346,
	25.877519607544,
	0.000000000000,
	44.444255828857,
	25.877519607544,
	0.000000000000,
	44.444255828857,
	27.218639373779,
	0.000000000000,
	45.966175079346,
	27.218639373779,
	0.000000000000;


BuildingSurface:Detailed,
	L1-Shaft_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-Shaft,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.966175079346,
	25.877519607544,
	0.000000000000,
	45.966175079346,
	27.218639373779,
	0.000000000000,
	45.966175079346,
	27.218639373779,
	2.133599996567,
	45.966175079346,
	25.877519607544,
	2.133599996567;


BuildingSurface:Detailed,
	L1-Shaft_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-Shaft,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.966175079346,
	27.218639373779,
	0.000000000000,
	44.444255828857,
	27.218639373779,
	0.000000000000,
	44.444255828857,
	27.218639373779,
	2.133599996567,
	45.966175079346,
	27.218639373779,
	2.133599996567;


BuildingSurface:Detailed,
	L1-Shaft_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-Shaft,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	27.218639373779,
	0.000000000000,
	44.444255828857,
	25.877519607544,
	0.000000000000,
	44.444255828857,
	25.877519607544,
	2.133599996567,
	44.444255828857,
	27.218639373779,
	2.133599996567;


BuildingSurface:Detailed,
	L1-Shaft_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-Shaft,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	25.877519607544,
	0.000000000000,
	45.966175079346,
	25.877519607544,
	0.000000000000,
	45.966175079346,
	25.877519607544,
	2.133599996567,
	44.444255828857,
	25.877519607544,
	2.133599996567;


BuildingSurface:Detailed,
	L1-Shaft_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-Shaft,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	25.877519607544,
	2.133599996567,
	45.966175079346,
	25.877519607544,
	2.133599996567,
	45.966175079346,
	27.218639373779,
	2.133599996567,
	44.444255828857,
	27.218639373779,
	2.133599996567;


Zone,
	L1-102-SelfCheckout,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648926,
	26.948810577393,
	0.000000000000,
	66.446403503418,
	26.948810577393,
	0.000000000000,
	66.446403503418,
	31.363920211792,
	0.000000000000,
	70.439277648926,
	31.363920211792,
	0.000000000000;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.189598083496,
	26.948810577393,
	0.000000000000,
	70.439277648926,
	26.948810577393,
	0.000000000000,
	70.439277648926,
	26.948810577393,
	2.133599996567,
	69.189598083496,
	26.948810577393,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648926,
	26.948810577393,
	0.000000000000,
	70.439277648926,
	31.363920211792,
	0.000000000000,
	70.439277648926,
	31.363920211792,
	2.133599996567,
	70.439277648926,
	26.948810577393,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.439277648926,
	31.363920211792,
	0.000000000000,
	69.128639221191,
	31.363920211792,
	0.000000000000,
	69.128639221191,
	31.363920211792,
	2.133599996567,
	70.439277648926,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.128639221191,
	31.363920211792,
	0.000000000000,
	66.446403503418,
	31.363920211792,
	0.000000000000,
	66.446403503418,
	31.363920211792,
	2.133599996567,
	69.128639221191,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503418,
	31.363920211792,
	0.000000000000,
	66.446403503418,
	27.645360946655,
	0.000000000000,
	66.446403503418,
	27.645360946655,
	2.133599996567,
	66.446403503418,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503418,
	27.645360946655,
	0.000000000000,
	66.446403503418,
	26.948810577393,
	0.000000000000,
	66.446403503418,
	26.948810577393,
	2.133599996567,
	66.446403503418,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503418,
	26.948810577393,
	0.000000000000,
	69.189598083496,
	26.948810577393,
	0.000000000000,
	69.189598083496,
	26.948810577393,
	2.133599996567,
	66.446403503418,
	26.948810577393,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-SelfCheckout_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-SelfCheckout,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503418,
	26.948810577393,
	2.133599996567,
	70.439277648926,
	26.948810577393,
	2.133599996567,
	70.439277648926,
	31.363920211792,
	2.133599996567,
	66.446403503418,
	31.363920211792,
	2.133599996567;


Zone,
	L1-101-EntranceExit,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.058559417725,
	25.877519607544,
	0.000000000000,
	52.192394256592,
	25.877519607544,
	0.000000000000,
	52.181758880615,
	26.948810577393,
	0.000000000000,
	57.058559417725,
	26.948810577393,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.192394256592,
	25.877519607544,
	0.000000000000,
	57.058559417725,
	25.877519607544,
	0.000000000000,
	57.058559417725,
	25.877519607544,
	2.133599996567,
	52.192394256592,
	25.877519607544,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.058559417725,
	25.877519607544,
	0.000000000000,
	57.058559417725,
	26.948810577393,
	0.000000000000,
	57.058559417725,
	26.948810577393,
	2.133599996567,
	57.058559417725,
	25.877519607544,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.058559417725,
	26.948810577393,
	0.000000000000,
	55.808879852295,
	26.948810577393,
	0.000000000000,
	55.808879852295,
	26.948810577393,
	2.133599996567,
	57.058559417725,
	26.948810577393,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852295,
	26.948810577393,
	0.000000000000,
	52.181758880615,
	26.948810577393,
	0.000000000000,
	52.181758880615,
	26.948810577393,
	2.133599996567,
	55.808879852295,
	26.948810577393,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615,
	26.948810577393,
	0.000000000000,
	52.192394256592,
	25.877519607544,
	0.000000000000,
	52.192394256592,
	25.877519607544,
	2.133599996567,
	52.181758880615,
	26.948810577393,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-EntranceExit_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-EntranceExit,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.192394256592,
	25.877519607544,
	2.133599996567,
	57.058559417725,
	25.877519607544,
	2.133599996567,
	57.058559417725,
	26.948810577393,
	2.133599996567,
	52.181758880615,
	26.948810577393,
	2.133599996567;


Zone,
	L1-104-ProduceCoolers1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	52.192394256592,
	25.877519607544,
	0.000000000000,
	45.966175079346,
	25.877519607544,
	0.000000000000,
	45.966175079346,
	27.218639373779,
	0.000000000000,
	47.061119079590,
	28.163520812988,
	0.000000000000,
	52.181758880615,
	28.163520812988,
	0.000000000000;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615,
	26.948810577393,
	0.000000000000,
	52.181758880615,
	28.163520812988,
	0.000000000000,
	52.181758880615,
	28.163520812988,
	2.133599996567,
	52.181758880615,
	26.948810577393,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615,
	28.163520812988,
	0.000000000000,
	47.061119079590,
	28.163520812988,
	0.000000000000,
	47.061119079590,
	28.163520812988,
	2.133599996567,
	52.181758880615,
	28.163520812988,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079590,
	28.163520812988,
	0.000000000000,
	45.966175079346,
	27.218639373779,
	0.000000000000,
	45.966175079346,
	27.218639373779,
	2.133599996567,
	47.061119079590,
	28.163520812988,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.966175079346,
	27.218639373779,
	0.000000000000,
	45.966175079346,
	25.877519607544,
	0.000000000000,
	45.966175079346,
	25.877519607544,
	2.133599996567,
	45.966175079346,
	27.218639373779,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.966175079346,
	25.877519607544,
	0.000000000000,
	52.192394256592,
	25.877519607544,
	0.000000000000,
	52.192394256592,
	25.877519607544,
	2.133599996567,
	45.966175079346,
	25.877519607544,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.192394256592,
	25.877519607544,
	0.000000000000,
	52.181758880615,
	26.948810577393,
	0.000000000000,
	52.181758880615,
	26.948810577393,
	2.133599996567,
	52.192394256592,
	25.877519607544,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers1_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-104-ProduceCoolers1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	5,	!- Number of Vertices
	45.966175079346,
	25.877519607544,
	2.133599996567,
	52.192394256592,
	25.877519607544,
	2.133599996567,
	52.181758880615,
	28.163520812988,
	2.133599996567,
	47.061119079590,
	28.163520812988,
	2.133599996567,
	45.966175079346,
	27.218639373779,
	2.133599996567;


Zone,
	L1-104-ProduceCoolers3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079590,
	34.573566436768,
	0.000000000000,
	44.444255828857,
	34.573566436768,
	0.000000000000,
	44.444255828857,
	41.574718475342,
	0.000000000000,
	47.061119079590,
	41.574718475342,
	0.000000000000;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	34.573566436768,
	0.000000000000,
	47.061119079590,
	34.573566436768,
	0.000000000000,
	47.061119079590,
	34.573566436768,
	2.133599996567,
	44.444255828857,
	34.573566436768,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079590,
	34.573566436768,
	0.000000000000,
	47.061119079590,
	41.574718475342,
	0.000000000000,
	47.061119079590,
	41.574718475342,
	2.133599996567,
	47.061119079590,
	34.573566436768,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079590,
	41.574718475342,
	0.000000000000,
	44.444255828857,
	41.574718475342,
	0.000000000000,
	44.444255828857,
	41.574718475342,
	2.133599996567,
	47.061119079590,
	41.574718475342,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	41.574718475342,
	0.000000000000,
	44.444255828857,
	40.718177795410,
	0.000000000000,
	44.444255828857,
	40.718177795410,
	2.133599996567,
	44.444255828857,
	41.574718475342,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	40.718177795410,
	0.000000000000,
	44.444255828857,
	34.573566436768,
	0.000000000000,
	44.444255828857,
	34.573566436768,
	2.133599996567,
	44.444255828857,
	40.718177795410,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCoolers3_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-104-ProduceCoolers3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	34.573566436768,
	2.133599996567,
	47.061119079590,
	34.573566436768,
	2.133599996567,
	47.061119079590,
	41.574718475342,
	2.133599996567,
	44.444255828857,
	41.574718475342,
	2.133599996567;


Zone,
	L1-101-SalesRefrigerationReachInBeer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328,
	55.991760253906,
	0.000000000000,
	65.460418701172,
	55.991760253906,
	0.000000000000,
	65.460418701172,
	58.338718414307,
	0.000000000000,
	72.847198486328,
	58.338718414307,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701172,
	58.338718414307,
	0.000000000000,
	65.460418701172,
	55.991760253906,
	0.000000000000,
	65.460418701172,
	55.991760253906,
	2.133599996567,
	65.460418701172,
	58.338718414307,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701172,
	55.991760253906,
	0.000000000000,
	72.847198486328,
	55.991760253906,
	0.000000000000,
	72.847198486328,
	55.991760253906,
	2.133599996567,
	65.460418701172,
	55.991760253906,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328,
	55.991760253906,
	0.000000000000,
	72.847198486328,
	58.338718414307,
	0.000000000000,
	72.847198486328,
	58.338718414307,
	2.133599996567,
	72.847198486328,
	55.991760253906,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328,
	58.338718414307,
	0.000000000000,
	65.460418701172,
	58.338718414307,
	0.000000000000,
	65.460418701172,
	58.338718414307,
	2.133599996567,
	72.847198486328,
	58.338718414307,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeer_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701172,
	55.991760253906,
	2.133599996567,
	72.847198486328,
	55.991760253906,
	2.133599996567,
	72.847198486328,
	58.338718414307,
	2.133599996567,
	65.460418701172,
	58.338718414307,
	2.133599996567;


Zone,
	L1-101-SalesRefrigerationReachInMeatSubstitutes,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855713,
	55.991760253906,
	0.000000000000,
	50.688240051270,
	55.991760253906,
	0.000000000000,
	50.688240051270,
	58.369201660156,
	0.000000000000,
	54.528720855713,
	58.369201660156,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051270,
	57.811912536621,
	0.000000000000,
	50.688240051270,
	55.991760253906,
	0.000000000000,
	50.688240051270,
	55.991760253906,
	2.133599996567,
	50.688240051270,
	57.811912536621,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051270,
	55.991760253906,
	0.000000000000,
	53.004718780518,
	55.991760253906,
	0.000000000000,
	53.004718780518,
	55.991760253906,
	2.133599996567,
	50.688240051270,
	55.991760253906,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	55.991760253906,
	0.000000000000,
	54.528720855713,
	55.991760253906,
	0.000000000000,
	54.528720855713,
	55.991760253906,
	2.133599996567,
	53.004718780518,
	55.991760253906,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855713,
	55.991760253906,
	0.000000000000,
	54.528720855713,
	57.811912536621,
	0.000000000000,
	54.528720855713,
	57.811912536621,
	2.133599996567,
	54.528720855713,
	55.991760253906,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855713,
	57.811912536621,
	0.000000000000,
	54.528720855713,
	58.369201660156,
	0.000000000000,
	54.528720855713,
	58.369201660156,
	2.133599996567,
	54.528720855713,
	57.811912536621,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855713,
	58.369201660156,
	0.000000000000,
	50.688240051270,
	58.369201660156,
	0.000000000000,
	50.688240051270,
	58.369201660156,
	2.133599996567,
	54.528720855713,
	58.369201660156,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051270,
	58.369201660156,
	0.000000000000,
	50.688240051270,
	57.811912536621,
	0.000000000000,
	50.688240051270,
	57.811912536621,
	2.133599996567,
	50.688240051270,
	58.369201660156,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInMeatSubstitutes,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	50.688240051270,
	55.991760253906,
	2.133599996567,
	54.528720855713,
	55.991760253906,
	2.133599996567,
	54.528720855713,
	58.369201660156,
	2.133599996567,
	50.688240051270,
	58.369201660156,
	2.133599996567;


Zone,
	L1-102-Checkout4,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503418,
	27.645360946655,
	0.000000000000,
	64.373756408691,
	27.645360946655,
	0.000000000000,
	64.373756408691,
	31.363920211792,
	0.000000000000,
	66.446403503418,
	31.363920211792,
	0.000000000000;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503418,
	31.363920211792,
	0.000000000000,
	64.373756408691,
	31.363920211792,
	0.000000000000,
	64.373756408691,
	31.363920211792,
	2.133599996567,
	66.446403503418,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.373756408691,
	31.363920211792,
	0.000000000000,
	64.373756408691,
	27.645360946655,
	0.000000000000,
	64.373756408691,
	27.645360946655,
	2.133599996567,
	64.373756408691,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.373756408691,
	27.645360946655,
	0.000000000000,
	66.446403503418,
	27.645360946655,
	0.000000000000,
	66.446403503418,
	27.645360946655,
	2.133599996567,
	64.373756408691,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503418,
	27.645360946655,
	0.000000000000,
	66.446403503418,
	31.363920211792,
	0.000000000000,
	66.446403503418,
	31.363920211792,
	2.133599996567,
	66.446403503418,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Checkout4_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Checkout4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.373756408691,
	27.645360946655,
	2.133599996567,
	66.446403503418,
	27.645360946655,
	2.133599996567,
	66.446403503418,
	31.363920211792,
	2.133599996567,
	64.373756408691,
	31.363920211792,
	2.133599996567;


Zone,
	L1-102-Checkout3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.373756408691,
	27.645360946655,
	0.000000000000,
	62.209678649902,
	27.645360946655,
	0.000000000000,
	62.209678649902,
	31.363920211792,
	0.000000000000,
	64.373756408691,
	31.363920211792,
	0.000000000000;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.373756408691,
	31.363920211792,
	0.000000000000,
	62.209678649902,
	31.363920211792,
	0.000000000000,
	62.209678649902,
	31.363920211792,
	2.133599996567,
	64.373756408691,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902,
	31.363920211792,
	0.000000000000,
	62.209678649902,
	27.645360946655,
	0.000000000000,
	62.209678649902,
	27.645360946655,
	2.133599996567,
	62.209678649902,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902,
	27.645360946655,
	0.000000000000,
	64.373756408691,
	27.645360946655,
	0.000000000000,
	64.373756408691,
	27.645360946655,
	2.133599996567,
	62.209678649902,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.373756408691,
	27.645360946655,
	0.000000000000,
	64.373756408691,
	31.363920211792,
	0.000000000000,
	64.373756408691,
	31.363920211792,
	2.133599996567,
	64.373756408691,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Checkout3_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Checkout3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902,
	27.645360946655,
	2.133599996567,
	64.373756408691,
	27.645360946655,
	2.133599996567,
	64.373756408691,
	31.363920211792,
	2.133599996567,
	62.209678649902,
	31.363920211792,
	2.133599996567;


Zone,
	L1-102-Checkout2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902,
	27.645360946655,
	0.000000000000,
	60.045600891113,
	27.645360946655,
	0.000000000000,
	60.045600891113,
	31.363920211792,
	0.000000000000,
	62.209678649902,
	31.363920211792,
	0.000000000000;


BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902,
	31.363920211792,
	0.000000000000,
	60.045600891113,
	31.363920211792,
	0.000000000000,
	60.045600891113,
	31.363920211792,
	2.133599996567,
	62.209678649902,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113,
	31.363920211792,
	0.000000000000,
	60.045600891113,
	27.645360946655,
	0.000000000000,
	60.045600891113,
	27.645360946655,
	2.133599996567,
	60.045600891113,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113,
	27.645360946655,
	0.000000000000,
	62.209678649902,
	27.645360946655,
	0.000000000000,
	62.209678649902,
	27.645360946655,
	2.133599996567,
	60.045600891113,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902,
	27.645360946655,
	0.000000000000,
	62.209678649902,
	31.363920211792,
	0.000000000000,
	62.209678649902,
	31.363920211792,
	2.133599996567,
	62.209678649902,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Checkout2_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Checkout2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113,
	27.645360946655,
	2.133599996567,
	62.209678649902,
	27.645360946655,
	2.133599996567,
	62.209678649902,
	31.363920211792,
	2.133599996567,
	60.045600891113,
	31.363920211792,
	2.133599996567;


Zone,
	L1-102-Checkout1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113,
	27.645360946655,
	0.000000000000,
	57.881519317627,
	27.645360946655,
	0.000000000000,
	57.881519317627,
	31.363920211792,
	0.000000000000,
	60.045600891113,
	31.363920211792,
	0.000000000000;


BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113,
	31.363920211792,
	0.000000000000,
	57.881519317627,
	31.363920211792,
	0.000000000000,
	57.881519317627,
	31.363920211792,
	2.133599996567,
	60.045600891113,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317627,
	31.363920211792,
	0.000000000000,
	57.881519317627,
	27.645360946655,
	0.000000000000,
	57.881519317627,
	27.645360946655,
	2.133599996567,
	57.881519317627,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317627,
	27.645360946655,
	0.000000000000,
	60.045600891113,
	27.645360946655,
	0.000000000000,
	60.045600891113,
	27.645360946655,
	2.133599996567,
	57.881519317627,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113,
	27.645360946655,
	0.000000000000,
	60.045600891113,
	31.363920211792,
	0.000000000000,
	60.045600891113,
	31.363920211792,
	2.133599996567,
	60.045600891113,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-Checkout1_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-Checkout1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317627,
	27.645360946655,
	2.133599996567,
	60.045600891113,
	27.645360946655,
	2.133599996567,
	60.045600891113,
	31.363920211792,
	2.133599996567,
	57.881519317627,
	31.363920211792,
	2.133599996567;


Zone,
	L1-103-Floral,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-103-Floral_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317627,
	27.645360946655,
	0.000000000000,
	55.808879852295,
	27.645360946655,
	0.000000000000,
	55.808879852295,
	31.363920211792,
	0.000000000000,
	57.881519317627,
	31.363920211792,
	0.000000000000;


BuildingSurface:Detailed,
	L1-103-Floral_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317627,
	31.363920211792,
	0.000000000000,
	55.808879852295,
	31.363920211792,
	0.000000000000,
	55.808879852295,
	31.363920211792,
	2.133599996567,
	57.881519317627,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-103-Floral_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852295,
	31.363920211792,
	0.000000000000,
	55.808879852295,
	27.645360946655,
	0.000000000000,
	55.808879852295,
	27.645360946655,
	2.133599996567,
	55.808879852295,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-103-Floral_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852295,
	27.645360946655,
	0.000000000000,
	57.881519317627,
	27.645360946655,
	0.000000000000,
	57.881519317627,
	27.645360946655,
	2.133599996567,
	55.808879852295,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-103-Floral_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317627,
	27.645360946655,
	0.000000000000,
	57.881519317627,
	31.363920211792,
	0.000000000000,
	57.881519317627,
	31.363920211792,
	2.133599996567,
	57.881519317627,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-103-Floral_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-103-Floral,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852295,
	27.645360946655,
	2.133599996567,
	57.881519317627,
	27.645360946655,
	2.133599996567,
	57.881519317627,
	31.363920211792,
	2.133599996567,
	55.808879852295,
	31.363920211792,
	2.133599996567;


Zone,
	L1-102-CheckoutBagging,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	69.189598083496,
	25.877519607544,
	0.000000000000,
	57.058559417725,
	25.877519607544,
	0.000000000000,
	57.058559417725,
	26.948810577393,
	0.000000000000,
	55.808879852295,
	26.948810577393,
	0.000000000000,
	55.808879852295,
	27.645360946655,
	0.000000000000,
	66.446403503418,
	27.645360946655,
	0.000000000000,
	66.446403503418,
	26.948810577393,
	0.000000000000,
	69.189598083496,
	26.948810577393,
	0.000000000000;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852295,
	27.645360946655,
	0.000000000000,
	55.808879852295,
	26.948810577393,
	0.000000000000,
	55.808879852295,
	26.948810577393,
	2.133599996567,
	55.808879852295,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852295,
	26.948810577393,
	0.000000000000,
	57.058559417725,
	26.948810577393,
	0.000000000000,
	57.058559417725,
	26.948810577393,
	2.133599996567,
	55.808879852295,
	26.948810577393,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.058559417725,
	26.948810577393,
	0.000000000000,
	57.058559417725,
	25.877519607544,
	0.000000000000,
	57.058559417725,
	25.877519607544,
	2.133599996567,
	57.058559417725,
	26.948810577393,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.058559417725,
	25.877519607544,
	0.000000000000,
	69.189598083496,
	25.877519607544,
	0.000000000000,
	69.189598083496,
	25.877519607544,
	2.133599996567,
	57.058559417725,
	25.877519607544,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.189598083496,
	25.877519607544,
	0.000000000000,
	69.189598083496,
	26.948810577393,
	0.000000000000,
	69.189598083496,
	26.948810577393,
	2.133599996567,
	69.189598083496,
	25.877519607544,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.189598083496,
	26.948810577393,
	0.000000000000,
	66.446403503418,
	26.948810577393,
	0.000000000000,
	66.446403503418,
	26.948810577393,
	2.133599996567,
	69.189598083496,
	26.948810577393,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503418,
	26.948810577393,
	0.000000000000,
	66.446403503418,
	27.645360946655,
	0.000000000000,
	66.446403503418,
	27.645360946655,
	2.133599996567,
	66.446403503418,
	26.948810577393,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503418,
	27.645360946655,
	0.000000000000,
	64.373756408691,
	27.645360946655,
	0.000000000000,
	64.373756408691,
	27.645360946655,
	2.133599996567,
	66.446403503418,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.373756408691,
	27.645360946655,
	0.000000000000,
	62.209678649902,
	27.645360946655,
	0.000000000000,
	62.209678649902,
	27.645360946655,
	2.133599996567,
	64.373756408691,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_10,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902,
	27.645360946655,
	0.000000000000,
	60.045600891113,
	27.645360946655,
	0.000000000000,
	60.045600891113,
	27.645360946655,
	2.133599996567,
	62.209678649902,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_11,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113,
	27.645360946655,
	0.000000000000,
	57.881519317627,
	27.645360946655,
	0.000000000000,
	57.881519317627,
	27.645360946655,
	2.133599996567,
	60.045600891113,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_12,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317627,
	27.645360946655,
	0.000000000000,
	55.808879852295,
	27.645360946655,
	0.000000000000,
	55.808879852295,
	27.645360946655,
	2.133599996567,
	57.881519317627,
	27.645360946655,
	2.133599996567;


BuildingSurface:Detailed,
	L1-102-CheckoutBagging_Srf_13,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-102-CheckoutBagging,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	55.808879852295,
	26.948810577393,
	2.133599996567,
	57.058559417725,
	26.948810577393,
	2.133599996567,
	57.058559417725,
	25.877519607544,
	2.133599996567,
	69.189598083496,
	25.877519607544,
	2.133599996567,
	69.189598083496,
	26.948810577393,
	2.133599996567,
	66.446403503418,
	26.948810577393,
	2.133599996567,
	66.446403503418,
	27.645360946655,
	2.133599996567,
	55.808879852295,
	27.645360946655,
	2.133599996567;


Zone,
	L1-101-SalesAisle1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582520,
	43.769279479980,
	0.000000000000,
	48.127918243408,
	43.769279479980,
	0.000000000000,
	48.127918243408,
	53.583839416504,
	0.000000000000,
	49.895759582520,
	53.583839416504,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.127918243408,
	53.583839416504,
	0.000000000000,
	48.127918243408,
	43.769279479980,
	0.000000000000,
	48.127918243408,
	43.769279479980,
	2.133599996567,
	48.127918243408,
	53.583839416504,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.127918243408,
	43.769279479980,
	0.000000000000,
	49.895759582520,
	43.769279479980,
	0.000000000000,
	49.895759582520,
	43.769279479980,
	2.133599996567,
	48.127918243408,
	43.769279479980,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582520,
	43.769279479980,
	0.000000000000,
	49.895759582520,
	53.583839416504,
	0.000000000000,
	49.895759582520,
	53.583839416504,
	2.133599996567,
	49.895759582520,
	43.769279479980,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582520,
	53.583839416504,
	0.000000000000,
	48.127918243408,
	53.583839416504,
	0.000000000000,
	48.127918243408,
	53.583839416504,
	2.133599996567,
	49.895759582520,
	53.583839416504,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle1_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.127918243408,
	43.769279479980,
	2.133599996567,
	49.895759582520,
	43.769279479980,
	2.133599996567,
	49.895759582520,
	53.583839416504,
	2.133599996567,
	48.127918243408,
	53.583839416504,
	2.133599996567;


Zone,
	L1-101-SalesAisle3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	42.580558776855,
	0.000000000000,
	51.473537445068,
	42.580558776855,
	0.000000000000,
	51.473537445068,
	53.583839416504,
	0.000000000000,
	53.004718780518,
	53.583839416504,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068,
	53.583839416504,
	0.000000000000,
	51.473537445068,
	42.580558776855,
	0.000000000000,
	51.473537445068,
	42.580558776855,
	2.133599996567,
	51.473537445068,
	53.583839416504,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068,
	42.580558776855,
	0.000000000000,
	53.004718780518,
	42.580558776855,
	0.000000000000,
	53.004718780518,
	42.580558776855,
	2.133599996567,
	51.473537445068,
	42.580558776855,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	42.580558776855,
	0.000000000000,
	53.004718780518,
	53.192554473877,
	0.000000000000,
	53.004718780518,
	53.192554473877,
	2.133599996567,
	53.004718780518,
	42.580558776855,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	53.192554473877,
	0.000000000000,
	53.004718780518,
	53.583839416504,
	0.000000000000,
	53.004718780518,
	53.583839416504,
	2.133599996567,
	53.004718780518,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	53.583839416504,
	0.000000000000,
	51.473537445068,
	53.583839416504,
	0.000000000000,
	51.473537445068,
	53.583839416504,
	2.133599996567,
	53.004718780518,
	53.583839416504,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle3_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068,
	42.580558776855,
	2.133599996567,
	53.004718780518,
	42.580558776855,
	2.133599996567,
	53.004718780518,
	53.583839416504,
	2.133599996567,
	51.473537445068,
	53.583839416504,
	2.133599996567;


Zone,
	L1-101-SalesRefrigerationEndcap2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707,
	52.767475128174,
	0.000000000000,
	65.072212219238,
	52.767475128174,
	0.000000000000,
	65.072212219238,
	54.528720855713,
	0.000000000000,
	67.025520324707,
	54.528720855713,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238,
	52.767475128174,
	0.000000000000,
	66.272132873535,
	52.767475128174,
	0.000000000000,
	66.272132873535,
	52.767475128174,
	2.133599996567,
	65.072212219238,
	52.767475128174,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535,
	52.767475128174,
	0.000000000000,
	67.025520324707,
	52.767475128174,
	0.000000000000,
	67.025520324707,
	52.767475128174,
	2.133599996567,
	66.272132873535,
	52.767475128174,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707,
	52.767475128174,
	0.000000000000,
	67.025520324707,
	54.528720855713,
	0.000000000000,
	67.025520324707,
	54.528720855713,
	2.133599996567,
	67.025520324707,
	52.767475128174,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707,
	54.528720855713,
	0.000000000000,
	65.072212219238,
	54.528720855713,
	0.000000000000,
	65.072212219238,
	54.528720855713,
	2.133599996567,
	67.025520324707,
	54.528720855713,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238,
	54.528720855713,
	0.000000000000,
	65.072212219238,
	52.767475128174,
	0.000000000000,
	65.072212219238,
	52.767475128174,
	2.133599996567,
	65.072212219238,
	54.528720855713,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap2_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationEndcap2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238,
	52.767475128174,
	2.133599996567,
	67.025520324707,
	52.767475128174,
	2.133599996567,
	67.025520324707,
	54.528720855713,
	2.133599996567,
	65.072212219238,
	54.528720855713,
	2.133599996567;


Zone,
	L1-104-Produce,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-104-Produce_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	53.004718780518,
	28.163520812988,
	0.000000000000,
	47.061119079590,
	28.163520812988,
	0.000000000000,
	47.061119079590,
	41.574718475342,
	0.000000000000,
	49.895759582520,
	41.574718475342,
	0.000000000000,
	49.895759582520,
	42.580558776855,
	0.000000000000,
	53.004718780518,
	42.580558776855,
	0.000000000000;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079590,
	41.574718475342,
	0.000000000000,
	47.061119079590,
	34.573566436768,
	0.000000000000,
	47.061119079590,
	34.573566436768,
	2.133599996567,
	47.061119079590,
	41.574718475342,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079590,
	34.573566436768,
	0.000000000000,
	47.061119079590,
	28.163520812988,
	0.000000000000,
	47.061119079590,
	28.163520812988,
	2.133599996567,
	47.061119079590,
	34.573566436768,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079590,
	28.163520812988,
	0.000000000000,
	52.181758880615,
	28.163520812988,
	0.000000000000,
	52.181758880615,
	28.163520812988,
	2.133599996567,
	47.061119079590,
	28.163520812988,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.181758880615,
	28.163520812988,
	0.000000000000,
	53.004718780518,
	28.163520812988,
	0.000000000000,
	53.004718780518,
	28.163520812988,
	2.133599996567,
	52.181758880615,
	28.163520812988,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	28.163520812988,
	0.000000000000,
	53.004718780518,
	31.363920211792,
	0.000000000000,
	53.004718780518,
	31.363920211792,
	2.133599996567,
	53.004718780518,
	28.163520812988,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	31.363920211792,
	0.000000000000,
	53.004718780518,
	34.869121551514,
	0.000000000000,
	53.004718780518,
	34.869121551514,
	2.133599996567,
	53.004718780518,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	34.869121551514,
	0.000000000000,
	53.004718780518,
	42.580558776855,
	0.000000000000,
	53.004718780518,
	42.580558776855,
	2.133599996567,
	53.004718780518,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	42.580558776855,
	0.000000000000,
	51.473537445068,
	42.580558776855,
	0.000000000000,
	51.473537445068,
	42.580558776855,
	2.133599996567,
	53.004718780518,
	42.580558776855,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	51.473537445068,
	42.580558776855,
	0.000000000000,
	49.895759582520,
	42.580558776855,
	0.000000000000,
	49.895759582520,
	42.580558776855,
	2.133599996567,
	51.473537445068,
	42.580558776855,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_10,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582520,
	42.580558776855,
	0.000000000000,
	49.895759582520,
	41.574718475342,
	0.000000000000,
	49.895759582520,
	41.574718475342,
	2.133599996567,
	49.895759582520,
	42.580558776855,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_11,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582520,
	41.574718475342,
	0.000000000000,
	47.061119079590,
	41.574718475342,
	0.000000000000,
	47.061119079590,
	41.574718475342,
	2.133599996567,
	49.895759582520,
	41.574718475342,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-Produce_Srf_12,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-104-Produce,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	47.061119079590,
	28.163520812988,
	2.133599996567,
	53.004718780518,
	28.163520812988,
	2.133599996567,
	53.004718780518,
	42.580558776855,
	2.133599996567,
	49.895759582520,
	42.580558776855,
	2.133599996567,
	49.895759582520,
	41.574718475342,
	2.133599996567,
	47.061119079590,
	41.574718475342,
	2.133599996567;


Zone,
	L1-101-SalesRefrigerationEndcap3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707,
	33.284160614014,
	0.000000000000,
	65.196479797363,
	33.284160614014,
	0.000000000000,
	65.196479797363,
	35.295841217041,
	0.000000000000,
	67.025520324707,
	35.295841217041,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363,
	35.295841217041,
	0.000000000000,
	65.196479797363,
	33.284160614014,
	0.000000000000,
	65.196479797363,
	33.284160614014,
	2.133599996567,
	65.196479797363,
	35.295841217041,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363,
	33.284160614014,
	0.000000000000,
	66.446403503418,
	33.284160614014,
	0.000000000000,
	66.446403503418,
	33.284160614014,
	2.133599996567,
	65.196479797363,
	33.284160614014,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503418,
	33.284160614014,
	0.000000000000,
	67.025520324707,
	33.284160614014,
	0.000000000000,
	67.025520324707,
	33.284160614014,
	2.133599996567,
	66.446403503418,
	33.284160614014,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707,
	33.284160614014,
	0.000000000000,
	67.025520324707,
	35.295841217041,
	0.000000000000,
	67.025520324707,
	35.295841217041,
	2.133599996567,
	67.025520324707,
	33.284160614014,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707,
	35.295841217041,
	0.000000000000,
	66.272132873535,
	35.295841217041,
	0.000000000000,
	66.272132873535,
	35.295841217041,
	2.133599996567,
	67.025520324707,
	35.295841217041,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535,
	35.295841217041,
	0.000000000000,
	65.196479797363,
	35.295841217041,
	0.000000000000,
	65.196479797363,
	35.295841217041,
	2.133599996567,
	66.272132873535,
	35.295841217041,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap3_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationEndcap3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363,
	33.284160614014,
	2.133599996567,
	67.025520324707,
	33.284160614014,
	2.133599996567,
	67.025520324707,
	35.295841217041,
	2.133599996567,
	65.196479797363,
	35.295841217041,
	2.133599996567;


Zone,
	L1-101-SalesWine,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328,
	50.901599884033,
	0.000000000000,
	68.000877380371,
	50.901599884033,
	0.000000000000,
	68.000877380371,
	54.528720855713,
	0.000000000000,
	72.847198486328,
	54.528720855713,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.000877380371,
	52.767475128174,
	0.000000000000,
	68.000877380371,
	50.901599884033,
	0.000000000000,
	68.000877380371,
	50.901599884033,
	2.133599996567,
	68.000877380371,
	52.767475128174,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.000877380371,
	50.901599884033,
	0.000000000000,
	72.847198486328,
	50.901599884033,
	0.000000000000,
	72.847198486328,
	50.901599884033,
	2.133599996567,
	68.000877380371,
	50.901599884033,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328,
	50.901599884033,
	0.000000000000,
	72.847198486328,
	53.583839416504,
	0.000000000000,
	72.847198486328,
	53.583839416504,
	2.133599996567,
	72.847198486328,
	50.901599884033,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328,
	53.583839416504,
	0.000000000000,
	72.847198486328,
	54.528720855713,
	0.000000000000,
	72.847198486328,
	54.528720855713,
	2.133599996567,
	72.847198486328,
	53.583839416504,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328,
	54.528720855713,
	0.000000000000,
	68.000877380371,
	54.528720855713,
	0.000000000000,
	68.000877380371,
	54.528720855713,
	2.133599996567,
	72.847198486328,
	54.528720855713,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.000877380371,
	54.528720855713,
	0.000000000000,
	68.000877380371,
	52.767475128174,
	0.000000000000,
	68.000877380371,
	52.767475128174,
	2.133599996567,
	68.000877380371,
	54.528720855713,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesWine_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesWine,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.000877380371,
	50.901599884033,
	2.133599996567,
	72.847198486328,
	50.901599884033,
	2.133599996567,
	72.847198486328,
	54.528720855713,
	2.133599996567,
	68.000877380371,
	54.528720855713,
	2.133599996567;


Zone,
	L1-124-SpecialtyService,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	74.340721130371,
	41.605201721191,
	0.000000000000,
	69.768722534180,
	41.605201721191,
	0.000000000000,
	69.768722534180,
	48.463199615479,
	0.000000000000,
	73.548240661621,
	48.463199615479,
	0.000000000000,
	73.548240661621,
	47.365921020508,
	0.000000000000,
	74.340721130371,
	47.365921020508,
	0.000000000000;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.340721130371,
	42.367198944092,
	0.000000000000,
	74.340721130371,
	47.365921020508,
	0.000000000000,
	74.340721130371,
	47.365921020508,
	2.133599996567,
	74.340721130371,
	42.367198944092,
	2.133599996567;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.340721130371,
	47.365921020508,
	0.000000000000,
	73.548240661621,
	47.365921020508,
	0.000000000000,
	73.548240661621,
	47.365921020508,
	2.133599996567,
	74.340721130371,
	47.365921020508,
	2.133599996567;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.548240661621,
	47.365921020508,
	0.000000000000,
	73.548240661621,
	48.463199615479,
	0.000000000000,
	73.548240661621,
	48.463199615479,
	2.133599996567,
	73.548240661621,
	47.365921020508,
	2.133599996567;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.548240661621,
	48.463199615479,
	0.000000000000,
	69.768722534180,
	48.463199615479,
	0.000000000000,
	69.768722534180,
	48.463199615479,
	2.133599996567,
	73.548240661621,
	48.463199615479,
	2.133599996567;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534180,
	48.463199615479,
	0.000000000000,
	69.768722534180,
	41.605201721191,
	0.000000000000,
	69.768722534180,
	41.605201721191,
	2.133599996567,
	69.768722534180,
	48.463199615479,
	2.133599996567;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534180,
	41.605201721191,
	0.000000000000,
	74.340721130371,
	41.605201721191,
	0.000000000000,
	74.340721130371,
	41.605201721191,
	2.133599996567,
	69.768722534180,
	41.605201721191,
	2.133599996567;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.340721130371,
	41.605201721191,
	0.000000000000,
	74.340721130371,
	42.367198944092,
	0.000000000000,
	74.340721130371,
	42.367198944092,
	2.133599996567,
	74.340721130371,
	41.605201721191,
	2.133599996567;


BuildingSurface:Detailed,
	L1-124-SpecialtyService_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-124-SpecialtyService,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	69.768722534180,
	41.605201721191,
	2.133599996567,
	74.340721130371,
	41.605201721191,
	2.133599996567,
	74.340721130371,
	47.365921020508,
	2.133599996567,
	73.548240661621,
	47.365921020508,
	2.133599996567,
	73.548240661621,
	48.463199615479,
	2.133599996567,
	69.768722534180,
	48.463199615479,
	2.133599996567;


Zone,
	L1-101-SalesCirculation6,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	69.768722534180,
	41.605201721191,
	0.000000000000,
	68.000877380371,
	41.605201721191,
	0.000000000000,
	68.000877380371,
	50.901599884033,
	0.000000000000,
	73.548240661621,
	50.901599884033,
	0.000000000000,
	73.548240661621,
	48.463199615479,
	0.000000000000,
	69.768722534180,
	48.463199615479,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.128639221191,
	41.605201721191,
	0.000000000000,
	69.768722534180,
	41.605201721191,
	0.000000000000,
	69.768722534180,
	41.605201721191,
	2.133599996567,
	69.128639221191,
	41.605201721191,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534180,
	41.605201721191,
	0.000000000000,
	69.768722534180,
	48.463199615479,
	0.000000000000,
	69.768722534180,
	48.463199615479,
	2.133599996567,
	69.768722534180,
	41.605201721191,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534180,
	48.463199615479,
	0.000000000000,
	73.548240661621,
	48.463199615479,
	0.000000000000,
	73.548240661621,
	48.463199615479,
	2.133599996567,
	69.768722534180,
	48.463199615479,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.548240661621,
	48.463199615479,
	0.000000000000,
	73.548240661621,
	50.901599884033,
	0.000000000000,
	73.548240661621,
	50.901599884033,
	2.133599996567,
	73.548240661621,
	48.463199615479,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.548240661621,
	50.901599884033,
	0.000000000000,
	72.847198486328,
	50.901599884033,
	0.000000000000,
	72.847198486328,
	50.901599884033,
	2.133599996567,
	73.548240661621,
	50.901599884033,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	72.847198486328,
	50.901599884033,
	0.000000000000,
	68.000877380371,
	50.901599884033,
	0.000000000000,
	68.000877380371,
	50.901599884033,
	2.133599996567,
	72.847198486328,
	50.901599884033,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.000877380371,
	50.901599884033,
	0.000000000000,
	68.000877380371,
	41.605201721191,
	0.000000000000,
	68.000877380371,
	41.605201721191,
	2.133599996567,
	68.000877380371,
	50.901599884033,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.000877380371,
	41.605201721191,
	0.000000000000,
	69.128639221191,
	41.605201721191,
	0.000000000000,
	69.128639221191,
	41.605201721191,
	2.133599996567,
	68.000877380371,
	41.605201721191,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation6_Srf_9,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	68.000877380371,
	41.605201721191,
	2.133599996567,
	69.768722534180,
	41.605201721191,
	2.133599996567,
	69.768722534180,
	48.463199615479,
	2.133599996567,
	73.548240661621,
	48.463199615479,
	2.133599996567,
	73.548240661621,
	50.901599884033,
	2.133599996567,
	68.000877380371,
	50.901599884033,
	2.133599996567;


Zone,
	L1-101-SalesRefrigerationReachInBeverages,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160,
	29.209310531616,
	0.000000000000,
	77.337211608887,
	29.209310531616,
	0.000000000000,
	77.337211608887,
	34.245254516602,
	0.000000000000,
	79.674720764160,
	34.245254516602,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608887,
	31.363920211792,
	0.000000000000,
	77.337211608887,
	29.209310531616,
	0.000000000000,
	77.337211608887,
	29.209310531616,
	2.133599996567,
	77.337211608887,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608887,
	29.209310531616,
	0.000000000000,
	79.674720764160,
	29.209310531616,
	0.000000000000,
	79.674720764160,
	29.209310531616,
	2.133599996567,
	77.337211608887,
	29.209310531616,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160,
	29.209310531616,
	0.000000000000,
	79.674720764160,
	34.245254516602,
	0.000000000000,
	79.674720764160,
	34.245254516602,
	2.133599996567,
	79.674720764160,
	29.209310531616,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	79.674720764160,
	34.245254516602,
	0.000000000000,
	77.337211608887,
	34.245254516602,
	0.000000000000,
	77.337211608887,
	34.245254516602,
	2.133599996567,
	79.674720764160,
	34.245254516602,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608887,
	34.245254516602,
	0.000000000000,
	77.337211608887,
	31.363920211792,
	0.000000000000,
	77.337211608887,
	31.363920211792,
	2.133599996567,
	77.337211608887,
	34.245254516602,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationReachInBeverages_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationReachInBeverages,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.337211608887,
	29.209310531616,
	2.133599996567,
	79.674720764160,
	29.209310531616,
	2.133599996567,
	79.674720764160,
	34.245254516602,
	2.133599996567,
	77.337211608887,
	34.245254516602,
	2.133599996567;


Zone,
	L1-104-ProduceCirculation,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582520,
	41.574718475342,
	0.000000000000,
	43.312080383301,
	41.574718475342,
	0.000000000000,
	43.312080383301,
	43.769279479980,
	0.000000000000,
	49.895759582520,
	43.769279479980,
	0.000000000000;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	48.127918243408,
	43.769279479980,
	0.000000000000,
	45.872398376465,
	43.769279479980,
	0.000000000000,
	45.872398376465,
	43.769279479980,
	2.133599996567,
	48.127918243408,
	43.769279479980,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	45.872398376465,
	43.769279479980,
	0.000000000000,
	43.312080383301,
	43.769279479980,
	0.000000000000,
	43.312080383301,
	43.769279479980,
	2.133599996567,
	45.872398376465,
	43.769279479980,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383301,
	43.769279479980,
	0.000000000000,
	43.312080383301,
	41.574718475342,
	0.000000000000,
	43.312080383301,
	41.574718475342,
	2.133599996567,
	43.312080383301,
	43.769279479980,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383301,
	41.574718475342,
	0.000000000000,
	44.444255828857,
	41.574718475342,
	0.000000000000,
	44.444255828857,
	41.574718475342,
	2.133599996567,
	43.312080383301,
	41.574718475342,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	44.444255828857,
	41.574718475342,
	0.000000000000,
	47.061119079590,
	41.574718475342,
	0.000000000000,
	47.061119079590,
	41.574718475342,
	2.133599996567,
	44.444255828857,
	41.574718475342,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	47.061119079590,
	41.574718475342,
	0.000000000000,
	49.895759582520,
	41.574718475342,
	0.000000000000,
	49.895759582520,
	41.574718475342,
	2.133599996567,
	47.061119079590,
	41.574718475342,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582520,
	41.574718475342,
	0.000000000000,
	49.895759582520,
	42.580558776855,
	0.000000000000,
	49.895759582520,
	42.580558776855,
	2.133599996567,
	49.895759582520,
	41.574718475342,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582520,
	42.580558776855,
	0.000000000000,
	49.895759582520,
	43.769279479980,
	0.000000000000,
	49.895759582520,
	43.769279479980,
	2.133599996567,
	49.895759582520,
	42.580558776855,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.895759582520,
	43.769279479980,
	0.000000000000,
	48.127918243408,
	43.769279479980,
	0.000000000000,
	48.127918243408,
	43.769279479980,
	2.133599996567,
	49.895759582520,
	43.769279479980,
	2.133599996567;


BuildingSurface:Detailed,
	L1-104-ProduceCirculation_Srf_10,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-104-ProduceCirculation,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.312080383301,
	41.574718475342,
	2.133599996567,
	49.895759582520,
	41.574718475342,
	2.133599996567,
	49.895759582520,
	43.769279479980,
	2.133599996567,
	43.312080383301,
	43.769279479980,
	2.133599996567;


Zone,
	L1-101-SalesRefrigerationAisle6,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535,
	50.269458770752,
	0.000000000000,
	63.855598449707,
	50.269458770752,
	0.000000000000,
	63.855598449707,
	52.767475128174,
	0.000000000000,
	66.272132873535,
	52.767475128174,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	52.767475128174,
	0.000000000000,
	63.855598449707,
	50.269458770752,
	0.000000000000,
	63.855598449707,
	50.269458770752,
	2.133599996567,
	63.855598449707,
	52.767475128174,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	50.269458770752,
	0.000000000000,
	66.272132873535,
	50.269458770752,
	0.000000000000,
	66.272132873535,
	50.269458770752,
	2.133599996567,
	63.855598449707,
	50.269458770752,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535,
	50.269458770752,
	0.000000000000,
	66.272132873535,
	52.767475128174,
	0.000000000000,
	66.272132873535,
	52.767475128174,
	2.133599996567,
	66.272132873535,
	50.269458770752,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535,
	52.767475128174,
	0.000000000000,
	65.072212219238,
	52.767475128174,
	0.000000000000,
	65.072212219238,
	52.767475128174,
	2.133599996567,
	66.272132873535,
	52.767475128174,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.072212219238,
	52.767475128174,
	0.000000000000,
	63.855598449707,
	52.767475128174,
	0.000000000000,
	63.855598449707,
	52.767475128174,
	2.133599996567,
	65.072212219238,
	52.767475128174,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle6_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	50.269458770752,
	2.133599996567,
	66.272132873535,
	50.269458770752,
	2.133599996567,
	66.272132873535,
	52.767475128174,
	2.133599996567,
	63.855598449707,
	52.767475128174,
	2.133599996567;


Zone,
	L1-125-PreparedFoods1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.291442871094,
	37.856159210205,
	0.000000000000,
	69.128639221191,
	37.856159210205,
	0.000000000000,
	69.128639221191,
	41.605201721191,
	0.000000000000,
	76.291442871094,
	41.605201721191,
	0.000000000000;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.128639221191,
	37.856159210205,
	0.000000000000,
	76.291442871094,
	37.856159210205,
	0.000000000000,
	76.291442871094,
	37.856159210205,
	2.133599996567,
	69.128639221191,
	37.856159210205,
	2.133599996567;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.291442871094,
	37.856159210205,
	0.000000000000,
	76.291442871094,
	41.605201721191,
	0.000000000000,
	76.291442871094,
	41.605201721191,
	2.133599996567,
	76.291442871094,
	37.856159210205,
	2.133599996567;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.291442871094,
	41.605201721191,
	0.000000000000,
	74.340721130371,
	41.605201721191,
	0.000000000000,
	74.340721130371,
	41.605201721191,
	2.133599996567,
	76.291442871094,
	41.605201721191,
	2.133599996567;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.340721130371,
	41.605201721191,
	0.000000000000,
	69.768722534180,
	41.605201721191,
	0.000000000000,
	69.768722534180,
	41.605201721191,
	2.133599996567,
	74.340721130371,
	41.605201721191,
	2.133599996567;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.768722534180,
	41.605201721191,
	0.000000000000,
	69.128639221191,
	41.605201721191,
	0.000000000000,
	69.128639221191,
	41.605201721191,
	2.133599996567,
	69.768722534180,
	41.605201721191,
	2.133599996567;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.128639221191,
	41.605201721191,
	0.000000000000,
	69.128639221191,
	37.856159210205,
	0.000000000000,
	69.128639221191,
	37.856159210205,
	2.133599996567,
	69.128639221191,
	41.605201721191,
	2.133599996567;


BuildingSurface:Detailed,
	L1-125-PreparedFoods1_Srf_7,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-125-PreparedFoods1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.128639221191,
	37.856159210205,
	2.133599996567,
	76.291442871094,
	37.856159210205,
	2.133599996567,
	76.291442871094,
	41.605201721191,
	2.133599996567,
	69.128639221191,
	41.605201721191,
	2.133599996567;


Zone,
	L1-125-PreparedFoods2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.291442871094,
	34.245254516602,
	0.000000000000,
	69.128639221191,
	34.245254516602,
	0.000000000000,
	69.128639221191,
	37.856159210205,
	0.000000000000,
	76.291442871094,
	37.856159210205,
	0.000000000000;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.128639221191,
	37.856159210205,
	0.000000000000,
	69.128639221191,
	34.245254516602,
	0.000000000000,
	69.128639221191,
	34.245254516602,
	2.133599996567,
	69.128639221191,
	37.856159210205,
	2.133599996567;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.128639221191,
	34.245254516602,
	0.000000000000,
	76.291442871094,
	34.245254516602,
	0.000000000000,
	76.291442871094,
	34.245254516602,
	2.133599996567,
	69.128639221191,
	34.245254516602,
	2.133599996567;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.291442871094,
	34.245254516602,
	0.000000000000,
	76.291442871094,
	37.856159210205,
	0.000000000000,
	76.291442871094,
	37.856159210205,
	2.133599996567,
	76.291442871094,
	34.245254516602,
	2.133599996567;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	76.291442871094,
	37.856159210205,
	0.000000000000,
	69.128639221191,
	37.856159210205,
	0.000000000000,
	69.128639221191,
	37.856159210205,
	2.133599996567,
	76.291442871094,
	37.856159210205,
	2.133599996567;


BuildingSurface:Detailed,
	L1-125-PreparedFoods2_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-125-PreparedFoods2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.128639221191,
	34.245254516602,
	2.133599996567,
	76.291442871094,
	34.245254516602,
	2.133599996567,
	76.291442871094,
	37.856159210205,
	2.133599996567,
	69.128639221191,
	37.856159210205,
	2.133599996567;


Zone,
	L1-101-SalesCirculation7,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	69.128639221191,
	31.363920211792,
	0.000000000000,
	66.446403503418,
	31.363920211792,
	0.000000000000,
	66.446403503418,
	33.284160614014,
	0.000000000000,
	67.025520324707,
	33.284160614014,
	0.000000000000,
	67.025520324707,
	35.295841217041,
	0.000000000000,
	68.000877380371,
	35.295841217041,
	0.000000000000,
	68.000877380371,
	41.605201721191,
	0.000000000000,
	69.128639221191,
	41.605201721191,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.128639221191,
	37.856159210205,
	0.000000000000,
	69.128639221191,
	41.605201721191,
	0.000000000000,
	69.128639221191,
	41.605201721191,
	2.133599996567,
	69.128639221191,
	37.856159210205,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.128639221191,
	41.605201721191,
	0.000000000000,
	68.000877380371,
	41.605201721191,
	0.000000000000,
	68.000877380371,
	41.605201721191,
	2.133599996567,
	69.128639221191,
	41.605201721191,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.000877380371,
	41.605201721191,
	0.000000000000,
	68.000877380371,
	35.295841217041,
	0.000000000000,
	68.000877380371,
	35.295841217041,
	2.133599996567,
	68.000877380371,
	41.605201721191,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.000877380371,
	35.295841217041,
	0.000000000000,
	67.025520324707,
	35.295841217041,
	0.000000000000,
	67.025520324707,
	35.295841217041,
	2.133599996567,
	68.000877380371,
	35.295841217041,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707,
	35.295841217041,
	0.000000000000,
	67.025520324707,
	33.284160614014,
	0.000000000000,
	67.025520324707,
	33.284160614014,
	2.133599996567,
	67.025520324707,
	35.295841217041,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707,
	33.284160614014,
	0.000000000000,
	66.446403503418,
	33.284160614014,
	0.000000000000,
	66.446403503418,
	33.284160614014,
	2.133599996567,
	67.025520324707,
	33.284160614014,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503418,
	33.284160614014,
	0.000000000000,
	66.446403503418,
	31.363920211792,
	0.000000000000,
	66.446403503418,
	31.363920211792,
	2.133599996567,
	66.446403503418,
	33.284160614014,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503418,
	31.363920211792,
	0.000000000000,
	69.128639221191,
	31.363920211792,
	0.000000000000,
	69.128639221191,
	31.363920211792,
	2.133599996567,
	66.446403503418,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.128639221191,
	31.363920211792,
	0.000000000000,
	69.128639221191,
	34.245254516602,
	0.000000000000,
	69.128639221191,
	34.245254516602,
	2.133599996567,
	69.128639221191,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_10,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	69.128639221191,
	34.245254516602,
	0.000000000000,
	69.128639221191,
	37.856159210205,
	0.000000000000,
	69.128639221191,
	37.856159210205,
	2.133599996567,
	69.128639221191,
	34.245254516602,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation7_Srf_11,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	66.446403503418,
	31.363920211792,
	2.133599996567,
	69.128639221191,
	31.363920211792,
	2.133599996567,
	69.128639221191,
	41.605201721191,
	2.133599996567,
	68.000877380371,
	41.605201721191,
	2.133599996567,
	68.000877380371,
	35.295841217041,
	2.133599996567,
	67.025520324707,
	35.295841217041,
	2.133599996567,
	67.025520324707,
	33.284160614014,
	2.133599996567,
	66.446403503418,
	33.284160614014,
	2.133599996567;


Zone,
	L1-101-SalesAisle10,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.000877380371,
	35.295841217041,
	0.000000000000,
	66.272132873535,
	35.295841217041,
	0.000000000000,
	66.272132873535,
	52.767475128174,
	0.000000000000,
	68.000877380371,
	52.767475128174,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535,
	50.269458770752,
	0.000000000000,
	66.272132873535,
	46.328563690186,
	0.000000000000,
	66.272132873535,
	46.328563690186,
	2.133599996567,
	66.272132873535,
	50.269458770752,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535,
	46.328563690186,
	0.000000000000,
	66.272132873535,
	35.295841217041,
	0.000000000000,
	66.272132873535,
	35.295841217041,
	2.133599996567,
	66.272132873535,
	46.328563690186,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535,
	35.295841217041,
	0.000000000000,
	67.025520324707,
	35.295841217041,
	0.000000000000,
	67.025520324707,
	35.295841217041,
	2.133599996567,
	66.272132873535,
	35.295841217041,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707,
	35.295841217041,
	0.000000000000,
	68.000877380371,
	35.295841217041,
	0.000000000000,
	68.000877380371,
	35.295841217041,
	2.133599996567,
	67.025520324707,
	35.295841217041,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.000877380371,
	35.295841217041,
	0.000000000000,
	68.000877380371,
	41.605201721191,
	0.000000000000,
	68.000877380371,
	41.605201721191,
	2.133599996567,
	68.000877380371,
	35.295841217041,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.000877380371,
	41.605201721191,
	0.000000000000,
	68.000877380371,
	50.901599884033,
	0.000000000000,
	68.000877380371,
	50.901599884033,
	2.133599996567,
	68.000877380371,
	41.605201721191,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.000877380371,
	50.901599884033,
	0.000000000000,
	68.000877380371,
	52.767475128174,
	0.000000000000,
	68.000877380371,
	52.767475128174,
	2.133599996567,
	68.000877380371,
	50.901599884033,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.000877380371,
	52.767475128174,
	0.000000000000,
	67.025520324707,
	52.767475128174,
	0.000000000000,
	67.025520324707,
	52.767475128174,
	2.133599996567,
	68.000877380371,
	52.767475128174,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.025520324707,
	52.767475128174,
	0.000000000000,
	66.272132873535,
	52.767475128174,
	0.000000000000,
	66.272132873535,
	52.767475128174,
	2.133599996567,
	67.025520324707,
	52.767475128174,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_10,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535,
	52.767475128174,
	0.000000000000,
	66.272132873535,
	50.269458770752,
	0.000000000000,
	66.272132873535,
	50.269458770752,
	2.133599996567,
	66.272132873535,
	52.767475128174,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle10_Srf_11,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle10,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535,
	35.295841217041,
	2.133599996567,
	68.000877380371,
	35.295841217041,
	2.133599996567,
	68.000877380371,
	52.767475128174,
	2.133599996567,
	66.272132873535,
	52.767475128174,
	2.133599996567;


Zone,
	L1-101-SalesRefrigerationAisle7,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535,
	46.328563690186,
	0.000000000000,
	63.855598449707,
	46.328563690186,
	0.000000000000,
	63.855598449707,
	50.269458770752,
	0.000000000000,
	66.272132873535,
	50.269458770752,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	49.001518249512,
	0.000000000000,
	63.855598449707,
	46.328563690186,
	0.000000000000,
	63.855598449707,
	46.328563690186,
	2.133599996567,
	63.855598449707,
	49.001518249512,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	46.328563690186,
	0.000000000000,
	66.272132873535,
	46.328563690186,
	0.000000000000,
	66.272132873535,
	46.328563690186,
	2.133599996567,
	63.855598449707,
	46.328563690186,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535,
	46.328563690186,
	0.000000000000,
	66.272132873535,
	50.269458770752,
	0.000000000000,
	66.272132873535,
	50.269458770752,
	2.133599996567,
	66.272132873535,
	46.328563690186,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535,
	50.269458770752,
	0.000000000000,
	63.855598449707,
	50.269458770752,
	0.000000000000,
	63.855598449707,
	50.269458770752,
	2.133599996567,
	66.272132873535,
	50.269458770752,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	50.269458770752,
	0.000000000000,
	63.855598449707,
	49.001518249512,
	0.000000000000,
	63.855598449707,
	49.001518249512,
	2.133599996567,
	63.855598449707,
	50.269458770752,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle7_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	46.328563690186,
	2.133599996567,
	66.272132873535,
	46.328563690186,
	2.133599996567,
	66.272132873535,
	50.269458770752,
	2.133599996567,
	63.855598449707,
	50.269458770752,
	2.133599996567;


Zone,
	L1-101-SalesAisle9,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535,
	35.295841217041,
	0.000000000000,
	63.855598449707,
	35.295841217041,
	0.000000000000,
	63.855598449707,
	46.328563690186,
	0.000000000000,
	66.272132873535,
	46.328563690186,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	37.315906524658,
	0.000000000000,
	63.855598449707,
	35.295841217041,
	0.000000000000,
	63.855598449707,
	35.295841217041,
	2.133599996567,
	63.855598449707,
	37.315906524658,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	35.295841217041,
	0.000000000000,
	65.196479797363,
	35.295841217041,
	0.000000000000,
	65.196479797363,
	35.295841217041,
	2.133599996567,
	63.855598449707,
	35.295841217041,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363,
	35.295841217041,
	0.000000000000,
	66.272132873535,
	35.295841217041,
	0.000000000000,
	66.272132873535,
	35.295841217041,
	2.133599996567,
	65.196479797363,
	35.295841217041,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535,
	35.295841217041,
	0.000000000000,
	66.272132873535,
	46.328563690186,
	0.000000000000,
	66.272132873535,
	46.328563690186,
	2.133599996567,
	66.272132873535,
	35.295841217041,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.272132873535,
	46.328563690186,
	0.000000000000,
	63.855598449707,
	46.328563690186,
	0.000000000000,
	63.855598449707,
	46.328563690186,
	2.133599996567,
	66.272132873535,
	46.328563690186,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	46.328563690186,
	0.000000000000,
	63.855598449707,
	45.129161834717,
	0.000000000000,
	63.855598449707,
	45.129161834717,
	2.133599996567,
	63.855598449707,
	46.328563690186,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	45.129161834717,
	0.000000000000,
	63.855598449707,
	41.188266754150,
	0.000000000000,
	63.855598449707,
	41.188266754150,
	2.133599996567,
	63.855598449707,
	45.129161834717,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	41.188266754150,
	0.000000000000,
	63.855598449707,
	37.315906524658,
	0.000000000000,
	63.855598449707,
	37.315906524658,
	2.133599996567,
	63.855598449707,
	41.188266754150,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle9_Srf_9,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle9,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	35.295841217041,
	2.133599996567,
	66.272132873535,
	35.295841217041,
	2.133599996567,
	66.272132873535,
	46.328563690186,
	2.133599996567,
	63.855598449707,
	46.328563690186,
	2.133599996567;


Zone,
	L1-101-SalesRefrigerationAisle4,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	45.129161834717,
	0.000000000000,
	61.239315032959,
	45.129161834717,
	0.000000000000,
	61.239315032959,
	49.001518249512,
	0.000000000000,
	63.855598449707,
	49.001518249512,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	46.328563690186,
	0.000000000000,
	63.855598449707,
	49.001518249512,
	0.000000000000,
	63.855598449707,
	49.001518249512,
	2.133599996567,
	63.855598449707,
	46.328563690186,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	49.001518249512,
	0.000000000000,
	61.239315032959,
	49.001518249512,
	0.000000000000,
	61.239315032959,
	49.001518249512,
	2.133599996567,
	63.855598449707,
	49.001518249512,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	49.001518249512,
	0.000000000000,
	61.239315032959,
	45.129161834717,
	0.000000000000,
	61.239315032959,
	45.129161834717,
	2.133599996567,
	61.239315032959,
	49.001518249512,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	45.129161834717,
	0.000000000000,
	63.855598449707,
	45.129161834717,
	0.000000000000,
	63.855598449707,
	45.129161834717,
	2.133599996567,
	61.239315032959,
	45.129161834717,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	45.129161834717,
	0.000000000000,
	63.855598449707,
	46.328563690186,
	0.000000000000,
	63.855598449707,
	46.328563690186,
	2.133599996567,
	63.855598449707,
	45.129161834717,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle4_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	45.129161834717,
	2.133599996567,
	63.855598449707,
	45.129161834717,
	2.133599996567,
	63.855598449707,
	49.001518249512,
	2.133599996567,
	61.239315032959,
	49.001518249512,
	2.133599996567;


Zone,
	L1-101-SalesRefrigerationAisle3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	41.188266754150,
	0.000000000000,
	61.239315032959,
	41.188266754150,
	0.000000000000,
	61.239315032959,
	45.129161834717,
	0.000000000000,
	63.855598449707,
	45.129161834717,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	45.129161834717,
	0.000000000000,
	61.239315032959,
	45.129161834717,
	0.000000000000,
	61.239315032959,
	45.129161834717,
	2.133599996567,
	63.855598449707,
	45.129161834717,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	45.129161834717,
	0.000000000000,
	61.239315032959,
	41.188266754150,
	0.000000000000,
	61.239315032959,
	41.188266754150,
	2.133599996567,
	61.239315032959,
	45.129161834717,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	41.188266754150,
	0.000000000000,
	63.855598449707,
	41.188266754150,
	0.000000000000,
	63.855598449707,
	41.188266754150,
	2.133599996567,
	61.239315032959,
	41.188266754150,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	41.188266754150,
	0.000000000000,
	63.855598449707,
	45.129161834717,
	0.000000000000,
	63.855598449707,
	45.129161834717,
	2.133599996567,
	63.855598449707,
	41.188266754150,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle3_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	41.188266754150,
	2.133599996567,
	63.855598449707,
	41.188266754150,
	2.133599996567,
	63.855598449707,
	45.129161834717,
	2.133599996567,
	61.239315032959,
	45.129161834717,
	2.133599996567;


Zone,
	L1-101-SalesRefrigerationAisle2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	37.315906524658,
	0.000000000000,
	61.239315032959,
	37.315906524658,
	0.000000000000,
	61.239315032959,
	41.188266754150,
	0.000000000000,
	63.855598449707,
	41.188266754150,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	41.188266754150,
	0.000000000000,
	61.239315032959,
	41.188266754150,
	0.000000000000,
	61.239315032959,
	41.188266754150,
	2.133599996567,
	63.855598449707,
	41.188266754150,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	41.188266754150,
	0.000000000000,
	61.239315032959,
	37.315906524658,
	0.000000000000,
	61.239315032959,
	37.315906524658,
	2.133599996567,
	61.239315032959,
	41.188266754150,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	37.315906524658,
	0.000000000000,
	63.855598449707,
	37.315906524658,
	0.000000000000,
	63.855598449707,
	37.315906524658,
	2.133599996567,
	61.239315032959,
	37.315906524658,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	37.315906524658,
	0.000000000000,
	63.855598449707,
	41.188266754150,
	0.000000000000,
	63.855598449707,
	41.188266754150,
	2.133599996567,
	63.855598449707,
	37.315906524658,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle2_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	37.315906524658,
	2.133599996567,
	63.855598449707,
	37.315906524658,
	2.133599996567,
	63.855598449707,
	41.188266754150,
	2.133599996567,
	61.239315032959,
	41.188266754150,
	2.133599996567;


Zone,
	L1-101-SalesRefrigerationEndcap1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.453521728516,
	53.192554473877,
	0.000000000000,
	60.575481414795,
	53.192554473877,
	0.000000000000,
	60.575481414795,
	55.016399383545,
	0.000000000000,
	62.453521728516,
	55.016399383545,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	53.192554473877,
	0.000000000000,
	62.453521728516,
	53.192554473877,
	0.000000000000,
	62.453521728516,
	53.192554473877,
	2.133599996567,
	61.239315032959,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.453521728516,
	53.192554473877,
	0.000000000000,
	62.453521728516,
	55.016399383545,
	0.000000000000,
	62.453521728516,
	55.016399383545,
	2.133599996567,
	62.453521728516,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.453521728516,
	55.016399383545,
	0.000000000000,
	60.575481414795,
	55.016399383545,
	0.000000000000,
	60.575481414795,
	55.016399383545,
	2.133599996567,
	62.453521728516,
	55.016399383545,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414795,
	55.016399383545,
	0.000000000000,
	60.575481414795,
	53.192554473877,
	0.000000000000,
	60.575481414795,
	53.192554473877,
	2.133599996567,
	60.575481414795,
	55.016399383545,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414795,
	53.192554473877,
	0.000000000000,
	61.239315032959,
	53.192554473877,
	0.000000000000,
	61.239315032959,
	53.192554473877,
	2.133599996567,
	60.575481414795,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationEndcap1_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationEndcap1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414795,
	53.192554473877,
	2.133599996567,
	62.453521728516,
	53.192554473877,
	2.133599996567,
	62.453521728516,
	55.016399383545,
	2.133599996567,
	60.575481414795,
	55.016399383545,
	2.133599996567;


Zone,
	L1-101-SalesRefrigerationAisle1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	34.869121551514,
	0.000000000000,
	61.239315032959,
	34.869121551514,
	0.000000000000,
	61.239315032959,
	37.315906524658,
	0.000000000000,
	63.855598449707,
	37.315906524658,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	34.869121551514,
	0.000000000000,
	63.855598449707,
	34.869121551514,
	0.000000000000,
	63.855598449707,
	34.869121551514,
	2.133599996567,
	61.239315032959,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	34.869121551514,
	0.000000000000,
	63.855598449707,
	35.295841217041,
	0.000000000000,
	63.855598449707,
	35.295841217041,
	2.133599996567,
	63.855598449707,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	35.295841217041,
	0.000000000000,
	63.855598449707,
	37.315906524658,
	0.000000000000,
	63.855598449707,
	37.315906524658,
	2.133599996567,
	63.855598449707,
	35.295841217041,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	37.315906524658,
	0.000000000000,
	61.239315032959,
	37.315906524658,
	0.000000000000,
	61.239315032959,
	37.315906524658,
	2.133599996567,
	63.855598449707,
	37.315906524658,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	37.315906524658,
	0.000000000000,
	61.239315032959,
	34.869121551514,
	0.000000000000,
	61.239315032959,
	34.869121551514,
	2.133599996567,
	61.239315032959,
	37.315906524658,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesRefrigerationAisle1_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesRefrigerationAisle1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	34.869121551514,
	2.133599996567,
	63.855598449707,
	34.869121551514,
	2.133599996567,
	63.855598449707,
	37.315906524658,
	2.133599996567,
	61.239315032959,
	37.315906524658,
	2.133599996567;


Zone,
	L1-101-SalesCirculation2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	66.446403503418,
	31.363920211792,
	0.000000000000,
	53.004718780518,
	31.363920211792,
	0.000000000000,
	53.004718780518,
	34.869121551514,
	0.000000000000,
	63.855598449707,
	34.869121551514,
	0.000000000000,
	63.855598449707,
	35.295841217041,
	0.000000000000,
	65.196479797363,
	35.295841217041,
	0.000000000000,
	65.196479797363,
	33.284160614014,
	0.000000000000,
	66.446403503418,
	33.284160614014,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	34.869121551514,
	0.000000000000,
	59.491611480713,
	34.869121551514,
	0.000000000000,
	59.491611480713,
	34.869121551514,
	2.133599996567,
	61.239315032959,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480713,
	34.869121551514,
	0.000000000000,
	57.843563079834,
	34.869121551514,
	0.000000000000,
	57.843563079834,
	34.869121551514,
	2.133599996567,
	59.491611480713,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079834,
	34.869121551514,
	0.000000000000,
	56.095863342285,
	34.869121551514,
	0.000000000000,
	56.095863342285,
	34.869121551514,
	2.133599996567,
	57.843563079834,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285,
	34.869121551514,
	0.000000000000,
	54.450965881348,
	34.869121551514,
	0.000000000000,
	54.450965881348,
	34.869121551514,
	2.133599996567,
	56.095863342285,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881348,
	34.869121551514,
	0.000000000000,
	53.004718780518,
	34.869121551514,
	0.000000000000,
	53.004718780518,
	34.869121551514,
	2.133599996567,
	54.450965881348,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	34.869121551514,
	0.000000000000,
	53.004718780518,
	31.363920211792,
	0.000000000000,
	53.004718780518,
	31.363920211792,
	2.133599996567,
	53.004718780518,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	31.363920211792,
	0.000000000000,
	55.808879852295,
	31.363920211792,
	0.000000000000,
	55.808879852295,
	31.363920211792,
	2.133599996567,
	53.004718780518,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	55.808879852295,
	31.363920211792,
	0.000000000000,
	57.881519317627,
	31.363920211792,
	0.000000000000,
	57.881519317627,
	31.363920211792,
	2.133599996567,
	55.808879852295,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.881519317627,
	31.363920211792,
	0.000000000000,
	60.045600891113,
	31.363920211792,
	0.000000000000,
	60.045600891113,
	31.363920211792,
	2.133599996567,
	57.881519317627,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_10,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.045600891113,
	31.363920211792,
	0.000000000000,
	62.209678649902,
	31.363920211792,
	0.000000000000,
	62.209678649902,
	31.363920211792,
	2.133599996567,
	60.045600891113,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_11,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	62.209678649902,
	31.363920211792,
	0.000000000000,
	64.373756408691,
	31.363920211792,
	0.000000000000,
	64.373756408691,
	31.363920211792,
	2.133599996567,
	62.209678649902,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_12,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	64.373756408691,
	31.363920211792,
	0.000000000000,
	66.446403503418,
	31.363920211792,
	0.000000000000,
	66.446403503418,
	31.363920211792,
	2.133599996567,
	64.373756408691,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_13,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503418,
	31.363920211792,
	0.000000000000,
	66.446403503418,
	33.284160614014,
	0.000000000000,
	66.446403503418,
	33.284160614014,
	2.133599996567,
	66.446403503418,
	31.363920211792,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_14,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	66.446403503418,
	33.284160614014,
	0.000000000000,
	65.196479797363,
	33.284160614014,
	0.000000000000,
	65.196479797363,
	33.284160614014,
	2.133599996567,
	66.446403503418,
	33.284160614014,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_15,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363,
	33.284160614014,
	0.000000000000,
	65.196479797363,
	35.295841217041,
	0.000000000000,
	65.196479797363,
	35.295841217041,
	2.133599996567,
	65.196479797363,
	33.284160614014,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_16,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.196479797363,
	35.295841217041,
	0.000000000000,
	63.855598449707,
	35.295841217041,
	0.000000000000,
	63.855598449707,
	35.295841217041,
	2.133599996567,
	65.196479797363,
	35.295841217041,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_17,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	35.295841217041,
	0.000000000000,
	63.855598449707,
	34.869121551514,
	0.000000000000,
	63.855598449707,
	34.869121551514,
	2.133599996567,
	63.855598449707,
	35.295841217041,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_18,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.855598449707,
	34.869121551514,
	0.000000000000,
	61.239315032959,
	34.869121551514,
	0.000000000000,
	61.239315032959,
	34.869121551514,
	2.133599996567,
	63.855598449707,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation2_Srf_19,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesCirculation2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	8,	!- Number of Vertices
	53.004718780518,
	31.363920211792,
	2.133599996567,
	66.446403503418,
	31.363920211792,
	2.133599996567,
	66.446403503418,
	33.284160614014,
	2.133599996567,
	65.196479797363,
	33.284160614014,
	2.133599996567,
	65.196479797363,
	35.295841217041,
	2.133599996567,
	63.855598449707,
	35.295841217041,
	2.133599996567,
	63.855598449707,
	34.869121551514,
	2.133599996567,
	53.004718780518,
	34.869121551514,
	2.133599996567;


Zone,
	L1-101-SalesAisle4,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881348,
	34.869121551514,
	0.000000000000,
	53.004718780518,
	34.869121551514,
	0.000000000000,
	53.004718780518,
	53.192554473877,
	0.000000000000,
	54.450965881348,
	53.192554473877,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	53.192554473877,
	0.000000000000,
	53.004718780518,
	42.580558776855,
	0.000000000000,
	53.004718780518,
	42.580558776855,
	2.133599996567,
	53.004718780518,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	42.580558776855,
	0.000000000000,
	53.004718780518,
	34.869121551514,
	0.000000000000,
	53.004718780518,
	34.869121551514,
	2.133599996567,
	53.004718780518,
	42.580558776855,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	34.869121551514,
	0.000000000000,
	54.450965881348,
	34.869121551514,
	0.000000000000,
	54.450965881348,
	34.869121551514,
	2.133599996567,
	53.004718780518,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881348,
	34.869121551514,
	0.000000000000,
	54.450965881348,
	53.192554473877,
	0.000000000000,
	54.450965881348,
	53.192554473877,
	2.133599996567,
	54.450965881348,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881348,
	53.192554473877,
	0.000000000000,
	53.004718780518,
	53.192554473877,
	0.000000000000,
	53.004718780518,
	53.192554473877,
	2.133599996567,
	54.450965881348,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle4_Srf_6,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	34.869121551514,
	2.133599996567,
	54.450965881348,
	34.869121551514,
	2.133599996567,
	54.450965881348,
	53.192554473877,
	2.133599996567,
	53.004718780518,
	53.192554473877,
	2.133599996567;


Zone,
	L1-101-SalesAisle5,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285,
	34.869121551514,
	0.000000000000,
	54.450965881348,
	34.869121551514,
	0.000000000000,
	54.450965881348,
	53.192554473877,
	0.000000000000,
	56.095863342285,
	53.192554473877,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881348,
	53.192554473877,
	0.000000000000,
	54.450965881348,
	34.869121551514,
	0.000000000000,
	54.450965881348,
	34.869121551514,
	2.133599996567,
	54.450965881348,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881348,
	34.869121551514,
	0.000000000000,
	56.095863342285,
	34.869121551514,
	0.000000000000,
	56.095863342285,
	34.869121551514,
	2.133599996567,
	54.450965881348,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285,
	34.869121551514,
	0.000000000000,
	56.095863342285,
	53.192554473877,
	0.000000000000,
	56.095863342285,
	53.192554473877,
	2.133599996567,
	56.095863342285,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285,
	53.192554473877,
	0.000000000000,
	54.450965881348,
	53.192554473877,
	0.000000000000,
	54.450965881348,
	53.192554473877,
	2.133599996567,
	56.095863342285,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle5_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle5,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881348,
	34.869121551514,
	2.133599996567,
	56.095863342285,
	34.869121551514,
	2.133599996567,
	56.095863342285,
	53.192554473877,
	2.133599996567,
	54.450965881348,
	53.192554473877,
	2.133599996567;


Zone,
	L1-101-SalesAisle6,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079834,
	34.869121551514,
	0.000000000000,
	56.095863342285,
	34.869121551514,
	0.000000000000,
	56.095863342285,
	53.192554473877,
	0.000000000000,
	57.843563079834,
	53.192554473877,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285,
	53.192554473877,
	0.000000000000,
	56.095863342285,
	34.869121551514,
	0.000000000000,
	56.095863342285,
	34.869121551514,
	2.133599996567,
	56.095863342285,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285,
	34.869121551514,
	0.000000000000,
	57.843563079834,
	34.869121551514,
	0.000000000000,
	57.843563079834,
	34.869121551514,
	2.133599996567,
	56.095863342285,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079834,
	34.869121551514,
	0.000000000000,
	57.843563079834,
	53.192554473877,
	0.000000000000,
	57.843563079834,
	53.192554473877,
	2.133599996567,
	57.843563079834,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079834,
	53.192554473877,
	0.000000000000,
	56.095863342285,
	53.192554473877,
	0.000000000000,
	56.095863342285,
	53.192554473877,
	2.133599996567,
	57.843563079834,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle6_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle6,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285,
	34.869121551514,
	2.133599996567,
	57.843563079834,
	34.869121551514,
	2.133599996567,
	57.843563079834,
	53.192554473877,
	2.133599996567,
	56.095863342285,
	53.192554473877,
	2.133599996567;


Zone,
	L1-101-SalesAisle7,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480713,
	34.869121551514,
	0.000000000000,
	57.843563079834,
	34.869121551514,
	0.000000000000,
	57.843563079834,
	53.192554473877,
	0.000000000000,
	59.491611480713,
	53.192554473877,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079834,
	53.192554473877,
	0.000000000000,
	57.843563079834,
	34.869121551514,
	0.000000000000,
	57.843563079834,
	34.869121551514,
	2.133599996567,
	57.843563079834,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079834,
	34.869121551514,
	0.000000000000,
	59.491611480713,
	34.869121551514,
	0.000000000000,
	59.491611480713,
	34.869121551514,
	2.133599996567,
	57.843563079834,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480713,
	34.869121551514,
	0.000000000000,
	59.491611480713,
	53.192554473877,
	0.000000000000,
	59.491611480713,
	53.192554473877,
	2.133599996567,
	59.491611480713,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480713,
	53.192554473877,
	0.000000000000,
	57.843563079834,
	53.192554473877,
	0.000000000000,
	57.843563079834,
	53.192554473877,
	2.133599996567,
	59.491611480713,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle7_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle7,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079834,
	34.869121551514,
	2.133599996567,
	59.491611480713,
	34.869121551514,
	2.133599996567,
	59.491611480713,
	53.192554473877,
	2.133599996567,
	57.843563079834,
	53.192554473877,
	2.133599996567;


Zone,
	L1-101-SalesAisle8,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	34.869121551514,
	0.000000000000,
	59.491611480713,
	34.869121551514,
	0.000000000000,
	59.491611480713,
	53.192554473877,
	0.000000000000,
	61.239315032959,
	53.192554473877,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414795,
	53.192554473877,
	0.000000000000,
	59.491611480713,
	53.192554473877,
	0.000000000000,
	59.491611480713,
	53.192554473877,
	2.133599996567,
	60.575481414795,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480713,
	53.192554473877,
	0.000000000000,
	59.491611480713,
	34.869121551514,
	0.000000000000,
	59.491611480713,
	34.869121551514,
	2.133599996567,
	59.491611480713,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480713,
	34.869121551514,
	0.000000000000,
	61.239315032959,
	34.869121551514,
	0.000000000000,
	61.239315032959,
	34.869121551514,
	2.133599996567,
	59.491611480713,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	34.869121551514,
	0.000000000000,
	61.239315032959,
	37.315906524658,
	0.000000000000,
	61.239315032959,
	37.315906524658,
	2.133599996567,
	61.239315032959,
	34.869121551514,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	37.315906524658,
	0.000000000000,
	61.239315032959,
	41.188266754150,
	0.000000000000,
	61.239315032959,
	41.188266754150,
	2.133599996567,
	61.239315032959,
	37.315906524658,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	41.188266754150,
	0.000000000000,
	61.239315032959,
	45.129161834717,
	0.000000000000,
	61.239315032959,
	45.129161834717,
	2.133599996567,
	61.239315032959,
	41.188266754150,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	45.129161834717,
	0.000000000000,
	61.239315032959,
	49.001518249512,
	0.000000000000,
	61.239315032959,
	49.001518249512,
	2.133599996567,
	61.239315032959,
	45.129161834717,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	49.001518249512,
	0.000000000000,
	61.239315032959,
	53.192554473877,
	0.000000000000,
	61.239315032959,
	53.192554473877,
	2.133599996567,
	61.239315032959,
	49.001518249512,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	61.239315032959,
	53.192554473877,
	0.000000000000,
	60.575481414795,
	53.192554473877,
	0.000000000000,
	60.575481414795,
	53.192554473877,
	2.133599996567,
	61.239315032959,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesAisle8_Srf_10,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	L1-101-SalesAisle8,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480713,
	34.869121551514,
	2.133599996567,
	61.239315032959,
	34.869121551514,
	2.133599996567,
	61.239315032959,
	53.192554473877,
	2.133599996567,
	59.491611480713,
	53.192554473877,
	2.133599996567;


Zone,
	L1-101-SalesCirculation4,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_0,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	20,	!- Number of Vertices
	74.218803405762,
	53.583839416504,
	0.000000000000,
	72.847198486328,
	53.583839416504,
	0.000000000000,
	72.847198486328,
	54.528720855713,
	0.000000000000,
	68.000877380371,
	54.528720855713,
	0.000000000000,
	68.000877380371,
	52.767475128174,
	0.000000000000,
	67.025520324707,
	52.767475128174,
	0.000000000000,
	67.025520324707,
	54.528720855713,
	0.000000000000,
	65.072212219238,
	54.528720855713,
	0.000000000000,
	65.072212219238,
	52.767475128174,
	0.000000000000,
	63.855598449707,
	52.767475128174,
	0.000000000000,
	63.855598449707,
	53.192554473877,
	0.000000000000,
	62.453521728516,
	53.192554473877,
	0.000000000000,
	62.453521728516,
	55.016399383545,
	0.000000000000,
	60.575481414795,
	55.016399383545,
	0.000000000000,
	60.575481414795,
	53.192554473877,
	0.000000000000,
	53.004718780518,
	53.192554473877,
	0.000000000000,
	53.004718780518,
	55.991760253906,
	0.000000000000,
	72.847198486328,
	55.991760253906,
	0.000000000000,
	72.847198486328,
	58.338718414307,
	0.000000000000,
	74.218803405762,
	58.338718414307,
	0.000000000000;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.460418701172,
	55.991760253906,
	0.000000000000,
	54.528720855713,
	55.991760253906,
	0.000000000000,
	54.528720855713,
	55.991760253906,
	2.133599996567,
	65.460418701172,
	55.991760253906,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.528720855713,
	55.991760253906,
	0.000000000000,
	53.004718780518,
	55.991760253906,
	0.000000000000,
	53.004718780518,
	55.991760253906,
	2.133599996567,
	54.528720855713,
	55.991760253906,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	55.991760253906,
	0.000000000000,
	53.004718780518,
	53.583839416504,
	0.000000000000,
	53.004718780518,
	53.583839416504,
	2.133599996567,
	53.004718780518,
	55.991760253906,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	53.583839416504,
	0.000000000000,
	53.004718780518,
	53.192554473877,
	0.000000000000,
	53.004718780518,
	53.192554473877,
	2.133599996567,
	53.004718780518,
	53.583839416504,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	53.004718780518,
	53.192554473877,
	0.000000000000,
	54.450965881348,
	53.192554473877,
	0.000000000000,
	54.450965881348,
	53.192554473877,
	2.133599996567,
	53.004718780518,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.450965881348,
	53.192554473877,
	0.000000000000,
	56.095863342285,
	53.192554473877,
	0.000000000000,
	56.095863342285,
	53.192554473877,
	2.133599996567,
	54.450965881348,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_7,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	56.095863342285,
	53.192554473877,
	0.000000000000,
	57.843563079834,
	53.192554473877,
	0.000000000000,
	57.843563079834,
	53.192554473877,
	2.133599996567,
	56.095863342285,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.843563079834,
	53.192554473877,
	0.000000000000,
	59.491611480713,
	53.192554473877,
	0.000000000000,
	59.491611480713,
	53.192554473877,
	2.133599996567,
	57.843563079834,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.491611480713,
	53.192554473877,
	0.000000000000,
	60.575481414795,
	53.192554473877,
	0.000000000000,
	60.575481414795,
	53.192554473877,
	2.133599996567,
	59.491611480713,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_10,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414795,
	53.192554473877,
	0.000000000000,
	60.575481414795,
	55.016399383545,
	0.000000000000,
	60.575481414795,
	55.016399383545,
	2.133599996567,
	60.575481414795,
	53.192554473877,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_11,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	60.575481414795,
	55.016399383545,
	0.000000000000,
	62.453521728516,
	55.016399383545,
	0.000000000000,
	62.453521728516,
	55.016399383545,
	2.133599996567,
	60.575481414795,
	55.016399383545,
	2.133599996567;


BuildingSurface:Detailed,
	L1-101-SalesCirculation4_Srf_12,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	L1-101-SalesCirculation4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
