! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.7)
! Created on 08/18/2009 10:04:54
!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****
!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****
!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****
! Start SimMetaData
! WeatherFileName=USA_CA_San.Francisco_TMY2.epw
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Mass
! End SimMetaData

Version,
  8.1;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

RunPeriod,
  3C Baseline,                            !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1.0000;                                 !- Number of Times Runperiod to be Repeated

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200.0000;                               !- Surface Temperature Upper Limit {C}

Sizing:Parameters,
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative;                               !- Daylighting Reference Point Coordinate System

Building,
  Grocery AEDG Model,                     !- Name
  0.0000,                                 !- North Axis {deg}
  City,                                   !- Terrain
  0.0400,                                 !- Loads Convergence Tolerance Value
  0.2000,                                 !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExteriorWithReflections, !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

! US National Holidays

RunPeriodControl:SpecialDays,
  New Years Day,                          !- Name
  January 1,                              !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  November 11,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,                              !- Name
  December 25,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  July 4,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                                !- Name
  3rd Monday in January,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,                           !- Name
  4th Thursday in November,               !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

! Daylight Saving Period in US

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

!  VERSION,
!    3.1;                    !- Version Identifier

Site:Location,
  USA CA-SAN FRANCISCO,                   !- Name
  37.62,                                  !- Latitude {deg}
  -122.37,                                !- Longitude {deg}
  -8.00,                                  !- Time Zone {hr}
  5;                                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.905,                                 !- January Ground Temperature {C}
  19.922,                                 !- February Ground Temperature {C}
  19.910,                                 !- March Ground Temperature {C}
  19.932,                                 !- April Ground Temperature {C}
  19.949,                                 !- May Ground Temperature {C}
  20.038,                                 !- June Ground Temperature {C}
  20.327,                                 !- July Ground Temperature {C}
  20.062,                                 !- August Ground Temperature {C}
  20.443,                                 !- September Ground Temperature {C}
  20.088,                                 !- October Ground Temperature {C}
  19.986,                                 !- November Ground Temperature {C}
  19.948;                                 !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  CORRELATION,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.08,                                  !- Annual Average Outdoor Air Temperature {C}
  8.00;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! SAN_FRANCISCO_CA_USA Annual Heating 99.6%, MaxDB=3.2°C

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Htg 99.6% Condns DB,  !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  3.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  3.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                                !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                                   !- Sky Clearness

! SAN_FRANCISCO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=28.3°C MWB=17.2°C

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Clg .4% Condns DB=>MWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                                !- Barometric Pressure {Pa}
  5.8,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                                   !- Sky Clearness

! SAN_FRANCISCO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.7°C WB=18.4°C

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Clg .4% Condns WB=>MDB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.,                                !- Barometric Pressure {Pa}
  5.8,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                                   !- Sky Clearness

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Fraction,                               !- Name
  0.0,                                    !- Lower Limit Value {BasedOnField A3}
  1.0,                                    !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ScheduleTypeLimits,
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ScheduleTypeLimits,
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A3}
  90,                                     !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Number;                                 !- Name

! Schedule set Schedule_Supermarket_ASHRAE_90.1-1989_TypTstat_Modified_2009_for_TSDs[]
! Hours: Weekly: 100, Yearly: 5214

Schedule:Compact,
  ALWAYS_ON,                              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  ALWAYS_OFF,                             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

! Schedule Supermarket HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9

Schedule:Compact,
  HVACOperationSchd,                      !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 22:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 06:00,                           !- Field 17
  0.0,                                    !- Field 18
  Until: 22:00,                           !- Field 19
  1.0,                                    !- Field 20
  Until: 24:00,                           !- Field 21
  0.0;                                    !- Field 22

! Schedule Supermarket Lighting, ASHRAE 90.1-1989, Section 13

Schedule:Compact,
  BLDG_LIGHT_SCH,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 08:00,                           !- Field 5
  0.2,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.5,                                    !- Field 8
  Until: 18:00,                           !- Field 9
  0.9,                                    !- Field 10
  Until: 20:00,                           !- Field 11
  0.6,                                    !- Field 12
  Until: 21:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 22:00,                           !- Field 15
  0.2,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0.05,                                   !- Field 18
  For: Saturday,                          !- Field 19
  Until: 06:00,                           !- Field 20
  0.05,                                   !- Field 21
  Until: 08:00,                           !- Field 22
  0.1,                                    !- Field 23
  Until: 09:00,                           !- Field 24
  0.3,                                    !- Field 25
  Until: 10:00,                           !- Field 26
  0.6,                                    !- Field 27
  Until: 18:00,                           !- Field 28
  0.9,                                    !- Field 29
  Until: 19:00,                           !- Field 30
  0.5,                                    !- Field 31
  Until: 21:00,                           !- Field 32
  0.3,                                    !- Field 33
  Until: 22:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 24:00,                           !- Field 36
  0.05,                                   !- Field 37
  For: SummerDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  1.0,                                    !- Field 40
  For: WinterDesignDay,                   !- Field 41
  Until: 24:00,                           !- Field 42
  0.0,                                    !- Field 43
  For: Sunday Holidays AllOtherDays,      !- Field 44
  Until: 06:00,                           !- Field 45
  0.05,                                   !- Field 46
  Until: 10:00,                           !- Field 47
  0.1,                                    !- Field 48
  Until: 12:00,                           !- Field 49
  0.4,                                    !- Field 50
  Until: 17:00,                           !- Field 51
  0.6,                                    !- Field 52
  Until: 18:00,                           !- Field 53
  0.4,                                    !- Field 54
  Until: 22:00,                           !- Field 55
  0.2,                                    !- Field 56
  Until: 24:00,                           !- Field 57
  0.05;                                   !- Field 58

! Schedule Supermarket Occupancy, ASHRAE 90.1-1989, Section 13

Schedule:Compact,
  BLDG_OCC_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 11:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 15:00,                           !- Field 11
  0.7,                                    !- Field 12
  Until: 16:00,                           !- Field 13
  0.8,                                    !- Field 14
  Until: 17:00,                           !- Field 15
  0.7,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.5,                                    !- Field 18
  Until: 22:00,                           !- Field 19
  0.3,                                    !- Field 20
  Until: 24:00,                           !- Field 21
  0.0,                                    !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1.0,                                    !- Field 25
  For: Saturday,                          !- Field 26
  Until: 06:00,                           !- Field 27
  0.0,                                    !- Field 28
  Until: 08:00,                           !- Field 29
  0.1,                                    !- Field 30
  Until: 09:00,                           !- Field 31
  0.2,                                    !- Field 32
  Until: 10:00,                           !- Field 33
  0.5,                                    !- Field 34
  Until: 11:00,                           !- Field 35
  0.6,                                    !- Field 36
  Until: 17:00,                           !- Field 37
  0.8,                                    !- Field 38
  Until: 18:00,                           !- Field 39
  0.6,                                    !- Field 40
  Until: 21:00,                           !- Field 41
  0.2,                                    !- Field 42
  Until: 22:00,                           !- Field 43
  0.1,                                    !- Field 44
  Until: 24:00,                           !- Field 45
  0.0,                                    !- Field 46
  For: WinterDesignDay,                   !- Field 47
  Until: 24:00,                           !- Field 48
  0.0,                                    !- Field 49
  For: Sunday Holidays AllOtherDays,      !- Field 50
  Until: 06:00,                           !- Field 51
  0.0,                                    !- Field 52
  Until: 10:00,                           !- Field 53
  0.1,                                    !- Field 54
  Until: 12:00,                           !- Field 55
  0.2,                                    !- Field 56
  Until: 17:00,                           !- Field 57
  0.4,                                    !- Field 58
  Until: 18:00,                           !- Field 59
  0.2,                                    !- Field 60
  Until: 22:00,                           !- Field 61
  0.1,                                    !- Field 62
  Until: 24:00,                           !- Field 63
  0.0;                                    !- Field 64

! Schedule Retail Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 89.4, Yearly: 4662

Schedule:Compact,
  BLDG_EQUIP_SCH,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.4,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.4,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.7,                                    !- Field 8
  Until: 18:00,                           !- Field 9
  0.9,                                    !- Field 10
  Until: 20:00,                           !- Field 11
  0.8,                                    !- Field 12
  Until: 21:00,                           !- Field 13
  0.7,                                    !- Field 14
  Until: 22:00,                           !- Field 15
  0.4,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0.4,                                    !- Field 18
  For: Saturday,                          !- Field 19
  Until: 06:00,                           !- Field 20
  0.3,                                    !- Field 21
  Until: 08:00,                           !- Field 22
  0.3,                                    !- Field 23
  Until: 09:00,                           !- Field 24
  0.5,                                    !- Field 25
  Until: 10:00,                           !- Field 26
  0.8,                                    !- Field 27
  Until: 18:00,                           !- Field 28
  0.9,                                    !- Field 29
  Until: 19:00,                           !- Field 30
  0.7,                                    !- Field 31
  Until: 21:00,                           !- Field 32
  0.5,                                    !- Field 33
  Until: 22:00,                           !- Field 34
  0.3,                                    !- Field 35
  Until: 24:00,                           !- Field 36
  0.3,                                    !- Field 37
  For: SummerDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  1.0,                                    !- Field 40
  For: WinterDesignDay,                   !- Field 41
  Until: 24:00,                           !- Field 42
  0.0,                                    !- Field 43
  For: Sunday Holidays AllOtherDays,      !- Field 44
  Until: 06:00,                           !- Field 45
  0.3,                                    !- Field 46
  Until: 10:00,                           !- Field 47
  0.3,                                    !- Field 48
  Until: 12:00,                           !- Field 49
  0.6,                                    !- Field 50
  Until: 17:00,                           !- Field 51
  0.8,                                    !- Field 52
  Until: 18:00,                           !- Field 53
  0.6,                                    !- Field 54
  Until: 22:00,                           !- Field 55
  0.4,                                    !- Field 56
  Until: 24:00,                           !- Field 57
  0.3;                                    !- Field 58

! Schedule Elevator

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13

Schedule:Compact,
  BLDG_SWH_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 01:00,                           !- Field 3
  0.04,                                   !- Field 4
  Until: 03:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.04,                                   !- Field 8
  Until: 08:00,                           !- Field 9
  0.15,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.23,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.32,                                   !- Field 14
  Until: 11:00,                           !- Field 15
  0.41,                                   !- Field 16
  Until: 12:00,                           !- Field 17
  0.57,                                   !- Field 18
  Until: 13:00,                           !- Field 19
  0.62,                                   !- Field 20
  Until: 14:00,                           !- Field 21
  0.61,                                   !- Field 22
  Until: 15:00,                           !- Field 23
  0.5,                                    !- Field 24
  Until: 16:00,                           !- Field 25
  0.45,                                   !- Field 26
  Until: 17:00,                           !- Field 27
  0.46,                                   !- Field 28
  Until: 18:00,                           !- Field 29
  0.47,                                   !- Field 30
  Until: 19:00,                           !- Field 31
  0.42,                                   !- Field 32
  Until: 20:00,                           !- Field 33
  0.34,                                   !- Field 34
  Until: 21:00,                           !- Field 35
  0.33,                                   !- Field 36
  Until: 22:00,                           !- Field 37
  0.23,                                   !- Field 38
  Until: 23:00,                           !- Field 39
  0.13,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.08,                                   !- Field 42
  For: Saturday WinterDesignDay,          !- Field 43
  Until: 01:00,                           !- Field 44
  0.11,                                   !- Field 45
  Until: 02:00,                           !- Field 46
  0.1,                                    !- Field 47
  Until: 03:00,                           !- Field 48
  0.08,                                   !- Field 49
  Until: 06:00,                           !- Field 50
  0.06,                                   !- Field 51
  Until: 07:00,                           !- Field 52
  0.07,                                   !- Field 53
  Until: 08:00,                           !- Field 54
  0.2,                                    !- Field 55
  Until: 09:00,                           !- Field 56
  0.24,                                   !- Field 57
  Until: 10:00,                           !- Field 58
  0.27,                                   !- Field 59
  Until: 11:00,                           !- Field 60
  0.42,                                   !- Field 61
  Until: 12:00,                           !- Field 62
  0.54,                                   !- Field 63
  Until: 13:00,                           !- Field 64
  0.59,                                   !- Field 65
  Until: 14:00,                           !- Field 66
  0.6,                                    !- Field 67
  Until: 15:00,                           !- Field 68
  0.49,                                   !- Field 69
  Until: 16:00,                           !- Field 70
  0.48,                                   !- Field 71
  Until: 17:00,                           !- Field 72
  0.47,                                   !- Field 73
  Until: 18:00,                           !- Field 74
  0.46,                                   !- Field 75
  Until: 19:00,                           !- Field 76
  0.44,                                   !- Field 77
  Until: 20:00,                           !- Field 78
  0.36,                                   !- Field 79
  Until: 21:00,                           !- Field 80
  0.29,                                   !- Field 81
  Until: 22:00,                           !- Field 82
  0.22,                                   !- Field 83
  Until: 23:00,                           !- Field 84
  0.16,                                   !- Field 85
  Until: 24:00,                           !- Field 86
  0.13,                                   !- Field 87
  For: Sunday Holidays AllOtherDays,      !- Field 88
  Until: 03:00,                           !- Field 89
  0.07,                                   !- Field 90
  Until: 06:00,                           !- Field 91
  0.06,                                   !- Field 92
  Until: 07:00,                           !- Field 93
  0.07,                                   !- Field 94
  Until: 08:00,                           !- Field 95
  0.1,                                    !- Field 96
  Until: 09:00,                           !- Field 97
  0.12,                                   !- Field 98
  Until: 10:00,                           !- Field 99
  0.14,                                   !- Field 100
  Until: 11:00,                           !- Field 101
  0.29,                                   !- Field 102
  Until: 12:00,                           !- Field 103
  0.31,                                   !- Field 104
  Until: 14:00,                           !- Field 105
  0.36,                                   !- Field 106
  Until: 15:00,                           !- Field 107
  0.34,                                   !- Field 108
  Until: 16:00,                           !- Field 109
  0.35,                                   !- Field 110
  Until: 17:00,                           !- Field 111
  0.37,                                   !- Field 112
  Until: 18:00,                           !- Field 113
  0.34,                                   !- Field 114
  Until: 19:00,                           !- Field 115
  0.25,                                   !- Field 116
  Until: 20:00,                           !- Field 117
  0.27,                                   !- Field 118
  Until: 21:00,                           !- Field 119
  0.21,                                   !- Field 120
  Until: 22:00,                           !- Field 121
  0.16,                                   !- Field 122
  Until: 23:00,                           !- Field 123
  0.1,                                    !- Field 124
  Until: 24:00,                           !- Field 125
  0.06;                                   !- Field 126

Schedule:Compact,
  ACTIVITY_SCH,                           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,                           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  CLOTHING_SCH,                           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

Schedule:Compact,
  PlantOnSched,                           !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  HTGSETP_SCH,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays WinterDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 22:00,                           !- Field 5
  21.0,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  15.6,                                   !- Field 8
  For SummerDesignDay,                    !- Field 9
  Until: 24:00,                           !- Field 10
  15.6,                                   !- Field 11
  For: Saturday,                          !- Field 12
  Until: 06:00,                           !- Field 13
  15.6,                                   !- Field 14
  Until: 22:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: Sunday Holidays AllOtherDays,      !- Field 19
  Until:  6:00,                           !- Field 20
  15.6,                                   !- Field 21
  Until: 22:00,                           !- Field 22
  21.,                                    !- Field 23
  Until: 24:00,                           !- Field 24
  15.6;                                   !- Field 25

Schedule:Compact,
  CLGSETP_SCH,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  30.0,                                   !- Field 4
  Until: 22:00,                           !- Field 5
  24.0,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  30.0,                                   !- Field 8
  For: Saturday,                          !- Field 9
  Until: 06:00,                           !- Field 10
  30.0,                                   !- Field 11
  Until: 22:00,                           !- Field 12
  24.0,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  30.0,                                   !- Field 15
  For WinterDesignDay,                    !- Field 16
  Until: 24:00,                           !- Field 17
  30.0,                                   !- Field 18
  For: Sunday Holidays AllOtherDays,      !- Field 19
  Until: 6:00,                            !- Field 20
  30.0,                                   !- Field 21
  Until: 22:00,                           !- Field 22
  24.0,                                   !- Field 23
  Until: 24:00,                           !- Field 24
  30.0;                                   !- Field 25

Schedule:Compact,
  MinRelHumSetSch,                        !- Name
  Humidity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  30;                                     !- Field 4

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday,                          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 22:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  1.0,                                    !- Field 18
  For: Sunday Holidays AllOtherDays,      !- Field 19
  Until: 06:00,                           !- Field 20
  0.0,                                    !- Field 21
  Until: 22:00,                           !- Field 22
  1.0,                                    !- Field 23
  Until: 24:00,                           !- Field 24
  0.0;                                    !- Field 25

Schedule:Compact,
  Dual Zone Control Type Sched,           !- Name
  Control Type,                           !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

Zone,
  WestPerimeterSales,                     !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  2.9335,                                 !- X Origin {m}
  2.4489,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1,                                      !- Multiplier
  -9999.0000,                             !- Ceiling Height {m}
  490.8224,                               !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  WestPerimeterSales_Floor,               !- Name
  Floor,                                  !- Surface Type
  WestPerimeterSales Slab Construction,   !- Construction Name
  WestPerimeterSales,                     !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  20.5472, -2.4489, 0.0000,               !- X,Y,Z Vertex 1 {m}
  -2.9335, -2.4489, 0.0000,               !- X,Y,Z Vertex 2 {m}
  -2.9335, 2.1231, 0.0000,                !- X,Y,Z Vertex 3 {m}
  20.5472, 2.1231, 0.0000;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2BB788,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  WestPerimeterSales,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  7F38C0,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  20.5472, 2.1231, 4.5720,                !- X,Y,Z Vertex 1 {m}
  20.5472, 2.1231, 0.0000,                !- X,Y,Z Vertex 2 {m}
  -2.9335, 2.1231, 0.0000,                !- X,Y,Z Vertex 3 {m}
  -2.9335, 2.1231, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  WestPerimeterSales_Exterior_Wall_South, !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  WestPerimeterSales,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -2.9335, -2.4489, 4.5720,               !- X,Y,Z Vertex 1 {m}
  -2.9335, -2.4489, 0.0000,               !- X,Y,Z Vertex 2 {m}
  20.5472, -2.4489, 0.0000,               !- X,Y,Z Vertex 3 {m}
  20.5472, -2.4489, 4.5720;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WestPerimeterSales_Exterior_Wall_South_window_1, !- Name
  Window,                                 !- Surface Type
  Window Construction,                    !- Construction Name
  WestPerimeterSales_Exterior_Wall_South, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  -2.8836, -2.4489, 2.9382,               !- X,Y,Z Vertex 1 {m}
  -2.8836, -2.4489, 1.1000,               !- X,Y,Z Vertex 2 {m}
  20.4972, -2.4489, 1.1000,               !- X,Y,Z Vertex 3 {m}
  20.4972, -2.4489, 2.9382;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  8CC9E8,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  WestPerimeterSales,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  66DC95,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  20.5472, -2.4489, 4.5720,               !- X,Y,Z Vertex 1 {m}
  20.5472, -2.4489, 0.0000,               !- X,Y,Z Vertex 2 {m}
  20.5472, 2.1231, 0.0000,                !- X,Y,Z Vertex 3 {m}
  20.5472, 2.1231, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CDF6BE,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  WestPerimeterSales,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  333D27,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -2.9335, 2.1231, 4.5720,                !- X,Y,Z Vertex 1 {m}
  -2.9335, 2.1231, 0.0000,                !- X,Y,Z Vertex 2 {m}
  -2.9335, -2.4489, 0.0000,               !- X,Y,Z Vertex 3 {m}
  -2.9335, -2.4489, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  WestPerimeterSales_Ceiling,             !- Name
  Roof,                                   !- Surface Type
  IEAD Roof,                              !- Construction Name
  WestPerimeterSales,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -2.9335, -2.4489, 4.5720,               !- X,Y,Z Vertex 1 {m}
  20.5472, -2.4489, 4.5720,               !- X,Y,Z Vertex 2 {m}
  20.5472, 2.1231, 4.5720,                !- X,Y,Z Vertex 3 {m}
  -2.9335, 2.1231, 4.5720;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  WestPerimeterSales Internal Mass,       !- Name
  Interior Furnishings,                   !- Construction Name
  WestPerimeterSales,                     !- Zone Name
  214.7080;                               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  WestPerimeterSales_Infiltration,        !- Name
  WestPerimeterSales,                     !- Zone or ZoneList Name
  Day_Night_Infiltration_Schedule,        !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1.0000,                                 !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.0000,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

People,
  WestPerimeterSales People,              !- Name
  WestPerimeterSales,                     !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  9.2432,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  ,                                       !- Thermal Comfort Model Type 1
  ,                                       !- Thermal Comfort Model Type 2
  ,                                       !- Thermal Comfort Model Type 3
  ,                                       !- Thermal Comfort Model Type 4
  ;                                       !- Thermal Comfort Model Type 5

Lights,
  WestPerimeterSales_Lights,              !- Name
  WestPerimeterSales,                     !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  35.5209043751421,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

!***** Space Conditioning For Zone: WestPerimeterSales *****

Sizing:Zone,
  WestPerimeterSales,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0000,                                !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000,                                !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA WestPerimeterSales,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ;                                       !- Heating Maximum Air Flow Fraction

DesignSpecification:OutdoorAir,
  SZ DSOA WestPerimeterSales,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_MotorizedDamper_Sched;            !- Outdoor Air Flow Rate Fraction Schedule Name

ZoneControl:Thermostat,
  WestPerimeterSales Thermostat,          !- Name
  WestPerimeterSales,                     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  WestPerimeterSales DualSPSched;         !- Control Name 1

ZoneControl:Humidistat,
  WestPerimeterSales Humidistat,          !- Name
  WestPerimeterSales,                     !- Zone Name
  MinRelHumSetSch,                        !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSchGrocery;                 !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  WestPerimeterSales DualSPSched,         !- Name
  HtgSetP_Sch,                            !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  WestPerimeterSales,                     !- Zone Name
  WestPerimeterSales Equipment,           !- Zone Conditioning Equipment List Name
  WestPerimeterSales Inlet Nodes,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  WestPerimeterSales Air Node,            !- Zone Air Node Name
  WestPerimeterSales Return Air Node Name; !- Zone Return Air Node Name

NodeList,
  WestPerimeterSales Inlet Nodes,         !- Name
  WestPerimeterSales Direct Air Inlet Node Name; !- Node Name 1

ZoneHVAC:EquipmentList,
  WestPerimeterSales Equipment,           !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  WestPerimeterSales Direct Air,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

AirTerminal:SingleDuct:Uncontrolled,
  WestPerimeterSales Direct Air,          !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  WestPerimeterSales Direct Air Inlet Node Name, !- Zone Supply Air Node Name
  AUTOSIZE;                               !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrWestPerimeterSales,      !- Name
  Temperature,                            !- Control Variable
  10.0,                                   !- Minimum Supply Air Temperature {C}
  50.0,                                   !- Maximum Supply Air Temperature {C}
  WestPerimeterSales,                     !- Control Zone Name
  WestPerimeterSales Air Node,            !- Zone Node Name
  WestPerimeterSales Direct Air Inlet Node Name, !- Zone Inlet Node Name
  AirSys01 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  Bakery,                                 !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  53.0574,                                !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1,                                      !- Multiplier
  -9999.0000,                             !- Ceiling Height {m}
  955.6951,                               !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Bakery_Floor,                           !- Name
  Floor,                                  !- Surface Type
  Bakery Slab Construction,               !- Construction Name
  Bakery,                                 !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  9.8981, 21.1185, 0.0000,                !- X,Y,Z Vertex 1 {m}
  9.8981, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 21.1185, 0.0000;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  C4ABB5,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Bakery,                                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  A89455,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  9.8981, 21.1185, 4.5720,                !- X,Y,Z Vertex 1 {m}
  9.8981, 21.1185, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 21.1185, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, 21.1185, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bakery_Exterior_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  Bakery,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  9.8981, 0.0000, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  9.8981, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  9.8981, 21.1185, 0.0000,                !- X,Y,Z Vertex 3 {m}
  9.8981, 21.1185, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  4F78E8,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Bakery,                                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  5C000A,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 21.1185, 4.5720,                !- X,Y,Z Vertex 1 {m}
  0.0000, 21.1185, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 4.5720, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 4.5720, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bakery_Exterior_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  Bakery,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  9.8981, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  9.8981, 0.0000, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bakery_Ceiling,                         !- Name
  Roof,                                   !- Surface Type
  IEAD Roof,                              !- Construction Name
  Bakery,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  9.8981, 0.0000, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  9.8981, 21.1185, 4.5720,                !- X,Y,Z Vertex 2 {m}
  0.0000, 21.1185, 4.5720,                !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  38B325,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Bakery,                                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  ECB869,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 4.5720, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 4.5720, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 4.5720;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Bakery Internal Mass,                   !- Name
  Interior Furnishings,                   !- Construction Name
  Bakery,                                 !- Zone Name
  418.0644;                               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Bakery_Infiltration,                    !- Name
  Bakery,                                 !- Zone or ZoneList Name
  Day_Night_Infiltration_Schedule,        !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1.0000,                                 !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.0000,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

People,
  Bakery People,                          !- Name
  Bakery,                                 !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  17.9977,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  ,                                       !- Thermal Comfort Model Type 1
  ,                                       !- Thermal Comfort Model Type 2
  ,                                       !- Thermal Comfort Model Type 3
  ,                                       !- Thermal Comfort Model Type 4
  ;                                       !- Thermal Comfort Model Type 5

Lights,
  Bakery_Lights,                          !- Name
  Bakery,                                 !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  Bakery_PlugMisc_Equip,                  !- Name
  Bakery,                                 !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  31.1603,                                !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  ;                                       !- End-Use Subcategory

GasEquipment,
  Bakery_Process_Equip,                   !- Name
  Bakery,                                 !- Zone or ZoneList Name
  Gas Kit Equip Sch,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  126182,                                 !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

!***** Space Conditioning For Zone: Bakery *****

Sizing:Zone,
  Bakery,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0000,                                !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000,                                !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Bakery,                         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ;                                       !- Heating Maximum Air Flow Fraction

DesignSpecification:OutdoorAir,
  SZ DSOA Bakery,                         !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  4.27112436096,                          !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_MotorizedDamper_Sched;            !- Outdoor Air Flow Rate Fraction Schedule Name

ZoneControl:Thermostat,
  Bakery Thermostat,                      !- Name
  Bakery,                                 !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Bakery DualSPSched;                     !- Control Name 1

ZoneControl:Humidistat,
  Bakery Humidistat,                      !- Name
  Bakery,                                 !- Zone Name
  MinRelHumSetSch,                        !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSchGrocery;                 !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  Bakery DualSPSched,                     !- Name
  HtgSetP_Sch,                            !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Bakery,                                 !- Zone Name
  Bakery Equipment,                       !- Zone Conditioning Equipment List Name
  Bakery Inlet Nodes,                     !- Zone Air Inlet Node or NodeList Name
  Bakery Exhaust Nodes,                   !- Zone Air Exhaust Node or NodeList Name
  Bakery Air Node,                        !- Zone Air Node Name
  Bakery Return Air Node Name;            !- Zone Return Air Node Name

NodeList,
  Bakery Inlet Nodes,                     !- Name
  Bakery Direct Air Inlet Node Name;      !- Node Name 1

NodeList,
  Bakery Exhaust Nodes,                   !- Name
  Bakery Exhaust Fan Inlet Node;          !- Node Name 1

ZoneHVAC:EquipmentList,
  Bakery Equipment,                       !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Bakery Direct Air,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Bakery Exhaust Fan,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

AirTerminal:SingleDuct:Uncontrolled,
  Bakery Direct Air,                      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Bakery Direct Air Inlet Node Name,      !- Zone Supply Air Node Name
  AUTOSIZE;                               !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrBakery,                  !- Name
  Temperature,                            !- Control Variable
  10.0,                                   !- Minimum Supply Air Temperature {C}
  50.0,                                   !- Maximum Supply Air Temperature {C}
  Bakery,                                 !- Control Zone Name
  Bakery Air Node,                        !- Zone Node Name
  Bakery Direct Air Inlet Node Name,      !- Zone Inlet Node Name
  AirSys02 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Fan:ZoneExhaust,
  Bakery Exhaust Fan,                     !- Name
  MinOA_MotorizedDamper_Sched,            !- Availability Schedule Name
  0.45,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  4.27112436096,                          !- Maximum Flow Rate {m3/s}
  Bakery Exhaust Fan Inlet Node,          !- Air Inlet Node Name
  Bakery Exhaust Fan Outlet Node,         !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

!***** Process Loads For Zone: Bakery *****

WaterUse:Connections,
  Bakery Water Equipment,                 !- Name
  Bakery Water Equipment Water Inlet Node, !- Inlet Node Name
  Bakery Water Equipment Water Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Bakery Water Equipment;                 !- Water Use Equipment Name 1

WaterUse:Equipment,
  Bakery Water Equipment,                 !- Name
  ,                                       !- End-Use Subcategory
  0.000121972222222222,                   !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Bakery Water Equipment Temp Sched,      !- Target Temperature Schedule Name
  Bakery Water Equipment Hot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Bakery,                                 !- Zone Name
  Bakery Water Equipment Sensible fract sched, !- Sensible Fraction Schedule Name
  Bakery Water Equipment Latent fract sched; !- Latent Fraction Schedule Name

Schedule:Compact,
  Bakery Water Equipment Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Bakery Water Equipment Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Bakery Water Equipment Temp Sched,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

Schedule:Compact,
  Bakery Water Equipment Hot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Zone,
  Produce,                                !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1,                                      !- Multiplier
  -9999.0000,                             !- Ceiling Height {m}
  3252.3465,                              !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Produce_Floor,                          !- Name
  Floor,                                  !- Surface Type
  Produce Slab Construction,              !- Construction Name
  Produce,                                !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -16.2338, 43.8198, 0.0000,              !- X,Y,Z Vertex 1 {m}
  0.0000, 43.8198, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  -16.2338, 0.0000, 0.0000;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Produce_Exterior_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  Produce,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -16.2338, 43.8198, 4.5720,              !- X,Y,Z Vertex 1 {m}
  -16.2338, 43.8198, 0.0000,              !- X,Y,Z Vertex 2 {m}
  -16.2338, 0.0000, 0.0000,               !- X,Y,Z Vertex 3 {m}
  -16.2338, 0.0000, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Produce_Ceiling,                        !- Name
  Roof,                                   !- Surface Type
  IEAD Roof,                              !- Construction Name
  Produce,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 43.8198, 4.5720,                !- X,Y,Z Vertex 1 {m}
  -16.2338, 43.8198, 4.5720,              !- X,Y,Z Vertex 2 {m}
  -16.2338, 0.0000, 4.5720,               !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Produce_Exterior_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  Produce,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -16.2338, 0.0000, 4.5720,               !- X,Y,Z Vertex 1 {m}
  -16.2338, 0.0000, 0.0000,               !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  938075,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Produce,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  418FB8,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 43.8198, 4.5720,                !- X,Y,Z Vertex 1 {m}
  0.0000, 43.8198, 0.0000,                !- X,Y,Z Vertex 2 {m}
  -16.2338, 43.8198, 0.0000,              !- X,Y,Z Vertex 3 {m}
  -16.2338, 43.8198, 4.5720;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  5226F9,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Produce,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  68A09A,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 4.5720, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 4.5720, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  0.0000, 43.8198, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, 43.8198, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  333D27,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Produce,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CDF6BE,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  0.0000, 4.5720, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 4.5720, 4.5720;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Produce Internal Mass,                  !- Name
  Interior Furnishings,                   !- Construction Name
  Produce,                                !- Zone Name
  1422.7237;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Produce_Infiltration,                   !- Name
  Produce,                                !- Zone or ZoneList Name
  Day_Night_Infiltration_Schedule,        !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1.0000,                                 !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.0000,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

People,
  Produce People,                         !- Name
  Produce,                                !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  61.2483,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  ,                                       !- Thermal Comfort Model Type 1
  ,                                       !- Thermal Comfort Model Type 2
  ,                                       !- Thermal Comfort Model Type 3
  ,                                       !- Thermal Comfort Model Type 4
  ;                                       !- Thermal Comfort Model Type 5

Lights,
  Produce_Lights,                         !- Name
  Produce,                                !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  35.5209043751421,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  Produce_PlugMisc_Equip,                 !- Name
  Produce,                                !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  401.759,                                !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  ;                                       !- End-Use Subcategory

!***** Space Conditioning For Zone: Produce *****

Sizing:Zone,
  Produce,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0000,                                !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000,                                !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Produce,                        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ;                                       !- Heating Maximum Air Flow Fraction

DesignSpecification:OutdoorAir,
  SZ DSOA Produce,                        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_MotorizedDamper_Sched;            !- Outdoor Air Flow Rate Fraction Schedule Name

ZoneControl:Thermostat,
  Produce Thermostat,                     !- Name
  Produce,                                !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Produce DualSPSched;                    !- Control Name 1

ZoneControl:Humidistat,
  Produce Humidistat,                     !- Name
  Produce,                                !- Zone Name
  MinRelHumSetSch,                        !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSchGrocery;                 !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  Produce DualSPSched,                    !- Name
  HtgSetP_Sch,                            !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Produce,                                !- Zone Name
  Produce Equipment,                      !- Zone Conditioning Equipment List Name
  Produce Inlet Nodes,                    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Produce Air Node,                       !- Zone Air Node Name
  Produce Return Air Node Name;           !- Zone Return Air Node Name

NodeList,
  Produce Inlet Nodes,                    !- Name
  Produce Direct Air Inlet Node Name;     !- Node Name 1

ZoneHVAC:EquipmentList,
  Produce Equipment,                      !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Produce Direct Air,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

AirTerminal:SingleDuct:Uncontrolled,
  Produce Direct Air,                     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Produce Direct Air Inlet Node Name,     !- Zone Supply Air Node Name
  AUTOSIZE;                               !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrProduce,                 !- Name
  Temperature,                            !- Control Variable
  10.0,                                   !- Minimum Supply Air Temperature {C}
  50.0,                                   !- Maximum Supply Air Temperature {C}
  Produce,                                !- Control Zone Name
  Produce Air Node,                       !- Zone Node Name
  Produce Direct Air Inlet Node Name,     !- Zone Inlet Node Name
  AirSys03 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!***** Process Loads For Zone: Produce *****

Zone,
  Deli,                                   !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  62.9555,                                !- X Origin {m}
  21.1185,                                !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1,                                      !- Multiplier
  -9999.0000,                             !- Ceiling Height {m}
  1027.3230,                              !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Deli_Floor,                             !- Name
  Floor,                                  !- Surface Type
  Deli Slab Construction,                 !- Construction Name
  Deli,                                   !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -9.8981, 22.7013, 0.0000,               !- X,Y,Z Vertex 1 {m}
  0.0000, 22.7013, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  -9.8981, 0.0000, 0.0000;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AC1EC8,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Deli,                                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  16F910,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 22.7013, 4.5720,                !- X,Y,Z Vertex 1 {m}
  0.0000, 22.7013, 0.0000,                !- X,Y,Z Vertex 2 {m}
  -9.8981, 22.7013, 0.0000,               !- X,Y,Z Vertex 3 {m}
  -9.8981, 22.7013, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Deli_Exterior_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  Deli,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  0.0000, 22.7013, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, 22.7013, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  A89455,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Deli,                                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C4ABB5,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -9.8981, 0.0000, 4.5720,                !- X,Y,Z Vertex 1 {m}
  -9.8981, 0.0000, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Deli_Ceiling,                           !- Name
  Roof,                                   !- Surface Type
  IEAD Roof,                              !- Construction Name
  Deli,                                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 22.7013, 4.5720,                !- X,Y,Z Vertex 1 {m}
  -9.8981, 22.7013, 4.5720,               !- X,Y,Z Vertex 2 {m}
  -9.8981, 0.0000, 4.5720,                !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2BFEB2,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Deli,                                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  547739,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -9.8981, 22.7013, 4.5720,               !- X,Y,Z Vertex 1 {m}
  -9.8981, 22.7013, 0.0000,               !- X,Y,Z Vertex 2 {m}
  -9.8981, 0.0000, 0.0000,                !- X,Y,Z Vertex 3 {m}
  -9.8981, 0.0000, 4.5720;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Deli Internal Mass,                     !- Name
  Interior Furnishings,                   !- Construction Name
  Deli,                                   !- Zone Name
  449.3977;                               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Deli_Infiltration,                      !- Name
  Deli,                                   !- Zone or ZoneList Name
  Day_Night_Infiltration_Schedule,        !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1.0000,                                 !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.0000,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

People,
  Deli People,                            !- Name
  Deli,                                   !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  19.3466,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  ,                                       !- Thermal Comfort Model Type 1
  ,                                       !- Thermal Comfort Model Type 2
  ,                                       !- Thermal Comfort Model Type 3
  ,                                       !- Thermal Comfort Model Type 4
  ;                                       !- Thermal Comfort Model Type 5

Lights,
  Deli_Lights,                            !- Name
  Deli,                                   !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  Deli_PlugMisc_Equip,                    !- Name
  Deli,                                   !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1997.9064,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  ;                                       !- End-Use Subcategory

GasEquipment,
  Deli_Process_Equip,                     !- Name
  Deli,                                   !- Zone or ZoneList Name
  Gas Kit Equip Sch,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  126182,                                 !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

!***** Space Conditioning For Zone: Deli *****

Sizing:Zone,
  Deli,                                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0000,                                !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000,                                !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Deli,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ;                                       !- Heating Maximum Air Flow Fraction

DesignSpecification:OutdoorAir,
  SZ DSOA Deli,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  4.27112436096,                          !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_MotorizedDamper_Sched;            !- Outdoor Air Flow Rate Fraction Schedule Name

ZoneControl:Thermostat,
  Deli Thermostat,                        !- Name
  Deli,                                   !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Deli DualSPSched;                       !- Control Name 1

ZoneControl:Humidistat,
  Deli Humidistat,                        !- Name
  Deli,                                   !- Zone Name
  MinRelHumSetSch,                        !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSchGrocery;                 !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  Deli DualSPSched,                       !- Name
  HtgSetP_Sch,                            !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Deli,                                   !- Zone Name
  Deli Equipment,                         !- Zone Conditioning Equipment List Name
  Deli Inlet Nodes,                       !- Zone Air Inlet Node or NodeList Name
  Deli Exhaust Nodes,                     !- Zone Air Exhaust Node or NodeList Name
  Deli Air Node,                          !- Zone Air Node Name
  Deli Return Air Node Name;              !- Zone Return Air Node Name

NodeList,
  Deli Inlet Nodes,                       !- Name
  Deli Direct Air Inlet Node Name;        !- Node Name 1

NodeList,
  Deli Exhaust Nodes,                     !- Name
  Deli Exhaust Fan Inlet Node;            !- Node Name 1

ZoneHVAC:EquipmentList,
  Deli Equipment,                         !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Deli Direct Air,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Deli Exhaust Fan,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

AirTerminal:SingleDuct:Uncontrolled,
  Deli Direct Air,                        !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Deli Direct Air Inlet Node Name,        !- Zone Supply Air Node Name
  AUTOSIZE;                               !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrDeli,                    !- Name
  Temperature,                            !- Control Variable
  10.0,                                   !- Minimum Supply Air Temperature {C}
  50.0,                                   !- Maximum Supply Air Temperature {C}
  Deli,                                   !- Control Zone Name
  Deli Air Node,                          !- Zone Node Name
  Deli Direct Air Inlet Node Name,        !- Zone Inlet Node Name
  AirSys04 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Fan:ZoneExhaust,
  Deli Exhaust Fan,                       !- Name
  MinOA_MotorizedDamper_Sched,            !- Availability Schedule Name
  0.45,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  4.27112436096,                          !- Maximum Flow Rate {m3/s}
  Deli Exhaust Fan Inlet Node,            !- Air Inlet Node Name
  Deli Exhaust Fan Outlet Node,           !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

!***** Process Loads For Zone: Deli *****

WaterUse:Connections,
  Deli Water Equipment,                   !- Name
  Deli Water Equipment Water Inlet Node,  !- Inlet Node Name
  Deli Water Equipment Water Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Deli Water Equipment;                   !- Water Use Equipment Name 1

WaterUse:Equipment,
  Deli Water Equipment,                   !- Name
  ,                                       !- End-Use Subcategory
  0.000121972222222222,                   !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Deli Water Equipment Temp Sched,        !- Target Temperature Schedule Name
  Deli Water Equipment Hot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Deli,                                   !- Zone Name
  Deli Water Equipment Sensible fract sched, !- Sensible Fraction Schedule Name
  Deli Water Equipment Latent fract sched; !- Latent Fraction Schedule Name

Schedule:Compact,
  Deli Water Equipment Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Deli Water Equipment Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Deli Water Equipment Temp Sched,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

Schedule:Compact,
  Deli Water Equipment Hot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Zone,
  MainSales,                              !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  4.5720,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1,                                      !- Multiplier
  -9999.0000,                             !- Ceiling Height {m}
  9520.6698,                              !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  MainSales_Floor,                        !- Name
  Floor,                                  !- Surface Type
  MainSales Slab Construction,            !- Construction Name
  MainSales,                              !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 39.2478, 0.0000,                !- X,Y,Z Vertex 2 {m}
  53.0574, 39.2478, 0.0000,               !- X,Y,Z Vertex 3 {m}
  53.0574, 0.0000, 0.0000;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MainSales_Ceiling,                      !- Name
  Roof,                                   !- Surface Type
  IEAD Roof,                              !- Construction Name
  MainSales,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 39.2478, 4.5720,                !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 4.5720,                 !- X,Y,Z Vertex 2 {m}
  53.0574, 0.0000, 4.5720,                !- X,Y,Z Vertex 3 {m}
  53.0574, 39.2478, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  83F1D2,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  MainSales,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  B44310,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  53.0574, 39.2478, 4.5720,               !- X,Y,Z Vertex 1 {m}
  53.0574, 39.2478, 0.0000,               !- X,Y,Z Vertex 2 {m}
  15.9210, 39.2478, 0.0000,               !- X,Y,Z Vertex 3 {m}
  15.9210, 39.2478, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  68A09A,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  MainSales,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  5226F9,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 39.2478, 4.5720,                !- X,Y,Z Vertex 1 {m}
  0.0000, 39.2478, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  7F38C0,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  MainSales,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  2BB788,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  23.4807, 0.0000, 0.0000,                !- X,Y,Z Vertex 3 {m}
  23.4807, 0.0000, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  547739,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  MainSales,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  2BFEB2,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  53.0574, 16.5465, 4.5720,               !- X,Y,Z Vertex 1 {m}
  53.0574, 16.5465, 0.0000,               !- X,Y,Z Vertex 2 {m}
  53.0574, 39.2478, 0.0000,               !- X,Y,Z Vertex 3 {m}
  53.0574, 39.2478, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  5A4252,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  MainSales,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  6AEFFF,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  29.5767, 0.0000, 4.5720,                !- X,Y,Z Vertex 1 {m}
  29.5767, 0.0000, 0.0000,                !- X,Y,Z Vertex 2 {m}
  53.0574, 0.0000, 0.0000,                !- X,Y,Z Vertex 3 {m}
  53.0574, 0.0000, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2C3BA8,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  MainSales,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CEF88D,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  23.4807, 0.0000, 4.5720,                !- X,Y,Z Vertex 1 {m}
  23.4807, 0.0000, 0.0000,                !- X,Y,Z Vertex 2 {m}
  29.5767, 0.0000, 0.0000,                !- X,Y,Z Vertex 3 {m}
  29.5767, 0.0000, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  5C000A,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  MainSales,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  4F78E8,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  53.0574, 0.0000, 4.5720,                !- X,Y,Z Vertex 1 {m}
  53.0574, 0.0000, 0.0000,                !- X,Y,Z Vertex 2 {m}
  53.0574, 16.5465, 0.0000,               !- X,Y,Z Vertex 3 {m}
  53.0574, 16.5465, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  99C61A,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  MainSales,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  A5C4C7,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  15.9210, 39.2478, 4.5720,               !- X,Y,Z Vertex 1 {m}
  15.9210, 39.2478, 0.0000,               !- X,Y,Z Vertex 2 {m}
  0.0000, 39.2478, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, 39.2478, 4.5720;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  MainSales Internal Mass,                !- Name
  Interior Furnishings,                   !- Construction Name
  MainSales,                              !- Zone Name
  4164.7724;                              !- Surface Area {m2}

People,
  MainSales People,                       !- Name
  MainSales,                              !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  179.2935,                               !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  ,                                       !- Thermal Comfort Model Type 1
  ,                                       !- Thermal Comfort Model Type 2
  ,                                       !- Thermal Comfort Model Type 3
  ,                                       !- Thermal Comfort Model Type 4
  ;                                       !- Thermal Comfort Model Type 5

Lights,
  MainSales_Lights,                       !- Name
  MainSales,                              !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  35.5209043751421,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  MainSales_PlugMisc_Equip,               !- Name
  MainSales,                              !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  25141.0239,                             !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  ;                                       !- End-Use Subcategory

!***** Space Conditioning For Zone: MainSales *****

Sizing:Zone,
  MainSales,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0000,                                !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000,                                !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA MainSales,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ;                                       !- Heating Maximum Air Flow Fraction

DesignSpecification:OutdoorAir,
  SZ DSOA MainSales,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_MotorizedDamper_Sched;            !- Outdoor Air Flow Rate Fraction Schedule Name

ZoneControl:Thermostat,
  MainSales Thermostat,                   !- Name
  MainSales,                              !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  MainSales DualSPSched;                  !- Control Name 1

ZoneControl:Humidistat,
  MainSales Humidistat,                   !- Name
  MainSales,                              !- Zone Name
  MinRelHumSetSch,                        !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSchGrocery;                 !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  MainSales DualSPSched,                  !- Name
  HtgSetP_Sch,                            !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  MainSales,                              !- Zone Name
  MainSales Equipment,                    !- Zone Conditioning Equipment List Name
  MainSales Inlet Nodes,                  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  MainSales Air Node,                     !- Zone Air Node Name
  MainSales Return Air Node Name;         !- Zone Return Air Node Name

NodeList,
  MainSales Inlet Nodes,                  !- Name
  MainSales Direct Air Inlet Node Name;   !- Node Name 1

ZoneHVAC:EquipmentList,
  MainSales Equipment,                    !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  MainSales Direct Air,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

AirTerminal:SingleDuct:Uncontrolled,
  MainSales Direct Air,                   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  MainSales Direct Air Inlet Node Name,   !- Zone Supply Air Node Name
  AUTOSIZE;                               !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrMainSales,               !- Name
  Temperature,                            !- Control Variable
  10.0,                                   !- Minimum Supply Air Temperature {C}
  50.0,                                   !- Maximum Supply Air Temperature {C}
  MainSales,                              !- Control Zone Name
  MainSales Air Node,                     !- Zone Node Name
  MainSales Direct Air Inlet Node Name,   !- Zone Inlet Node Name
  AirSys05 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!***** Process Loads For Zone: MainSales *****

Zone,
  Corridor,                               !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  15.9210,                                !- X Origin {m}
  43.8198,                                !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1,                                      !- Multiplier
  -9999.0000,                             !- Ceiling Height {m}
  225.9129,                               !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Floor,                         !- Name
  Floor,                                  !- Surface Type
  Corridor Slab Construction,             !- Construction Name
  Corridor,                               !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -32.1548, 0.0000, 0.0000,               !- X,Y,Z Vertex 1 {m}
  -32.1548, 1.5367, 0.0000,               !- X,Y,Z Vertex 2 {m}
  0.0000, 1.5367, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 0.0000;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  A5C4C7,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  99C61A,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -15.9210, 0.0000, 4.5720,               !- X,Y,Z Vertex 1 {m}
  -15.9210, 0.0000, 0.0000,               !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Ceiling,                       !- Name
  Roof,                                   !- Surface Type
  IEAD Roof,                              !- Construction Name
  Corridor,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -32.1548, 1.5367, 4.5720,               !- X,Y,Z Vertex 1 {m}
  -32.1548, 0.0000, 4.5720,               !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 4.5720,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 1.5367, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E23450,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  386831,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -28.4131, 1.5367, 4.5720,               !- X,Y,Z Vertex 1 {m}
  -28.4131, 1.5367, 0.0000,               !- X,Y,Z Vertex 2 {m}
  -32.1548, 1.5367, 0.0000,               !- X,Y,Z Vertex 3 {m}
  -32.1548, 1.5367, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B1D4FF,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  D51685,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  0.0000, 1.5367, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 1.5367, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Exterior_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  Corridor,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -32.1548, 1.5367, 4.5720,               !- X,Y,Z Vertex 1 {m}
  -32.1548, 1.5367, 0.0000,               !- X,Y,Z Vertex 2 {m}
  -32.1548, 0.0000, 0.0000,               !- X,Y,Z Vertex 3 {m}
  -32.1548, 0.0000, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  754344,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C46035,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 1.5367, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 1.5367, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  -7.4930, 1.5367, 0.0000,                !- X,Y,Z Vertex 3 {m}
  -7.4930, 1.5367, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  9284ED,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C0355B,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -22.1678, 1.5367, 4.5720,               !- X,Y,Z Vertex 1 {m}
  -22.1678, 1.5367, 0.0000,               !- X,Y,Z Vertex 2 {m}
  -28.4131, 1.5367, 0.0000,               !- X,Y,Z Vertex 3 {m}
  -28.4131, 1.5367, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2BE19E,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  B7071A,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -15.9226, 1.5367, 4.5720,               !- X,Y,Z Vertex 1 {m}
  -15.9226, 1.5367, 0.0000,               !- X,Y,Z Vertex 2 {m}
  -22.1678, 1.5367, 0.0000,               !- X,Y,Z Vertex 3 {m}
  -22.1678, 1.5367, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  9FB5C9,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  906FCC,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -7.4930, 1.5367, 4.5720,                !- X,Y,Z Vertex 1 {m}
  -7.4930, 1.5367, 0.0000,                !- X,Y,Z Vertex 2 {m}
  -15.9226, 1.5367, 0.0000,               !- X,Y,Z Vertex 3 {m}
  -15.9226, 1.5367, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  418FB8,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Corridor,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  938075,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -32.1548, 0.0000, 4.5720,               !- X,Y,Z Vertex 1 {m}
  -32.1548, 0.0000, 0.0000,               !- X,Y,Z Vertex 2 {m}
  -15.9210, 0.0000, 0.0000,               !- X,Y,Z Vertex 3 {m}
  -15.9210, 0.0000, 4.5720;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor Internal Mass,                 !- Name
  Interior Furnishings,                   !- Construction Name
  Corridor,                               !- Zone Name
  98.8246;                                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Corridor_Infiltration,                  !- Name
  Corridor,                               !- Zone or ZoneList Name
  Day_Night_Infiltration_Schedule,        !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1.0000,                                 !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.0000,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

People,
  Corridor People,                        !- Name
  Corridor,                               !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  4.2544,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  ,                                       !- Thermal Comfort Model Type 1
  ,                                       !- Thermal Comfort Model Type 2
  ,                                       !- Thermal Comfort Model Type 3
  ,                                       !- Thermal Comfort Model Type 4
  ;                                       !- Thermal Comfort Model Type 5

Lights,
  Corridor_Lights,                        !- Name
  Corridor,                               !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

!***** Space Conditioning For Zone: Corridor *****

Sizing:Zone,
  Corridor,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0000,                                !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000,                                !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Corridor,                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ;                                       !- Heating Maximum Air Flow Fraction

DesignSpecification:OutdoorAir,
  SZ DSOA Corridor,                       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_MotorizedDamper_Sched;            !- Outdoor Air Flow Rate Fraction Schedule Name

ZoneControl:Thermostat,
  Corridor Thermostat,                    !- Name
  Corridor,                               !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Corridor DualSPSched;                   !- Control Name 1

ZoneControl:Humidistat,
  Corridor Humidistat,                    !- Name
  Corridor,                               !- Zone Name
  MinRelHumSetSch,                        !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSchGrocery;                 !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor DualSPSched,                   !- Name
  HtgSetP_Sch,                            !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor,                               !- Zone Name
  Corridor Equipment,                     !- Zone Conditioning Equipment List Name
  Corridor Inlet Nodes,                   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Corridor Air Node,                      !- Zone Air Node Name
  Corridor Return Air Node Name;          !- Zone Return Air Node Name

NodeList,
  Corridor Inlet Nodes,                   !- Name
  Corridor Direct Air Inlet Node Name;    !- Node Name 1

ZoneHVAC:EquipmentList,
  Corridor Equipment,                     !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Corridor Direct Air,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

AirTerminal:SingleDuct:Uncontrolled,
  Corridor Direct Air,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Corridor Direct Air Inlet Node Name,    !- Zone Supply Air Node Name
  AUTOSIZE;                               !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrCorridor,                !- Name
  Temperature,                            !- Control Variable
  10.0,                                   !- Minimum Supply Air Temperature {C}
  50.0,                                   !- Maximum Supply Air Temperature {C}
  Corridor,                               !- Control Zone Name
  Corridor Air Node,                      !- Zone Node Name
  Corridor Direct Air Inlet Node Name,    !- Zone Inlet Node Name
  AirSys06 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  Restroom,                               !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  8.4280,                                 !- X Origin {m}
  45.3565,                                !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1,                                      !- Multiplier
  -9999.0000,                             !- Ceiling Height {m}
  286.7018,                               !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Restroom_Floor,                         !- Name
  Floor,                                  !- Surface Type
  Restroom Slab Construction,             !- Construction Name
  Restroom,                               !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 7.4390, 0.0000,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  -8.4296, 0.0000, 0.0000,                !- X,Y,Z Vertex 3 {m}
  -8.4296, 7.4390, 0.0000;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Restroom_Exterior_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  Restroom,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 7.4390, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 7.4390, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  -8.4296, 7.4390, 0.0000,                !- X,Y,Z Vertex 3 {m}
  -8.4296, 7.4390, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Restroom_Ceiling,                       !- Name
  Roof,                                   !- Surface Type
  IEAD Roof,                              !- Construction Name
  Restroom,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 7.4390, 4.5720,                 !- X,Y,Z Vertex 2 {m}
  -8.4296, 7.4390, 4.5720,                !- X,Y,Z Vertex 3 {m}
  -8.4296, 0.0000, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E30CEA,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Restroom,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  34F7C3,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  0.0000, 7.4390, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 7.4390, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  906FCC,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Restroom,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  9FB5C9,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -8.4296, 0.0000, 4.5720,                !- X,Y,Z Vertex 1 {m}
  -8.4296, 0.0000, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  721332,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Restroom,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F58284,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -8.4296, 7.4390, 4.5720,                !- X,Y,Z Vertex 1 {m}
  -8.4296, 7.4390, 0.0000,                !- X,Y,Z Vertex 2 {m}
  -8.4296, 0.0000, 0.0000,                !- X,Y,Z Vertex 3 {m}
  -8.4296, 0.0000, 4.5720;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Restroom Internal Mass,                 !- Name
  Interior Furnishings,                   !- Construction Name
  Restroom,                               !- Zone Name
  125.4164;                               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Restroom_Infiltration,                  !- Name
  Restroom,                               !- Zone or ZoneList Name
  Day_Night_Infiltration_Schedule,        !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1.0000,                                 !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.0000,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

People,
  Restroom People,                        !- Name
  Restroom,                               !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  5.3992,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  ,                                       !- Thermal Comfort Model Type 1
  ,                                       !- Thermal Comfort Model Type 2
  ,                                       !- Thermal Comfort Model Type 3
  ,                                       !- Thermal Comfort Model Type 4
  ;                                       !- Thermal Comfort Model Type 5

Lights,
  Restroom_Lights,                        !- Name
  Restroom,                               !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

!***** Space Conditioning For Zone: Restroom *****

Sizing:Zone,
  Restroom,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0000,                                !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000,                                !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Restroom,                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ;                                       !- Heating Maximum Air Flow Fraction

DesignSpecification:OutdoorAir,
  SZ DSOA Restroom,                       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0052,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_MotorizedDamper_Sched;            !- Outdoor Air Flow Rate Fraction Schedule Name

ZoneControl:Thermostat,
  Restroom Thermostat,                    !- Name
  Restroom,                               !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Restroom DualSPSched;                   !- Control Name 1

ZoneControl:Humidistat,
  Restroom Humidistat,                    !- Name
  Restroom,                               !- Zone Name
  MinRelHumSetSch,                        !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSchGrocery;                 !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  Restroom DualSPSched,                   !- Name
  HtgSetP_Sch,                            !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Restroom,                               !- Zone Name
  Restroom Equipment,                     !- Zone Conditioning Equipment List Name
  Restroom Inlet Nodes,                   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Restroom Air Node,                      !- Zone Air Node Name
  Restroom Return Air Node Name;          !- Zone Return Air Node Name

NodeList,
  Restroom Inlet Nodes,                   !- Name
  Restroom Direct Air Inlet Node Name;    !- Node Name 1

ZoneHVAC:EquipmentList,
  Restroom Equipment,                     !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Restroom Direct Air,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

AirTerminal:SingleDuct:Uncontrolled,
  Restroom Direct Air,                    !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Restroom Direct Air Inlet Node Name,    !- Zone Supply Air Node Name
  AUTOSIZE;                               !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrRestroom,                !- Name
  Temperature,                            !- Control Variable
  10.0,                                   !- Minimum Supply Air Temperature {C}
  50.0,                                   !- Maximum Supply Air Temperature {C}
  Restroom,                               !- Control Zone Name
  Restroom Air Node,                      !- Zone Node Name
  Restroom Direct Air Inlet Node Name,    !- Zone Inlet Node Name
  AirSys07 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!***** Process Loads For Zone: Restroom *****

WaterUse:Connections,
  Restroom Water Equipment,               !- Name
  Restroom Water Equipment Water Inlet Node, !- Inlet Node Name
  Restroom Water Equipment Water Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Restroom Water Equipment;               !- Water Use Equipment Name 1

WaterUse:Equipment,
  Restroom Water Equipment,               !- Name
  ,                                       !- End-Use Subcategory
  3.78555555555556e-005,                  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Restroom Water Equipment Temp Sched,    !- Target Temperature Schedule Name
  Restroom Water Equipment Hot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Restroom,                               !- Zone Name
  Restroom Water Equipment Sensible fract sched, !- Sensible Fraction Schedule Name
  Restroom Water Equipment Latent fract sched; !- Latent Fraction Schedule Name

Schedule:Compact,
  Restroom Water Equipment Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Restroom Water Equipment Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Restroom Water Equipment Temp Sched,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  40;                                     !- Field 4

Schedule:Compact,
  Restroom Water Equipment Hot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Zone,
  MechanicalRoom,                         !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  15.9210,                                !- X Origin {m}
  45.3565,                                !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1,                                      !- Multiplier
  -9999.0000,                             !- Ceiling Height {m}
  254.8459,                               !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  MechanicalRoom_Floor,                   !- Name
  Floor,                                  !- Surface Type
  MechanicalRoom Slab Construction,       !- Construction Name
  MechanicalRoom,                         !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 1 {m}
  -7.4930, 0.0000, 0.0000,                !- X,Y,Z Vertex 2 {m}
  -7.4930, 7.4390, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, 7.4390, 0.0000;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  34F7C3,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  MechanicalRoom,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  E30CEA,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -7.4930, 7.4390, 4.5720,                !- X,Y,Z Vertex 1 {m}
  -7.4930, 7.4390, 0.0000,                !- X,Y,Z Vertex 2 {m}
  -7.4930, 0.0000, 0.0000,                !- X,Y,Z Vertex 3 {m}
  -7.4930, 0.0000, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  C46035,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  MechanicalRoom,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  754344,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -7.4930, 0.0000, 4.5720,                !- X,Y,Z Vertex 1 {m}
  -7.4930, 0.0000, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MechanicalRoom_Exterior_Wall_North,     !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  MechanicalRoom,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 7.4390, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 7.4390, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  -7.4930, 7.4390, 0.0000,                !- X,Y,Z Vertex 3 {m}
  -7.4930, 7.4390, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MechanicalRoom_Ceiling,                 !- Name
  Roof,                                   !- Surface Type
  IEAD Roof,                              !- Construction Name
  MechanicalRoom,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 7.4390, 4.5720,                 !- X,Y,Z Vertex 2 {m}
  -7.4930, 7.4390, 4.5720,                !- X,Y,Z Vertex 3 {m}
  -7.4930, 0.0000, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  67AF6A,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  MechanicalRoom,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  6C99D2,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  0.0000, 7.4390, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 7.4390, 4.5720;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  MechanicalRoom Internal Mass,           !- Name
  Interior Furnishings,                   !- Construction Name
  MechanicalRoom,                         !- Zone Name
  111.4812;                               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  MechanicalRoom_Infiltration,            !- Name
  MechanicalRoom,                         !- Zone or ZoneList Name
  Day_Night_Infiltration_Schedule,        !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1.0000,                                 !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.0000,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

Lights,
  MechanicalRoom_Lights,                  !- Name
  MechanicalRoom,                         !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

!***** Space Conditioning For Zone: MechanicalRoom *****

Sizing:Zone,
  MechanicalRoom,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0000,                                !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000,                                !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA MechanicalRoom,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ;                                       !- Heating Maximum Air Flow Fraction

DesignSpecification:OutdoorAir,
  SZ DSOA MechanicalRoom,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_MotorizedDamper_Sched;            !- Outdoor Air Flow Rate Fraction Schedule Name

ZoneControl:Thermostat,
  MechanicalRoom Thermostat,              !- Name
  MechanicalRoom,                         !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  MechanicalRoom DualSPSched;             !- Control Name 1

ZoneControl:Humidistat,
  MechanicalRoom Humidistat,              !- Name
  MechanicalRoom,                         !- Zone Name
  MinRelHumSetSch,                        !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSchGrocery;                 !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  MechanicalRoom DualSPSched,             !- Name
  HtgSetP_Sch,                            !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  MechanicalRoom,                         !- Zone Name
  MechanicalRoom Equipment,               !- Zone Conditioning Equipment List Name
  MechanicalRoom Inlet Nodes,             !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  MechanicalRoom Air Node,                !- Zone Air Node Name
  MechanicalRoom Return Air Node Name;    !- Zone Return Air Node Name

NodeList,
  MechanicalRoom Inlet Nodes,             !- Name
  MechanicalRoom Direct Air Inlet Node Name; !- Node Name 1

ZoneHVAC:EquipmentList,
  MechanicalRoom Equipment,               !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  MechanicalRoom Direct Air,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

AirTerminal:SingleDuct:Uncontrolled,
  MechanicalRoom Direct Air,              !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  MechanicalRoom Direct Air Inlet Node Name, !- Zone Supply Air Node Name
  AUTOSIZE;                               !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrMechanicalRoom,          !- Name
  Temperature,                            !- Control Variable
  10.0,                                   !- Minimum Supply Air Temperature {C}
  50.0,                                   !- Maximum Supply Air Temperature {C}
  MechanicalRoom,                         !- Control Zone Name
  MechanicalRoom Air Node,                !- Zone Node Name
  MechanicalRoom Direct Air Inlet Node Name, !- Zone Inlet Node Name
  AirSys08 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  Vestibule,                              !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  23.4807,                                !- X Origin {m}
  4.5720,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1,                                      !- Multiplier
  -9999.0000,                             !- Ceiling Height {m}
  127.4258,                               !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Vestibule_Floor,                        !- Name
  Floor,                                  !- Surface Type
  Vestibule Slab Construction,            !- Construction Name
  Vestibule,                              !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  6.0960, 0.0000, 0.0000,                 !- X,Y,Z Vertex 1 {m}
  6.0960, -4.5720, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, -4.5720, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 0.0000;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Vestibule_Exterior_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  Vestibule,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, -4.5720, 4.5720,                !- X,Y,Z Vertex 1 {m}
  0.0000, -4.5720, 0.0000,                !- X,Y,Z Vertex 2 {m}
  6.0960, -4.5720, 0.0000,                !- X,Y,Z Vertex 3 {m}
  6.0960, -4.5720, 4.5720;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Vestibule_Exterior_Wall_South_window_1, !- Name
  Window,                                 !- Surface Type
  Window Construction,                    !- Construction Name
  Vestibule_Exterior_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  0.0500, -4.5720, 2.9378,                !- X,Y,Z Vertex 1 {m}
  0.0500, -4.5720, 1.1000,                !- X,Y,Z Vertex 2 {m}
  6.0460, -4.5720, 1.1000,                !- X,Y,Z Vertex 3 {m}
  6.0460, -4.5720, 2.9378;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CEF88D,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Vestibule,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  2C3BA8,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  6.0960, 0.0000, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  6.0960, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  66DC95,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Vestibule,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  8CC9E8,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  0.0000, -4.5720, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, -4.5720, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  5AA46F,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  Vestibule,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  9BBD28,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  6.0960, -4.5720, 4.5720,                !- X,Y,Z Vertex 1 {m}
  6.0960, -4.5720, 0.0000,                !- X,Y,Z Vertex 2 {m}
  6.0960, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  6.0960, 0.0000, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Vestibule_Ceiling,                      !- Name
  Roof,                                   !- Surface Type
  IEAD Roof,                              !- Construction Name
  Vestibule,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  6.0960, -4.5720, 4.5720,                !- X,Y,Z Vertex 1 {m}
  6.0960, 0.0000, 4.5720,                 !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 4.5720,                 !- X,Y,Z Vertex 3 {m}
  0.0000, -4.5720, 4.5720;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Vestibule Internal Mass,                !- Name
  Interior Furnishings,                   !- Construction Name
  Vestibule,                              !- Zone Name
  55.7418;                                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Vestibule_Infiltration,                 !- Name
  Vestibule,                              !- Zone or ZoneList Name
  Day_Night_Infiltration_Schedule,        !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1.0000,                                 !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.0000,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

People,
  Vestibule People,                       !- Name
  Vestibule,                              !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.3997,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  ,                                       !- Thermal Comfort Model Type 1
  ,                                       !- Thermal Comfort Model Type 2
  ,                                       !- Thermal Comfort Model Type 3
  ,                                       !- Thermal Comfort Model Type 4
  ;                                       !- Thermal Comfort Model Type 5

Lights,
  Vestibule_Lights,                       !- Name
  Vestibule,                              !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

!***** Space Conditioning For Zone: Vestibule *****

Sizing:Zone,
  Vestibule,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0000,                                !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000,                                !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Vestibule,                      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ;                                       !- Heating Maximum Air Flow Fraction

DesignSpecification:OutdoorAir,
  SZ DSOA Vestibule,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_MotorizedDamper_Sched;            !- Outdoor Air Flow Rate Fraction Schedule Name

ZoneControl:Thermostat,
  Vestibule Thermostat,                   !- Name
  Vestibule,                              !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Vestibule DualSPSched;                  !- Control Name 1

ZoneControl:Humidistat,
  Vestibule Humidistat,                   !- Name
  Vestibule,                              !- Zone Name
  MinRelHumSetSch,                        !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSchGrocery;                 !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  Vestibule DualSPSched,                  !- Name
  Vestibule_HtgSetP_Sch,                  !- Heating Setpoint Temperature Schedule Name
  Vestibule_ClgSetP_Sch;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Vestibule,                              !- Zone Name
  Vestibule Equipment,                    !- Zone Conditioning Equipment List Name
  Vestibule Inlet Nodes,                  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Vestibule Air Node,                     !- Zone Air Node Name
  Vestibule Return Air Node Name;         !- Zone Return Air Node Name

NodeList,
  Vestibule Inlet Nodes,                  !- Name
  Vestibule Direct Air Inlet Node Name;   !- Node Name 1

ZoneHVAC:EquipmentList,
  Vestibule Equipment,                    !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Vestibule Direct Air,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

AirTerminal:SingleDuct:Uncontrolled,
  Vestibule Direct Air,                   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Vestibule Direct Air Inlet Node Name,   !- Zone Supply Air Node Name
  AUTOSIZE;                               !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrVestibule,               !- Name
  Temperature,                            !- Control Variable
  10.0,                                   !- Minimum Supply Air Temperature {C}
  50.0,                                   !- Maximum Supply Air Temperature {C}
  Vestibule,                              !- Control Zone Name
  Vestibule Air Node,                     !- Zone Node Name
  Vestibule Direct Air Inlet Node Name,   !- Zone Inlet Node Name
  AirSys09 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  EastPerimeterSales,                     !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  29.5767,                                !- X Origin {m}
  4.5720,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1,                                      !- Multiplier
  -9999.0000,                             !- Ceiling Height {m}
  490.8214,                               !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  EastPerimeterSales_Floor,               !- Name
  Floor,                                  !- Surface Type
  EastPerimeterSales Slab Construction,   !- Construction Name
  EastPerimeterSales,                     !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  23.4807, 0.0000, 0.0000,                !- X,Y,Z Vertex 1 {m}
  23.4807, -4.5720, 0.0000,               !- X,Y,Z Vertex 2 {m}
  0.0000, -4.5720, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 0.0000;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EastPerimeterSales_Exterior_Wall_South, !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  EastPerimeterSales,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, -4.5720, 4.5720,                !- X,Y,Z Vertex 1 {m}
  0.0000, -4.5720, 0.0000,                !- X,Y,Z Vertex 2 {m}
  23.4807, -4.5720, 0.0000,               !- X,Y,Z Vertex 3 {m}
  23.4807, -4.5720, 4.5720;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EastPerimeterSales_Exterior_Wall_South_window_1, !- Name
  Window,                                 !- Surface Type
  Window Construction,                    !- Construction Name
  EastPerimeterSales_Exterior_Wall_South, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  0.0500, -4.5720, 2.9382,                !- X,Y,Z Vertex 1 {m}
  0.0500, -4.5720, 1.1000,                !- X,Y,Z Vertex 2 {m}
  23.4307, -4.5720, 1.1000,               !- X,Y,Z Vertex 3 {m}
  23.4307, -4.5720, 2.9382;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EastPerimeterSales_Ceiling,             !- Name
  Roof,                                   !- Surface Type
  IEAD Roof,                              !- Construction Name
  EastPerimeterSales,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  23.4807, -4.5720, 4.5720,               !- X,Y,Z Vertex 1 {m}
  23.4807, 0.0000, 4.5720,                !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 4.5720,                 !- X,Y,Z Vertex 3 {m}
  0.0000, -4.5720, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  9BBD28,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  EastPerimeterSales,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  5AA46F,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  0.0000, -4.5720, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, -4.5720, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  6AEFFF,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  EastPerimeterSales,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  5A4252,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  23.4807, 0.0000, 4.5720,                !- X,Y,Z Vertex 1 {m}
  23.4807, 0.0000, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ECB869,                                 !- Name
  Wall,                                   !- Surface Type
  Air Wall,                               !- Construction Name
  EastPerimeterSales,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  38B325,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  23.4807, -4.5720, 4.5720,               !- X,Y,Z Vertex 1 {m}
  23.4807, -4.5720, 0.0000,               !- X,Y,Z Vertex 2 {m}
  23.4807, 0.0000, 0.0000,                !- X,Y,Z Vertex 3 {m}
  23.4807, 0.0000, 4.5720;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  EastPerimeterSales Internal Mass,       !- Name
  Interior Furnishings,                   !- Construction Name
  EastPerimeterSales,                     !- Zone Name
  214.7075;                               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EastPerimeterSales_Infiltration,        !- Name
  EastPerimeterSales,                     !- Zone or ZoneList Name
  Day_Night_Infiltration_Schedule,        !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1.0000,                                 !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.0000,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

People,
  EastPerimeterSales People,              !- Name
  EastPerimeterSales,                     !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  9.2432,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  ,                                       !- Thermal Comfort Model Type 1
  ,                                       !- Thermal Comfort Model Type 2
  ,                                       !- Thermal Comfort Model Type 3
  ,                                       !- Thermal Comfort Model Type 4
  ;                                       !- Thermal Comfort Model Type 5

Lights,
  EastPerimeterSales_Lights,              !- Name
  EastPerimeterSales,                     !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  35.5209043751421,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

!***** Space Conditioning For Zone: EastPerimeterSales *****

Sizing:Zone,
  EastPerimeterSales,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0000,                                !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000,                                !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA EastPerimeterSales,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ;                                       !- Heating Maximum Air Flow Fraction

DesignSpecification:OutdoorAir,
  SZ DSOA EastPerimeterSales,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_MotorizedDamper_Sched;            !- Outdoor Air Flow Rate Fraction Schedule Name

ZoneControl:Thermostat,
  EastPerimeterSales Thermostat,          !- Name
  EastPerimeterSales,                     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  EastPerimeterSales DualSPSched;         !- Control Name 1

ZoneControl:Humidistat,
  EastPerimeterSales Humidistat,          !- Name
  EastPerimeterSales,                     !- Zone Name
  MinRelHumSetSch,                        !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSchGrocery;                 !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  EastPerimeterSales DualSPSched,         !- Name
  HtgSetP_Sch,                            !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EastPerimeterSales,                     !- Zone Name
  EastPerimeterSales Equipment,           !- Zone Conditioning Equipment List Name
  EastPerimeterSales Inlet Nodes,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  EastPerimeterSales Air Node,            !- Zone Air Node Name
  EastPerimeterSales Return Air Node Name; !- Zone Return Air Node Name

NodeList,
  EastPerimeterSales Inlet Nodes,         !- Name
  EastPerimeterSales Direct Air Inlet Node Name; !- Node Name 1

ZoneHVAC:EquipmentList,
  EastPerimeterSales Equipment,           !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  EastPerimeterSales Direct Air,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

AirTerminal:SingleDuct:Uncontrolled,
  EastPerimeterSales Direct Air,          !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  EastPerimeterSales Direct Air Inlet Node Name, !- Zone Supply Air Node Name
  AUTOSIZE;                               !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrEastPerimeterSales,      !- Name
  Temperature,                            !- Control Variable
  10.0,                                   !- Minimum Supply Air Temperature {C}
  50.0,                                   !- Maximum Supply Air Temperature {C}
  EastPerimeterSales,                     !- Control Zone Name
  EastPerimeterSales Air Node,            !- Zone Node Name
  EastPerimeterSales Direct Air Inlet Node Name, !- Zone Inlet Node Name
  AirSys10 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ActiveStorage,                          !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  15.9210,                                !- X Origin {m}
  46.6995,                                !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1,                                      !- Multiplier
  -9999.0000,                             !- Ceiling Height {m}
  1930.1503,                              !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  ActiveStorage_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ActiveStorage Slab Construction,        !- Construction Name
  ActiveStorage,                          !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, -2.8797, 0.0000,                !- X,Y,Z Vertex 1 {m}
  0.0000, 6.0960, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  47.0344, 6.0960, 0.0000,                !- X,Y,Z Vertex 3 {m}
  47.0344, -2.8797, 0.0000;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Ceiling,                  !- Name
  Roof,                                   !- Surface Type
  IEAD Roof,                              !- Construction Name
  ActiveStorage,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, -2.8797, 4.5720,                !- X,Y,Z Vertex 1 {m}
  47.0344, -2.8797, 4.5720,               !- X,Y,Z Vertex 2 {m}
  47.0344, 6.0960, 4.5720,                !- X,Y,Z Vertex 3 {m}
  0.0000, 6.0960, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  D51685,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  ActiveStorage,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  B1D4FF,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, -1.3430, 4.5720,                !- X,Y,Z Vertex 1 {m}
  0.0000, -1.3430, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, -2.8797, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, -2.8797, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Exterior_Wall_East,       !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  ActiveStorage,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  47.0344, -2.8797, 4.5720,               !- X,Y,Z Vertex 1 {m}
  47.0344, -2.8797, 0.0000,               !- X,Y,Z Vertex 2 {m}
  47.0344, 6.0960, 0.0000,                !- X,Y,Z Vertex 3 {m}
  47.0344, 6.0960, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ActiveStorage_Exterior_Wall_North,      !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  ActiveStorage,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  47.0344, 6.0960, 4.5720,                !- X,Y,Z Vertex 1 {m}
  47.0344, 6.0960, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 6.0960, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 6.0960, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  16F910,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  ActiveStorage,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AC1EC8,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  37.1364, -2.8797, 4.5720,               !- X,Y,Z Vertex 1 {m}
  37.1364, -2.8797, 0.0000,               !- X,Y,Z Vertex 2 {m}
  47.0344, -2.8797, 0.0000,               !- X,Y,Z Vertex 3 {m}
  47.0344, -2.8797, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  6C99D2,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  ActiveStorage,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  67AF6A,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 6.0960, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 6.0960, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  0.0000, -1.3430, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, -1.3430, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B44310,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  ActiveStorage,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  83F1D2,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, -2.8797, 4.5720,                !- X,Y,Z Vertex 1 {m}
  0.0000, -2.8797, 0.0000,                !- X,Y,Z Vertex 2 {m}
  37.1364, -2.8797, 0.0000,               !- X,Y,Z Vertex 3 {m}
  37.1364, -2.8797, 4.5720;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  ActiveStorage Internal Mass,            !- Name
  Interior Furnishings,                   !- Construction Name
  ActiveStorage,                          !- Zone Name
  844.3352;                               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ActiveStorage_Infiltration,             !- Name
  ActiveStorage,                          !- Zone or ZoneList Name
  Day_Night_Infiltration_Schedule,        !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1.0000,                                 !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.0000,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

People,
  ActiveStorage People,                   !- Name
  ActiveStorage,                          !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  15.1558,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  ,                                       !- Thermal Comfort Model Type 1
  ,                                       !- Thermal Comfort Model Type 2
  ,                                       !- Thermal Comfort Model Type 3
  ,                                       !- Thermal Comfort Model Type 4
  ;                                       !- Thermal Comfort Model Type 5

Lights,
  ActiveStorage_Lights,                   !- Name
  ActiveStorage,                          !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  ActiveStorage_PlugMisc_Equip,           !- Name
  ActiveStorage,                          !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1413.1421,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  ;                                       !- End-Use Subcategory

!***** Space Conditioning For Zone: ActiveStorage *****

Sizing:Zone,
  ActiveStorage,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0000,                                !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000,                                !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ActiveStorage,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ;                                       !- Heating Maximum Air Flow Fraction

DesignSpecification:OutdoorAir,
  SZ DSOA ActiveStorage,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00075,                                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_MotorizedDamper_Sched;            !- Outdoor Air Flow Rate Fraction Schedule Name

ZoneControl:Thermostat,
  ActiveStorage Thermostat,               !- Name
  ActiveStorage,                          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  ActiveStorage DualSPSched;              !- Control Name 1

ZoneControl:Humidistat,
  ActiveStorage Humidistat,               !- Name
  ActiveStorage,                          !- Zone Name
  MinRelHumSetSch,                        !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSchGrocery;                 !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  ActiveStorage DualSPSched,              !- Name
  HtgSetP_Sch,                            !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ActiveStorage,                          !- Zone Name
  ActiveStorage Equipment,                !- Zone Conditioning Equipment List Name
  ActiveStorage Inlet Nodes,              !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  ActiveStorage Air Node,                 !- Zone Air Node Name
  ActiveStorage Return Air Node Name;     !- Zone Return Air Node Name

NodeList,
  ActiveStorage Inlet Nodes,              !- Name
  ActiveStorage Direct Air Inlet Node Name; !- Node Name 1

ZoneHVAC:EquipmentList,
  ActiveStorage Equipment,                !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  ActiveStorage Direct Air,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

AirTerminal:SingleDuct:Uncontrolled,
  ActiveStorage Direct Air,               !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  ActiveStorage Direct Air Inlet Node Name, !- Zone Supply Air Node Name
  AUTOSIZE;                               !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrActiveStorage,           !- Name
  Temperature,                            !- Control Variable
  10.0,                                   !- Minimum Supply Air Temperature {C}
  50.0,                                   !- Maximum Supply Air Temperature {C}
  ActiveStorage,                          !- Control Zone Name
  ActiveStorage Air Node,                 !- Zone Node Name
  ActiveStorage Direct Air Inlet Node Name, !- Zone Inlet Node Name
  AirSys11 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  DiningRoom,                             !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  -0.0016,                                !- X Origin {m}
  48.2235,                                !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1,                                      !- Multiplier
  -9999.0000,                             !- Ceiling Height {m}
  212.4074,                               !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  DiningRoom_Floor,                       !- Name
  Floor,                                  !- Surface Type
  DiningRoom Slab Construction,           !- Construction Name
  DiningRoom,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 4.5720, 0.0000,                 !- X,Y,Z Vertex 1 {m}
  0.0000, -2.8670, 0.0000,                !- X,Y,Z Vertex 2 {m}
  -6.2452, -2.8670, 0.0000,               !- X,Y,Z Vertex 3 {m}
  -6.2452, 4.5720, 0.0000;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DiningRoom_Exterior_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  DiningRoom,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 4.5720, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 4.5720, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  -6.2452, 4.5720, 0.0000,                !- X,Y,Z Vertex 3 {m}
  -6.2452, 4.5720, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DiningRoom_Ceiling,                     !- Name
  Roof,                                   !- Surface Type
  IEAD Roof,                              !- Construction Name
  DiningRoom,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, -2.8670, 4.5720,                !- X,Y,Z Vertex 1 {m}
  0.0000, 4.5720, 4.5720,                 !- X,Y,Z Vertex 2 {m}
  -6.2452, 4.5720, 4.5720,                !- X,Y,Z Vertex 3 {m}
  -6.2452, -2.8670, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F58284,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  DiningRoom,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  721332,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, -2.8670, 4.5720,                !- X,Y,Z Vertex 1 {m}
  0.0000, -2.8670, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 4.5720, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 4.5720, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  80DA14,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  DiningRoom,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F35913,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -6.2452, 4.5720, 4.5720,                !- X,Y,Z Vertex 1 {m}
  -6.2452, 4.5720, 0.0000,                !- X,Y,Z Vertex 2 {m}
  -6.2452, -2.8670, 0.0000,               !- X,Y,Z Vertex 3 {m}
  -6.2452, -2.8670, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B7071A,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  DiningRoom,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  2BE19E,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -6.2452, -2.8670, 4.5720,               !- X,Y,Z Vertex 1 {m}
  -6.2452, -2.8670, 0.0000,               !- X,Y,Z Vertex 2 {m}
  0.0000, -2.8670, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, -2.8670, 4.5720;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  DiningRoom Internal Mass,               !- Name
  Interior Furnishings,                   !- Construction Name
  DiningRoom,                             !- Zone Name
  92.9166;                                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  DiningRoom_Infiltration,                !- Name
  DiningRoom,                             !- Zone or ZoneList Name
  Day_Night_Infiltration_Schedule,        !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1.0000,                                 !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.0000,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

People,
  DiningRoom People,                      !- Name
  DiningRoom,                             !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  35.0063,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  ,                                       !- Thermal Comfort Model Type 1
  ,                                       !- Thermal Comfort Model Type 2
  ,                                       !- Thermal Comfort Model Type 3
  ,                                       !- Thermal Comfort Model Type 4
  ;                                       !- Thermal Comfort Model Type 5

Lights,
  DiningRoom_Lights,                      !- Name
  DiningRoom,                             !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  DiningRoom_PlugMisc_Equip,              !- Name
  DiningRoom,                             !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1915.4206,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  ;                                       !- End-Use Subcategory

!***** Space Conditioning For Zone: DiningRoom *****

Sizing:Zone,
  DiningRoom,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0000,                                !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000,                                !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA DiningRoom,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ;                                       !- Heating Maximum Air Flow Fraction

DesignSpecification:OutdoorAir,
  SZ DSOA DiningRoom,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_MotorizedDamper_Sched;            !- Outdoor Air Flow Rate Fraction Schedule Name

ZoneControl:Thermostat,
  DiningRoom Thermostat,                  !- Name
  DiningRoom,                             !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  DiningRoom DualSPSched;                 !- Control Name 1

ZoneControl:Humidistat,
  DiningRoom Humidistat,                  !- Name
  DiningRoom,                             !- Zone Name
  MinRelHumSetSch,                        !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSchGrocery;                 !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  DiningRoom DualSPSched,                 !- Name
  HtgSetP_Sch,                            !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DiningRoom,                             !- Zone Name
  DiningRoom Equipment,                   !- Zone Conditioning Equipment List Name
  DiningRoom Inlet Nodes,                 !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  DiningRoom Air Node,                    !- Zone Air Node Name
  DiningRoom Return Air Node Name;        !- Zone Return Air Node Name

NodeList,
  DiningRoom Inlet Nodes,                 !- Name
  DiningRoom Direct Air Inlet Node Name;  !- Node Name 1

ZoneHVAC:EquipmentList,
  DiningRoom Equipment,                   !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  DiningRoom Direct Air,                  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

AirTerminal:SingleDuct:Uncontrolled,
  DiningRoom Direct Air,                  !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  DiningRoom Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;                               !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrDiningRoom,              !- Name
  Temperature,                            !- Control Variable
  10.0,                                   !- Minimum Supply Air Temperature {C}
  50.0,                                   !- Maximum Supply Air Temperature {C}
  DiningRoom,                             !- Control Zone Name
  DiningRoom Air Node,                    !- Zone Node Name
  DiningRoom Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  AirSys12 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  MeetingRoom,                            !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  -6.2468,                                !- X Origin {m}
  48.2235,                                !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1,                                      !- Multiplier
  -9999.0000,                             !- Ceiling Height {m}
  212.4074,                               !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  MeetingRoom_Floor,                      !- Name
  Floor,                                  !- Surface Type
  MeetingRoom Slab Construction,          !- Construction Name
  MeetingRoom,                            !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -6.2452, 4.5720, 0.0000,                !- X,Y,Z Vertex 1 {m}
  0.0000, 4.5720, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  0.0000, -2.8670, 0.0000,                !- X,Y,Z Vertex 3 {m}
  -6.2452, -2.8670, 0.0000;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MeetingRoom_Ceiling,                    !- Name
  Roof,                                   !- Surface Type
  IEAD Roof,                              !- Construction Name
  MeetingRoom,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 4.5720, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  -6.2452, 4.5720, 4.5720,                !- X,Y,Z Vertex 2 {m}
  -6.2452, -2.8670, 4.5720,               !- X,Y,Z Vertex 3 {m}
  0.0000, -2.8670, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F35913,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  MeetingRoom,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  80DA14,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, -2.8670, 4.5720,                !- X,Y,Z Vertex 1 {m}
  0.0000, -2.8670, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 4.5720, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 4.5720, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  C0355B,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  MeetingRoom,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  9284ED,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -6.2452, -2.8670, 4.5720,               !- X,Y,Z Vertex 1 {m}
  -6.2452, -2.8670, 0.0000,               !- X,Y,Z Vertex 2 {m}
  0.0000, -2.8670, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, -2.8670, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  C933B9,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  MeetingRoom,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  22D698,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -6.2452, 4.5720, 4.5720,                !- X,Y,Z Vertex 1 {m}
  -6.2452, 4.5720, 0.0000,                !- X,Y,Z Vertex 2 {m}
  -6.2452, -2.8670, 0.0000,               !- X,Y,Z Vertex 3 {m}
  -6.2452, -2.8670, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MeetingRoom_Exterior_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  MeetingRoom,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 4.5720, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 4.5720, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  -6.2452, 4.5720, 0.0000,                !- X,Y,Z Vertex 3 {m}
  -6.2452, 4.5720, 4.5720;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  MeetingRoom Internal Mass,              !- Name
  Interior Furnishings,                   !- Construction Name
  MeetingRoom,                            !- Zone Name
  92.9166;                                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  MeetingRoom_Infiltration,               !- Name
  MeetingRoom,                            !- Zone or ZoneList Name
  Day_Night_Infiltration_Schedule,        !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1.0000,                                 !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.0000,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

People,
  MeetingRoom People,                     !- Name
  MeetingRoom,                            !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  25.0039,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  ,                                       !- Thermal Comfort Model Type 1
  ,                                       !- Thermal Comfort Model Type 2
  ,                                       !- Thermal Comfort Model Type 3
  ,                                       !- Thermal Comfort Model Type 4
  ;                                       !- Thermal Comfort Model Type 5

Lights,
  MeetingRoom_Lights,                     !- Name
  MeetingRoom,                            !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

!***** Space Conditioning For Zone: MeetingRoom *****

Sizing:Zone,
  MeetingRoom,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0000,                                !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000,                                !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA MeetingRoom,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ;                                       !- Heating Maximum Air Flow Fraction

DesignSpecification:OutdoorAir,
  SZ DSOA MeetingRoom,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_MotorizedDamper_Sched;            !- Outdoor Air Flow Rate Fraction Schedule Name

ZoneControl:Thermostat,
  MeetingRoom Thermostat,                 !- Name
  MeetingRoom,                            !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  MeetingRoom DualSPSched;                !- Control Name 1

ZoneControl:Humidistat,
  MeetingRoom Humidistat,                 !- Name
  MeetingRoom,                            !- Zone Name
  MinRelHumSetSch,                        !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSchGrocery;                 !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  MeetingRoom DualSPSched,                !- Name
  HtgSetP_Sch,                            !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  MeetingRoom,                            !- Zone Name
  MeetingRoom Equipment,                  !- Zone Conditioning Equipment List Name
  MeetingRoom Inlet Nodes,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  MeetingRoom Air Node,                   !- Zone Air Node Name
  MeetingRoom Return Air Node Name;       !- Zone Return Air Node Name

NodeList,
  MeetingRoom Inlet Nodes,                !- Name
  MeetingRoom Direct Air Inlet Node Name; !- Node Name 1

ZoneHVAC:EquipmentList,
  MeetingRoom Equipment,                  !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  MeetingRoom Direct Air,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

AirTerminal:SingleDuct:Uncontrolled,
  MeetingRoom Direct Air,                 !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  MeetingRoom Direct Air Inlet Node Name, !- Zone Supply Air Node Name
  AUTOSIZE;                               !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrMeetingRoom,             !- Name
  Temperature,                            !- Control Variable
  10.0,                                   !- Minimum Supply Air Temperature {C}
  50.0,                                   !- Maximum Supply Air Temperature {C}
  MeetingRoom,                            !- Control Zone Name
  MeetingRoom Air Node,                   !- Zone Node Name
  MeetingRoom Direct Air Inlet Node Name, !- Zone Inlet Node Name
  AirSys13 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  EnclosedOffice,                         !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  -12.4920,                               !- X Origin {m}
  48.2235,                                !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1,                                      !- Multiplier
  -9999.0000,                             !- Ceiling Height {m}
  127.2611,                               !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  EnclosedOffice_Floor,                   !- Name
  Floor,                                  !- Surface Type
  EnclosedOffice Slab Construction,       !- Construction Name
  EnclosedOffice,                         !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -3.7417, -2.8670, 0.0000,               !- X,Y,Z Vertex 1 {m}
  -3.7417, 4.5720, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 4.5720, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, -2.8670, 0.0000;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Exterior_Wall_West,      !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  EnclosedOffice,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -3.7417, 4.5720, 4.5720,                !- X,Y,Z Vertex 1 {m}
  -3.7417, 4.5720, 0.0000,                !- X,Y,Z Vertex 2 {m}
  -3.7417, -2.8670, 0.0000,               !- X,Y,Z Vertex 3 {m}
  -3.7417, -2.8670, 4.5720;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  386831,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  EnclosedOffice,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  E23450,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -3.7417, -2.8670, 4.5720,               !- X,Y,Z Vertex 1 {m}
  -3.7417, -2.8670, 0.0000,               !- X,Y,Z Vertex 2 {m}
  0.0000, -2.8670, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, -2.8670, 4.5720;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Ceiling,                 !- Name
  Roof,                                   !- Surface Type
  IEAD Roof,                              !- Construction Name
  EnclosedOffice,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -3.7417, 4.5720, 4.5720,                !- X,Y,Z Vertex 1 {m}
  -3.7417, -2.8670, 4.5720,               !- X,Y,Z Vertex 2 {m}
  0.0000, -2.8670, 4.5720,                !- X,Y,Z Vertex 3 {m}
  0.0000, 4.5720, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  22D698,                                 !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  EnclosedOffice,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C933B9,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, -2.8670, 4.5720,                !- X,Y,Z Vertex 1 {m}
  0.0000, -2.8670, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 4.5720, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 4.5720, 4.5720;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  EnclosedOffice_Exterior_Wall_North,     !- Name
  Wall,                                   !- Surface Type
  Mass Ext Wall,                          !- Construction Name
  EnclosedOffice,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 4.5720, 4.5720,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 4.5720, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  -3.7417, 4.5720, 0.0000,                !- X,Y,Z Vertex 3 {m}
  -3.7417, 4.5720, 4.5720;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  EnclosedOffice Internal Mass,           !- Name
  Interior Furnishings,                   !- Construction Name
  EnclosedOffice,                         !- Zone Name
  55.6698;                                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  EnclosedOffice_Infiltration,            !- Name
  EnclosedOffice,                         !- Zone or ZoneList Name
  Day_Night_Infiltration_Schedule,        !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1.0000,                                 !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.0000,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

People,
  EnclosedOffice People,                  !- Name
  EnclosedOffice,                         !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.4975,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  ,                                       !- Thermal Comfort Model Type 1
  ,                                       !- Thermal Comfort Model Type 2
  ,                                       !- Thermal Comfort Model Type 3
  ,                                       !- Thermal Comfort Model Type 4
  ;                                       !- Thermal Comfort Model Type 5

Lights,
  EnclosedOffice_Lights,                  !- Name
  EnclosedOffice,                         !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

!***** Space Conditioning For Zone: EnclosedOffice *****

Sizing:Zone,
  EnclosedOffice,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0000,                                !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000,                                !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA EnclosedOffice,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ;                                       !- Heating Maximum Air Flow Fraction

DesignSpecification:OutdoorAir,
  SZ DSOA EnclosedOffice,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  MinOA_MotorizedDamper_Sched;            !- Outdoor Air Flow Rate Fraction Schedule Name

ZoneControl:Thermostat,
  EnclosedOffice Thermostat,              !- Name
  EnclosedOffice,                         !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  EnclosedOffice DualSPSched;             !- Control Name 1

ZoneControl:Humidistat,
  EnclosedOffice Humidistat,              !- Name
  EnclosedOffice,                         !- Zone Name
  MinRelHumSetSch,                        !- Humidifying Relative Humidity Setpoint Schedule Name
  MaxRelHumSetSchGrocery;                 !- Dehumidifying Relative Humidity Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  EnclosedOffice DualSPSched,             !- Name
  HtgSetP_Sch,                            !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EnclosedOffice,                         !- Zone Name
  EnclosedOffice Equipment,               !- Zone Conditioning Equipment List Name
  EnclosedOffice Inlet Nodes,             !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  EnclosedOffice Air Node,                !- Zone Air Node Name
  EnclosedOffice Return Air Node Name;    !- Zone Return Air Node Name

NodeList,
  EnclosedOffice Inlet Nodes,             !- Name
  EnclosedOffice Direct Air Inlet Node Name; !- Node Name 1

ZoneHVAC:EquipmentList,
  EnclosedOffice Equipment,               !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  EnclosedOffice Direct Air,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

AirTerminal:SingleDuct:Uncontrolled,
  EnclosedOffice Direct Air,              !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  EnclosedOffice Direct Air Inlet Node Name, !- Zone Supply Air Node Name
  AUTOSIZE;                               !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrEnclosedOffice,          !- Name
  Temperature,                            !- Control Variable
  10.0,                                   !- Minimum Supply Air Temperature {C}
  50.0,                                   !- Maximum Supply Air Temperature {C}
  EnclosedOffice,                         !- Control Zone Name
  EnclosedOffice Air Node,                !- Zone Node Name
  EnclosedOffice Direct Air Inlet Node Name, !- Zone Inlet Node Name
  AirSys14 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!***** Air Loop: AirSys01 *****

AirLoopHVAC,
  AirSys01,                               !- Name
  ,                                       !- Controller List Name
  AirSys01 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  AirSys01 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  AirSys01 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  AirSys01 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  AirSys01 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  AirSys01 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  AirSys01,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,                                 !- Minimum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

AvailabilityManagerAssignmentList,
  AirSys01 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  AirSys01 Availability Manager;          !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  AirSys01 Availability Manager,          !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  AirSys01 Air Loop Branches,             !- Name
  AirSys01 Air Loop Main Branch;          !- Branch Name 1

Branch,
  AirSys01 Air Loop Main Branch,          !- Name
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirSys01_OA,                            !- Component Name 1
  AirSys01 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  AirSys01_OA-AirSys01_Unitary_PackageNode, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  AirLoopHVAC:UnitaryHeatCool,            !- Component Object Type 2
  AirSys01_Unitary_Package,               !- Component Name 2
  AirSys01_OA-AirSys01_Unitary_PackageNode, !- Component Inlet Node Name 2
  AirSys01 Supply Equipment Outlet Node,  !- Component Outlet Node Name 2
  Active;                                 !- Component Branch Control Type 2

AirLoopHVAC:ControllerList,
  AirSys01_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AirSys01_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirSys01_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirSys01_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem,
  AirSys01_OA,                            !- Name
  AirSys01_OA_Controllers,                !- Controller List Name
  AirSys01_OA_Equipment,                  !- Outdoor Air Equipment List Name
  AirSys01 Availability Manager List;     !- Availability Manager List Name

OutdoorAir:NodeList,
  AirSys01_OANode List;                   !- Node or NodeList Name 1

NodeList,
  AirSys01_OANode List,                   !- Name
  AirSys01_OAInlet Node;                  !- Node Name 1

OutdoorAir:Mixer,
  AirSys01_OAMixing Box,                  !- Name
  AirSys01_OA-AirSys01_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys01_OAInlet Node,                  !- Outdoor Air Stream Node Name
  AirSys01_OARelief Node,                 !- Relief Air Stream Node Name
  AirSys01 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AirSys01_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  AirSys01 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys01_OA-AirSys01_Unitary_PackageNode, !- Fan Inlet Node Name
  AirSys01_Unitary_PackageHeatCoil air inlet, !- Fan Outlet Node Name
  AirSys01_OA-AirSys01_Unitary_PackageNode; !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  AirSys01_OA_Controller,                 !- Name
  AirSys01_OARelief Node,                 !- Relief Air Outlet Node Name
  AirSys01 Supply Equipment Inlet Node,   !- Return Air Node Name
  AirSys01_OA-AirSys01_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys01_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100.0,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  AirSys01_OAMechanical Ventilation;      !- Mechanical Ventilation Controller Name

Controller:MechanicalVentilation,
  AirSys01_OAMechanical Ventilation,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  WestPerimeterSales,                     !- Zone Name 1
  SZ DSOA WestPerimeterSales,             !- Design Specification Outdoor Air Object Name 1
  CM DSZAD WestPerimeterSales;            !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:ZoneAirDistribution,
  CM DSZAD WestPerimeterSales,            !- Name
  1.0000,                                 !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0000,                                 !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  AirSys01_Unitary_Package,               !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AirSys01_OA-AirSys01_Unitary_PackageNode, !- Unitary System Air Inlet Node Name
  AirSys01 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  AlWAYS_ON,                              !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature {C}
  AUTOSIZE,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  WestPerimeterSales,                     !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Fan Object Type
  AirSys01_Unitary_Package_fan,           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  AirSys01_Unitary_Package_HeatCoil,      !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  AirSys01_Unitary_Package_CoolCoil,      !- Cooling Coil Name
  CoolReheat,                             !- Dehumidification Control Type
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  AirSys01_Unitary_Package_ReheatCoil;    !- Reheat Coil Name

Fan:OnOff,
  AirSys01_Unitary_Package_fan,           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.318,                                  !- Fan Total Efficiency
  530,                                    !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  AirSys01_OA-AirSys01_Unitary_PackageNode, !- Air Inlet Node Name
  AirSys01_Unitary_PackageCoolCoil air inlet, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;                           !- End-Use Subcategory

Coil:Heating:Gas,
  AirSys01_Unitary_Package_HeatCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  AirSys01_Unitary_PackageHeatCoil air inlet, !- Air Inlet Node Name
  AirSys01_Unitary_PackageReheatCoil air inlet; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  AirSys01_Unitary_Package_CoolCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  3.69,                                   !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  AirSys01_Unitary_PackageCoolCoil air inlet, !- Air Inlet Node Name
  AirSys01_Unitary_PackageHeatCoil air inlet, !- Air Outlet Node Name
  Cool-Cap-fT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,                            !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;                          !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  AirSys01_Unitary_PackagecoolCapFT,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -0.0000414703,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AirSys01_Unitary_PackagecoolEIRFT,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AirSys01_Unitary_PackagecoolFFF,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys01_Unitary_PackagecoolEIRFFF,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys01_Unitary_PackagecoolPLR,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

AirLoopHVAC:SupplyPath,
  AirSys01,                               !- Name
  AirSys01 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys01 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys01 Supply Air Splitter,           !- Name
  AirSys01 Zone Equipment Inlet Node,     !- Inlet Node Name
  WestPerimeterSales Direct Air Inlet Node Name; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys01 Return Air Path,               !- Name
  AirSys01 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys01 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys01 Return Air Mixer,              !- Name
  AirSys01 Zone Equipment Outlet Node,    !- Outlet Node Name
  WestPerimeterSales Return Air Node Name; !- Inlet Node Name 1

!***** Air Loop: AirSys02 *****

AirLoopHVAC,
  AirSys02,                               !- Name
  ,                                       !- Controller List Name
  AirSys02 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  AirSys02 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  AirSys02 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  AirSys02 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  AirSys02 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  AirSys02 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  AirSys02,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,                                 !- Minimum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

AvailabilityManagerAssignmentList,
  AirSys02 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  AirSys02 Availability Manager;          !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  AirSys02 Availability Manager,          !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  AirSys02 Air Loop Branches,             !- Name
  AirSys02 Air Loop Main Branch;          !- Branch Name 1

Branch,
  AirSys02 Air Loop Main Branch,          !- Name
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirSys02_OA,                            !- Component Name 1
  AirSys02 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  AirSys02_OA-AirSys02_Unitary_PackageNode, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  AirLoopHVAC:UnitaryHeatCool,            !- Component Object Type 2
  AirSys02_Unitary_Package,               !- Component Name 2
  AirSys02_OA-AirSys02_Unitary_PackageNode, !- Component Inlet Node Name 2
  AirSys02 Supply Equipment Outlet Node,  !- Component Outlet Node Name 2
  Active;                                 !- Component Branch Control Type 2

AirLoopHVAC:ControllerList,
  AirSys02_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AirSys02_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirSys02_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirSys02_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem,
  AirSys02_OA,                            !- Name
  AirSys02_OA_Controllers,                !- Controller List Name
  AirSys02_OA_Equipment,                  !- Outdoor Air Equipment List Name
  AirSys02 Availability Manager List;     !- Availability Manager List Name

OutdoorAir:NodeList,
  AirSys02_OANode List;                   !- Node or NodeList Name 1

NodeList,
  AirSys02_OANode List,                   !- Name
  AirSys02_OAInlet Node;                  !- Node Name 1

OutdoorAir:Mixer,
  AirSys02_OAMixing Box,                  !- Name
  AirSys02_OA-AirSys02_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys02_OAInlet Node,                  !- Outdoor Air Stream Node Name
  AirSys02_OARelief Node,                 !- Relief Air Stream Node Name
  AirSys02 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AirSys02_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  AirSys02 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys02_OA-AirSys02_Unitary_PackageNode, !- Fan Inlet Node Name
  AirSys02_Unitary_PackageHeatCoil air inlet, !- Fan Outlet Node Name
  AirSys02_OA-AirSys02_Unitary_PackageNode; !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  AirSys02_OA_Controller,                 !- Name
  AirSys02_OARelief Node,                 !- Relief Air Outlet Node Name
  AirSys02 Supply Equipment Inlet Node,   !- Return Air Node Name
  AirSys02_OA-AirSys02_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys02_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100.0,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  AirSys02_OAMechanical Ventilation;      !- Mechanical Ventilation Controller Name

Controller:MechanicalVentilation,
  AirSys02_OAMechanical Ventilation,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Bakery,                                 !- Zone Name 1
  SZ DSOA Bakery,                         !- Design Specification Outdoor Air Object Name 1
  CM DSZAD Bakery;                        !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Bakery,                        !- Name
  1.0000,                                 !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0000,                                 !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  AirSys02_Unitary_Package,               !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AirSys02_OA-AirSys02_Unitary_PackageNode, !- Unitary System Air Inlet Node Name
  AirSys02 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  AlWAYS_ON,                              !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature {C}
  AUTOSIZE,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Bakery,                                 !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Fan Object Type
  AirSys02_Unitary_Package_fan,           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  AirSys02_Unitary_Package_HeatCoil,      !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  AirSys02_Unitary_Package_CoolCoil,      !- Cooling Coil Name
  CoolReheat,                             !- Dehumidification Control Type
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  AirSys02_Unitary_Package_ReheatCoil;    !- Reheat Coil Name

Fan:OnOff,
  AirSys02_Unitary_Package_fan,           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.318,                                  !- Fan Total Efficiency
  530,                                    !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  AirSys02_OA-AirSys02_Unitary_PackageNode, !- Air Inlet Node Name
  AirSys02_Unitary_PackageCoolCoil air inlet, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;                           !- End-Use Subcategory

Coil:Heating:Gas,
  AirSys02_Unitary_Package_HeatCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  AirSys02_Unitary_PackageHeatCoil air inlet, !- Air Inlet Node Name
  AirSys02_Unitary_PackageReheatCoil air inlet; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  AirSys02_Unitary_Package_CoolCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  3.69,                                   !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  AirSys02_Unitary_PackageCoolCoil air inlet, !- Air Inlet Node Name
  AirSys02_Unitary_PackageHeatCoil air inlet, !- Air Outlet Node Name
  Cool-Cap-fT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,                            !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;                          !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  AirSys02_Unitary_PackagecoolCapFT,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -0.0000414703,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AirSys02_Unitary_PackagecoolEIRFT,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AirSys02_Unitary_PackagecoolFFF,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys02_Unitary_PackagecoolEIRFFF,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys02_Unitary_PackagecoolPLR,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

AirLoopHVAC:SupplyPath,
  AirSys02,                               !- Name
  AirSys02 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys02 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys02 Supply Air Splitter,           !- Name
  AirSys02 Zone Equipment Inlet Node,     !- Inlet Node Name
  Bakery Direct Air Inlet Node Name;      !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys02 Return Air Path,               !- Name
  AirSys02 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys02 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys02 Return Air Mixer,              !- Name
  AirSys02 Zone Equipment Outlet Node,    !- Outlet Node Name
  Bakery Return Air Node Name;            !- Inlet Node Name 1

!***** Air Loop: AirSys03 *****

AirLoopHVAC,
  AirSys03,                               !- Name
  ,                                       !- Controller List Name
  AirSys03 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  AirSys03 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  AirSys03 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  AirSys03 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  AirSys03 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  AirSys03 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  AirSys03,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,                                 !- Minimum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

AvailabilityManagerAssignmentList,
  AirSys03 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  AirSys03 Availability Manager;          !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  AirSys03 Availability Manager,          !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  AirSys03 Air Loop Branches,             !- Name
  AirSys03 Air Loop Main Branch;          !- Branch Name 1

Branch,
  AirSys03 Air Loop Main Branch,          !- Name
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirSys03_OA,                            !- Component Name 1
  AirSys03 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  AirSys03_OA-AirSys03_Unitary_PackageNode, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  AirLoopHVAC:UnitaryHeatCool,            !- Component Object Type 2
  AirSys03_Unitary_Package,               !- Component Name 2
  AirSys03_OA-AirSys03_Unitary_PackageNode, !- Component Inlet Node Name 2
  AirSys03 Supply Equipment Outlet Node,  !- Component Outlet Node Name 2
  Active;                                 !- Component Branch Control Type 2

AirLoopHVAC:ControllerList,
  AirSys03_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AirSys03_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirSys03_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirSys03_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem,
  AirSys03_OA,                            !- Name
  AirSys03_OA_Controllers,                !- Controller List Name
  AirSys03_OA_Equipment,                  !- Outdoor Air Equipment List Name
  AirSys03 Availability Manager List;     !- Availability Manager List Name

OutdoorAir:NodeList,
  AirSys03_OANode List;                   !- Node or NodeList Name 1

NodeList,
  AirSys03_OANode List,                   !- Name
  AirSys03_OAInlet Node;                  !- Node Name 1

OutdoorAir:Mixer,
  AirSys03_OAMixing Box,                  !- Name
  AirSys03_OA-AirSys03_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys03_OAInlet Node,                  !- Outdoor Air Stream Node Name
  AirSys03_OARelief Node,                 !- Relief Air Stream Node Name
  AirSys03 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AirSys03_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  AirSys03 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys03_OA-AirSys03_Unitary_PackageNode, !- Fan Inlet Node Name
  AirSys03_Unitary_PackageHeatCoil air inlet, !- Fan Outlet Node Name
  AirSys03_OA-AirSys03_Unitary_PackageNode; !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  AirSys03_OA_Controller,                 !- Name
  AirSys03_OARelief Node,                 !- Relief Air Outlet Node Name
  AirSys03 Supply Equipment Inlet Node,   !- Return Air Node Name
  AirSys03_OA-AirSys03_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys03_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100.0,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  AirSys03_OAMechanical Ventilation;      !- Mechanical Ventilation Controller Name

Controller:MechanicalVentilation,
  AirSys03_OAMechanical Ventilation,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Produce,                                !- Zone Name 1
  SZ DSOA Produce,                        !- Design Specification Outdoor Air Object Name 1
  CM DSZAD Produce;                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Produce,                       !- Name
  1.0000,                                 !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0000,                                 !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  AirSys03_Unitary_Package,               !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AirSys03_OA-AirSys03_Unitary_PackageNode, !- Unitary System Air Inlet Node Name
  AirSys03 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  AlWAYS_ON,                              !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature {C}
  AUTOSIZE,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Produce,                                !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Fan Object Type
  AirSys03_Unitary_Package_fan,           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  AirSys03_Unitary_Package_HeatCoil,      !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  AirSys03_Unitary_Package_CoolCoil,      !- Cooling Coil Name
  CoolReheat,                             !- Dehumidification Control Type
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  AirSys03_Unitary_Package_ReheatCoil;    !- Reheat Coil Name

Fan:OnOff,
  AirSys03_Unitary_Package_fan,           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.318,                                  !- Fan Total Efficiency
  530,                                    !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  AirSys03_OA-AirSys03_Unitary_PackageNode, !- Air Inlet Node Name
  AirSys03_Unitary_PackageCoolCoil air inlet, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;                           !- End-Use Subcategory

Coil:Heating:Gas,
  AirSys03_Unitary_Package_HeatCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  AirSys03_Unitary_PackageHeatCoil air inlet, !- Air Inlet Node Name
  AirSys03_Unitary_PackageReheatCoil air inlet; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  AirSys03_Unitary_Package_CoolCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  3.69,                                   !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  AirSys03_Unitary_PackageCoolCoil air inlet, !- Air Inlet Node Name
  AirSys03_Unitary_PackageHeatCoil air inlet, !- Air Outlet Node Name
  Cool-Cap-fT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,                            !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;                          !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  AirSys03_Unitary_PackagecoolCapFT,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -0.0000414703,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AirSys03_Unitary_PackagecoolEIRFT,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AirSys03_Unitary_PackagecoolFFF,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys03_Unitary_PackagecoolEIRFFF,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys03_Unitary_PackagecoolPLR,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

AirLoopHVAC:SupplyPath,
  AirSys03,                               !- Name
  AirSys03 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys03 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys03 Supply Air Splitter,           !- Name
  AirSys03 Zone Equipment Inlet Node,     !- Inlet Node Name
  Produce Direct Air Inlet Node Name;     !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys03 Return Air Path,               !- Name
  AirSys03 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys03 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys03 Return Air Mixer,              !- Name
  AirSys03 Zone Equipment Outlet Node,    !- Outlet Node Name
  Produce Return Air Node Name;           !- Inlet Node Name 1

!***** Air Loop: AirSys04 *****

AirLoopHVAC,
  AirSys04,                               !- Name
  ,                                       !- Controller List Name
  AirSys04 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  AirSys04 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  AirSys04 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  AirSys04 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  AirSys04 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  AirSys04 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  AirSys04,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,                                 !- Minimum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

AvailabilityManagerAssignmentList,
  AirSys04 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  AirSys04 Availability Manager;          !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  AirSys04 Availability Manager,          !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  AirSys04 Air Loop Branches,             !- Name
  AirSys04 Air Loop Main Branch;          !- Branch Name 1

Branch,
  AirSys04 Air Loop Main Branch,          !- Name
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirSys04_OA,                            !- Component Name 1
  AirSys04 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  AirSys04_OA-AirSys04_Unitary_PackageNode, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  AirLoopHVAC:UnitaryHeatCool,            !- Component Object Type 2
  AirSys04_Unitary_Package,               !- Component Name 2
  AirSys04_OA-AirSys04_Unitary_PackageNode, !- Component Inlet Node Name 2
  AirSys04 Supply Equipment Outlet Node,  !- Component Outlet Node Name 2
  Active;                                 !- Component Branch Control Type 2

AirLoopHVAC:ControllerList,
  AirSys04_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AirSys04_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirSys04_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirSys04_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem,
  AirSys04_OA,                            !- Name
  AirSys04_OA_Controllers,                !- Controller List Name
  AirSys04_OA_Equipment,                  !- Outdoor Air Equipment List Name
  AirSys04 Availability Manager List;     !- Availability Manager List Name

OutdoorAir:NodeList,
  AirSys04_OANode List;                   !- Node or NodeList Name 1

NodeList,
  AirSys04_OANode List,                   !- Name
  AirSys04_OAInlet Node;                  !- Node Name 1

OutdoorAir:Mixer,
  AirSys04_OAMixing Box,                  !- Name
  AirSys04_OA-AirSys04_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys04_OAInlet Node,                  !- Outdoor Air Stream Node Name
  AirSys04_OARelief Node,                 !- Relief Air Stream Node Name
  AirSys04 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AirSys04_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  AirSys04 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys04_OA-AirSys04_Unitary_PackageNode, !- Fan Inlet Node Name
  AirSys04_Unitary_PackageHeatCoil air inlet, !- Fan Outlet Node Name
  AirSys04_OA-AirSys04_Unitary_PackageNode; !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  AirSys04_OA_Controller,                 !- Name
  AirSys04_OARelief Node,                 !- Relief Air Outlet Node Name
  AirSys04 Supply Equipment Inlet Node,   !- Return Air Node Name
  AirSys04_OA-AirSys04_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys04_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100.0,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  AirSys04_OAMechanical Ventilation;      !- Mechanical Ventilation Controller Name

Controller:MechanicalVentilation,
  AirSys04_OAMechanical Ventilation,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Deli,                                   !- Zone Name 1
  SZ DSOA Deli,                           !- Design Specification Outdoor Air Object Name 1
  CM DSZAD Deli;                          !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Deli,                          !- Name
  1.0000,                                 !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0000,                                 !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  AirSys04_Unitary_Package,               !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AirSys04_OA-AirSys04_Unitary_PackageNode, !- Unitary System Air Inlet Node Name
  AirSys04 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  AlWAYS_ON,                              !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature {C}
  AUTOSIZE,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Deli,                                   !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Fan Object Type
  AirSys04_Unitary_Package_fan,           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  AirSys04_Unitary_Package_HeatCoil,      !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  AirSys04_Unitary_Package_CoolCoil,      !- Cooling Coil Name
  CoolReheat,                             !- Dehumidification Control Type
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  AirSys04_Unitary_Package_ReheatCoil;    !- Reheat Coil Name

Fan:OnOff,
  AirSys04_Unitary_Package_fan,           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.318,                                  !- Fan Total Efficiency
  530,                                    !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  AirSys04_OA-AirSys04_Unitary_PackageNode, !- Air Inlet Node Name
  AirSys04_Unitary_PackageCoolCoil air inlet, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;                           !- End-Use Subcategory

Coil:Heating:Gas,
  AirSys04_Unitary_Package_HeatCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  AirSys04_Unitary_PackageHeatCoil air inlet, !- Air Inlet Node Name
  AirSys04_Unitary_PackageReheatCoil air inlet; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  AirSys04_Unitary_Package_CoolCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  3.69,                                   !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  AirSys04_Unitary_PackageCoolCoil air inlet, !- Air Inlet Node Name
  AirSys04_Unitary_PackageHeatCoil air inlet, !- Air Outlet Node Name
  Cool-Cap-fT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,                            !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;                          !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  AirSys04_Unitary_PackagecoolCapFT,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -0.0000414703,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AirSys04_Unitary_PackagecoolEIRFT,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AirSys04_Unitary_PackagecoolFFF,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys04_Unitary_PackagecoolEIRFFF,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys04_Unitary_PackagecoolPLR,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

AirLoopHVAC:SupplyPath,
  AirSys04,                               !- Name
  AirSys04 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys04 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys04 Supply Air Splitter,           !- Name
  AirSys04 Zone Equipment Inlet Node,     !- Inlet Node Name
  Deli Direct Air Inlet Node Name;        !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys04 Return Air Path,               !- Name
  AirSys04 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys04 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys04 Return Air Mixer,              !- Name
  AirSys04 Zone Equipment Outlet Node,    !- Outlet Node Name
  Deli Return Air Node Name;              !- Inlet Node Name 1

!***** Air Loop: AirSys05 *****

AirLoopHVAC,
  AirSys05,                               !- Name
  ,                                       !- Controller List Name
  AirSys05 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  AirSys05 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  AirSys05 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  AirSys05 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  AirSys05 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  AirSys05 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  AirSys05,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,                                 !- Minimum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

AvailabilityManagerAssignmentList,
  AirSys05 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  AirSys05 Availability Manager;          !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  AirSys05 Availability Manager,          !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  AirSys05 Air Loop Branches,             !- Name
  AirSys05 Air Loop Main Branch;          !- Branch Name 1

Branch,
  AirSys05 Air Loop Main Branch,          !- Name
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirSys05_OA,                            !- Component Name 1
  AirSys05 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  AirSys05_OA-AirSys05_Unitary_PackageNode, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  AirLoopHVAC:UnitaryHeatCool,            !- Component Object Type 2
  AirSys05_Unitary_Package,               !- Component Name 2
  AirSys05_OA-AirSys05_Unitary_PackageNode, !- Component Inlet Node Name 2
  AirSys05 Supply Equipment Outlet Node,  !- Component Outlet Node Name 2
  Active;                                 !- Component Branch Control Type 2

AirLoopHVAC:ControllerList,
  AirSys05_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AirSys05_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirSys05_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirSys05_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem,
  AirSys05_OA,                            !- Name
  AirSys05_OA_Controllers,                !- Controller List Name
  AirSys05_OA_Equipment,                  !- Outdoor Air Equipment List Name
  AirSys05 Availability Manager List;     !- Availability Manager List Name

OutdoorAir:NodeList,
  AirSys05_OANode List;                   !- Node or NodeList Name 1

NodeList,
  AirSys05_OANode List,                   !- Name
  AirSys05_OAInlet Node;                  !- Node Name 1

OutdoorAir:Mixer,
  AirSys05_OAMixing Box,                  !- Name
  AirSys05_OA-AirSys05_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys05_OAInlet Node,                  !- Outdoor Air Stream Node Name
  AirSys05_OARelief Node,                 !- Relief Air Stream Node Name
  AirSys05 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AirSys05_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  AirSys05 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys05_OA-AirSys05_Unitary_PackageNode, !- Fan Inlet Node Name
  AirSys05_Unitary_PackageHeatCoil air inlet, !- Fan Outlet Node Name
  AirSys05_OA-AirSys05_Unitary_PackageNode; !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  AirSys05_OA_Controller,                 !- Name
  AirSys05_OARelief Node,                 !- Relief Air Outlet Node Name
  AirSys05 Supply Equipment Inlet Node,   !- Return Air Node Name
  AirSys05_OA-AirSys05_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys05_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100.0,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  AirSys05_OAMechanical Ventilation;      !- Mechanical Ventilation Controller Name

Controller:MechanicalVentilation,
  AirSys05_OAMechanical Ventilation,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  MainSales,                              !- Zone Name 1
  SZ DSOA MainSales,                      !- Design Specification Outdoor Air Object Name 1
  CM DSZAD MainSales;                     !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:ZoneAirDistribution,
  CM DSZAD MainSales,                     !- Name
  1.0000,                                 !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0000,                                 !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  AirSys05_Unitary_Package,               !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AirSys05_OA-AirSys05_Unitary_PackageNode, !- Unitary System Air Inlet Node Name
  AirSys05 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  AlWAYS_ON,                              !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature {C}
  AUTOSIZE,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  MainSales,                              !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Fan Object Type
  AirSys05_Unitary_Package_fan,           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  AirSys05_Unitary_Package_HeatCoil,      !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  AirSys05_Unitary_Package_CoolCoil,      !- Cooling Coil Name
  CoolReheat,                             !- Dehumidification Control Type
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  AirSys05_Unitary_Package_ReheatCoil;    !- Reheat Coil Name

Fan:OnOff,
  AirSys05_Unitary_Package_fan,           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.318,                                  !- Fan Total Efficiency
  530,                                    !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  AirSys05_OA-AirSys05_Unitary_PackageNode, !- Air Inlet Node Name
  AirSys05_Unitary_PackageCoolCoil air inlet, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;                           !- End-Use Subcategory

Coil:Heating:Gas,
  AirSys05_Unitary_Package_HeatCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  AirSys05_Unitary_PackageHeatCoil air inlet, !- Air Inlet Node Name
  AirSys05_Unitary_PackageReheatCoil air inlet; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  AirSys05_Unitary_Package_CoolCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  3.69,                                   !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  AirSys05_Unitary_PackageCoolCoil air inlet, !- Air Inlet Node Name
  AirSys05_Unitary_PackageHeatCoil air inlet, !- Air Outlet Node Name
  Cool-Cap-fT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,                            !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;                          !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  AirSys05_Unitary_PackagecoolCapFT,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -0.0000414703,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AirSys05_Unitary_PackagecoolEIRFT,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AirSys05_Unitary_PackagecoolFFF,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys05_Unitary_PackagecoolEIRFFF,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys05_Unitary_PackagecoolPLR,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

AirLoopHVAC:SupplyPath,
  AirSys05,                               !- Name
  AirSys05 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys05 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys05 Supply Air Splitter,           !- Name
  AirSys05 Zone Equipment Inlet Node,     !- Inlet Node Name
  MainSales Direct Air Inlet Node Name;   !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys05 Return Air Path,               !- Name
  AirSys05 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys05 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys05 Return Air Mixer,              !- Name
  AirSys05 Zone Equipment Outlet Node,    !- Outlet Node Name
  MainSales Return Air Node Name;         !- Inlet Node Name 1

!***** Air Loop: AirSys06 *****

AirLoopHVAC,
  AirSys06,                               !- Name
  ,                                       !- Controller List Name
  AirSys06 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  AirSys06 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  AirSys06 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  AirSys06 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  AirSys06 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  AirSys06 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  AirSys06,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,                                 !- Minimum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

AvailabilityManagerAssignmentList,
  AirSys06 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  AirSys06 Availability Manager;          !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  AirSys06 Availability Manager,          !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  AirSys06 Air Loop Branches,             !- Name
  AirSys06 Air Loop Main Branch;          !- Branch Name 1

Branch,
  AirSys06 Air Loop Main Branch,          !- Name
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirSys06_OA,                            !- Component Name 1
  AirSys06 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  AirSys06_OA-AirSys06_Unitary_PackageNode, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  AirLoopHVAC:UnitaryHeatCool,            !- Component Object Type 2
  AirSys06_Unitary_Package,               !- Component Name 2
  AirSys06_OA-AirSys06_Unitary_PackageNode, !- Component Inlet Node Name 2
  AirSys06 Supply Equipment Outlet Node,  !- Component Outlet Node Name 2
  Active;                                 !- Component Branch Control Type 2

AirLoopHVAC:ControllerList,
  AirSys06_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AirSys06_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirSys06_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirSys06_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem,
  AirSys06_OA,                            !- Name
  AirSys06_OA_Controllers,                !- Controller List Name
  AirSys06_OA_Equipment,                  !- Outdoor Air Equipment List Name
  AirSys06 Availability Manager List;     !- Availability Manager List Name

OutdoorAir:NodeList,
  AirSys06_OANode List;                   !- Node or NodeList Name 1

NodeList,
  AirSys06_OANode List,                   !- Name
  AirSys06_OAInlet Node;                  !- Node Name 1

OutdoorAir:Mixer,
  AirSys06_OAMixing Box,                  !- Name
  AirSys06_OA-AirSys06_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys06_OAInlet Node,                  !- Outdoor Air Stream Node Name
  AirSys06_OARelief Node,                 !- Relief Air Stream Node Name
  AirSys06 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AirSys06_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  AirSys06 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys06_OA-AirSys06_Unitary_PackageNode, !- Fan Inlet Node Name
  AirSys06_Unitary_PackageHeatCoil air inlet, !- Fan Outlet Node Name
  AirSys06_OA-AirSys06_Unitary_PackageNode; !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  AirSys06_OA_Controller,                 !- Name
  AirSys06_OARelief Node,                 !- Relief Air Outlet Node Name
  AirSys06 Supply Equipment Inlet Node,   !- Return Air Node Name
  AirSys06_OA-AirSys06_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys06_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100.0,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  AirSys06_OAMechanical Ventilation;      !- Mechanical Ventilation Controller Name

Controller:MechanicalVentilation,
  AirSys06_OAMechanical Ventilation,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Corridor,                               !- Zone Name 1
  SZ DSOA Corridor,                       !- Design Specification Outdoor Air Object Name 1
  CM DSZAD Corridor;                      !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Corridor,                      !- Name
  1.0000,                                 !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0000,                                 !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  AirSys06_Unitary_Package,               !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AirSys06_OA-AirSys06_Unitary_PackageNode, !- Unitary System Air Inlet Node Name
  AirSys06 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  AlWAYS_ON,                              !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature {C}
  AUTOSIZE,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Corridor,                               !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Fan Object Type
  AirSys06_Unitary_Package_fan,           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  AirSys06_Unitary_Package_HeatCoil,      !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  AirSys06_Unitary_Package_CoolCoil,      !- Cooling Coil Name
  CoolReheat,                             !- Dehumidification Control Type
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  AirSys06_Unitary_Package_ReheatCoil;    !- Reheat Coil Name

Fan:OnOff,
  AirSys06_Unitary_Package_fan,           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.318,                                  !- Fan Total Efficiency
  530,                                    !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  AirSys06_OA-AirSys06_Unitary_PackageNode, !- Air Inlet Node Name
  AirSys06_Unitary_PackageCoolCoil air inlet, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;                           !- End-Use Subcategory

Coil:Heating:Gas,
  AirSys06_Unitary_Package_HeatCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  AirSys06_Unitary_PackageHeatCoil air inlet, !- Air Inlet Node Name
  AirSys06_Unitary_PackageReheatCoil air inlet; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  AirSys06_Unitary_Package_CoolCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  3.69,                                   !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  AirSys06_Unitary_PackageCoolCoil air inlet, !- Air Inlet Node Name
  AirSys06_Unitary_PackageHeatCoil air inlet, !- Air Outlet Node Name
  Cool-Cap-fT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,                            !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;                          !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  AirSys06_Unitary_PackagecoolCapFT,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -0.0000414703,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AirSys06_Unitary_PackagecoolEIRFT,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AirSys06_Unitary_PackagecoolFFF,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys06_Unitary_PackagecoolEIRFFF,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys06_Unitary_PackagecoolPLR,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

AirLoopHVAC:SupplyPath,
  AirSys06,                               !- Name
  AirSys06 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys06 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys06 Supply Air Splitter,           !- Name
  AirSys06 Zone Equipment Inlet Node,     !- Inlet Node Name
  Corridor Direct Air Inlet Node Name;    !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys06 Return Air Path,               !- Name
  AirSys06 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys06 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys06 Return Air Mixer,              !- Name
  AirSys06 Zone Equipment Outlet Node,    !- Outlet Node Name
  Corridor Return Air Node Name;          !- Inlet Node Name 1

!***** Air Loop: AirSys07 *****

AirLoopHVAC,
  AirSys07,                               !- Name
  ,                                       !- Controller List Name
  AirSys07 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  AirSys07 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  AirSys07 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  AirSys07 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  AirSys07 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  AirSys07 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  AirSys07,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,                                 !- Minimum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

AvailabilityManagerAssignmentList,
  AirSys07 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  AirSys07 Availability Manager;          !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  AirSys07 Availability Manager,          !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  AirSys07 Air Loop Branches,             !- Name
  AirSys07 Air Loop Main Branch;          !- Branch Name 1

Branch,
  AirSys07 Air Loop Main Branch,          !- Name
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirSys07_OA,                            !- Component Name 1
  AirSys07 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  AirSys07_OA-AirSys07_Unitary_PackageNode, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  AirLoopHVAC:UnitaryHeatCool,            !- Component Object Type 2
  AirSys07_Unitary_Package,               !- Component Name 2
  AirSys07_OA-AirSys07_Unitary_PackageNode, !- Component Inlet Node Name 2
  AirSys07 Supply Equipment Outlet Node,  !- Component Outlet Node Name 2
  Active;                                 !- Component Branch Control Type 2

AirLoopHVAC:ControllerList,
  AirSys07_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AirSys07_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirSys07_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirSys07_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem,
  AirSys07_OA,                            !- Name
  AirSys07_OA_Controllers,                !- Controller List Name
  AirSys07_OA_Equipment,                  !- Outdoor Air Equipment List Name
  AirSys07 Availability Manager List;     !- Availability Manager List Name

OutdoorAir:NodeList,
  AirSys07_OANode List;                   !- Node or NodeList Name 1

NodeList,
  AirSys07_OANode List,                   !- Name
  AirSys07_OAInlet Node;                  !- Node Name 1

OutdoorAir:Mixer,
  AirSys07_OAMixing Box,                  !- Name
  AirSys07_OA-AirSys07_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys07_OAInlet Node,                  !- Outdoor Air Stream Node Name
  AirSys07_OARelief Node,                 !- Relief Air Stream Node Name
  AirSys07 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AirSys07_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  AirSys07 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys07_OA-AirSys07_Unitary_PackageNode, !- Fan Inlet Node Name
  AirSys07_Unitary_PackageHeatCoil air inlet, !- Fan Outlet Node Name
  AirSys07_OA-AirSys07_Unitary_PackageNode; !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  AirSys07_OA_Controller,                 !- Name
  AirSys07_OARelief Node,                 !- Relief Air Outlet Node Name
  AirSys07 Supply Equipment Inlet Node,   !- Return Air Node Name
  AirSys07_OA-AirSys07_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys07_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100.0,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  AirSys07_OAMechanical Ventilation;      !- Mechanical Ventilation Controller Name

Controller:MechanicalVentilation,
  AirSys07_OAMechanical Ventilation,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Restroom,                               !- Zone Name 1
  SZ DSOA Restroom,                       !- Design Specification Outdoor Air Object Name 1
  CM DSZAD Restroom;                      !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Restroom,                      !- Name
  1.0000,                                 !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0000,                                 !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  AirSys07_Unitary_Package,               !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AirSys07_OA-AirSys07_Unitary_PackageNode, !- Unitary System Air Inlet Node Name
  AirSys07 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  AlWAYS_ON,                              !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature {C}
  AUTOSIZE,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Restroom,                               !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Fan Object Type
  AirSys07_Unitary_Package_fan,           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  AirSys07_Unitary_Package_HeatCoil,      !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  AirSys07_Unitary_Package_CoolCoil,      !- Cooling Coil Name
  CoolReheat,                             !- Dehumidification Control Type
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  AirSys07_Unitary_Package_ReheatCoil;    !- Reheat Coil Name

Fan:OnOff,
  AirSys07_Unitary_Package_fan,           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.318,                                  !- Fan Total Efficiency
  530,                                    !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  AirSys07_OA-AirSys07_Unitary_PackageNode, !- Air Inlet Node Name
  AirSys07_Unitary_PackageCoolCoil air inlet, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
