  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;                           !- End-Use Subcategory

Coil:Heating:Gas,
  AirSys07_Unitary_Package_HeatCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  AirSys07_Unitary_PackageHeatCoil air inlet, !- Air Inlet Node Name
  AirSys07_Unitary_PackageReheatCoil air inlet; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  AirSys07_Unitary_Package_CoolCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  3.69,                                   !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  AirSys07_Unitary_PackageCoolCoil air inlet, !- Air Inlet Node Name
  AirSys07_Unitary_PackageHeatCoil air inlet, !- Air Outlet Node Name
  Cool-Cap-fT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,                            !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;                          !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  AirSys07_Unitary_PackagecoolCapFT,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -0.0000414703,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AirSys07_Unitary_PackagecoolEIRFT,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AirSys07_Unitary_PackagecoolFFF,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys07_Unitary_PackagecoolEIRFFF,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys07_Unitary_PackagecoolPLR,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

AirLoopHVAC:SupplyPath,
  AirSys07,                               !- Name
  AirSys07 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys07 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys07 Supply Air Splitter,           !- Name
  AirSys07 Zone Equipment Inlet Node,     !- Inlet Node Name
  Restroom Direct Air Inlet Node Name;    !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys07 Return Air Path,               !- Name
  AirSys07 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys07 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys07 Return Air Mixer,              !- Name
  AirSys07 Zone Equipment Outlet Node,    !- Outlet Node Name
  Restroom Return Air Node Name;          !- Inlet Node Name 1

!***** Air Loop: AirSys08 *****

AirLoopHVAC,
  AirSys08,                               !- Name
  ,                                       !- Controller List Name
  AirSys08 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  AirSys08 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  AirSys08 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  AirSys08 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  AirSys08 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  AirSys08 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  AirSys08,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,                                 !- Minimum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

AvailabilityManagerAssignmentList,
  AirSys08 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  AirSys08 Availability Manager;          !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  AirSys08 Availability Manager,          !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  AirSys08 Air Loop Branches,             !- Name
  AirSys08 Air Loop Main Branch;          !- Branch Name 1

Branch,
  AirSys08 Air Loop Main Branch,          !- Name
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirSys08_OA,                            !- Component Name 1
  AirSys08 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  AirSys08_OA-AirSys08_Unitary_PackageNode, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  AirLoopHVAC:UnitaryHeatCool,            !- Component Object Type 2
  AirSys08_Unitary_Package,               !- Component Name 2
  AirSys08_OA-AirSys08_Unitary_PackageNode, !- Component Inlet Node Name 2
  AirSys08 Supply Equipment Outlet Node,  !- Component Outlet Node Name 2
  Active;                                 !- Component Branch Control Type 2

AirLoopHVAC:ControllerList,
  AirSys08_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AirSys08_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirSys08_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirSys08_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem,
  AirSys08_OA,                            !- Name
  AirSys08_OA_Controllers,                !- Controller List Name
  AirSys08_OA_Equipment,                  !- Outdoor Air Equipment List Name
  AirSys08 Availability Manager List;     !- Availability Manager List Name

OutdoorAir:NodeList,
  AirSys08_OANode List;                   !- Node or NodeList Name 1

NodeList,
  AirSys08_OANode List,                   !- Name
  AirSys08_OAInlet Node;                  !- Node Name 1

OutdoorAir:Mixer,
  AirSys08_OAMixing Box,                  !- Name
  AirSys08_OA-AirSys08_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys08_OAInlet Node,                  !- Outdoor Air Stream Node Name
  AirSys08_OARelief Node,                 !- Relief Air Stream Node Name
  AirSys08 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AirSys08_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  AirSys08 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys08_OA-AirSys08_Unitary_PackageNode, !- Fan Inlet Node Name
  AirSys08_Unitary_PackageHeatCoil air inlet, !- Fan Outlet Node Name
  AirSys08_OA-AirSys08_Unitary_PackageNode; !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  AirSys08_OA_Controller,                 !- Name
  AirSys08_OARelief Node,                 !- Relief Air Outlet Node Name
  AirSys08 Supply Equipment Inlet Node,   !- Return Air Node Name
  AirSys08_OA-AirSys08_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys08_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100.0,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  AirSys08_OAMechanical Ventilation;      !- Mechanical Ventilation Controller Name

Controller:MechanicalVentilation,
  AirSys08_OAMechanical Ventilation,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  MechanicalRoom,                         !- Zone Name 1
  SZ DSOA MechanicalRoom,                 !- Design Specification Outdoor Air Object Name 1
  CM DSZAD MechanicalRoom;                !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:ZoneAirDistribution,
  CM DSZAD MechanicalRoom,                !- Name
  1.0000,                                 !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0000,                                 !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  AirSys08_Unitary_Package,               !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AirSys08_OA-AirSys08_Unitary_PackageNode, !- Unitary System Air Inlet Node Name
  AirSys08 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  AlWAYS_ON,                              !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature {C}
  AUTOSIZE,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  MechanicalRoom,                         !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Fan Object Type
  AirSys08_Unitary_Package_fan,           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  AirSys08_Unitary_Package_HeatCoil,      !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  AirSys08_Unitary_Package_CoolCoil,      !- Cooling Coil Name
  CoolReheat,                             !- Dehumidification Control Type
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  AirSys08_Unitary_Package_ReheatCoil;    !- Reheat Coil Name

Fan:OnOff,
  AirSys08_Unitary_Package_fan,           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.318,                                  !- Fan Total Efficiency
  530,                                    !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  AirSys08_OA-AirSys08_Unitary_PackageNode, !- Air Inlet Node Name
  AirSys08_Unitary_PackageCoolCoil air inlet, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;                           !- End-Use Subcategory

Coil:Heating:Gas,
  AirSys08_Unitary_Package_HeatCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  AirSys08_Unitary_PackageHeatCoil air inlet, !- Air Inlet Node Name
  AirSys08_Unitary_PackageReheatCoil air inlet; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  AirSys08_Unitary_Package_CoolCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  3.69,                                   !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  AirSys08_Unitary_PackageCoolCoil air inlet, !- Air Inlet Node Name
  AirSys08_Unitary_PackageHeatCoil air inlet, !- Air Outlet Node Name
  Cool-Cap-fT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,                            !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;                          !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  AirSys08_Unitary_PackagecoolCapFT,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -0.0000414703,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AirSys08_Unitary_PackagecoolEIRFT,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AirSys08_Unitary_PackagecoolFFF,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys08_Unitary_PackagecoolEIRFFF,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys08_Unitary_PackagecoolPLR,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

AirLoopHVAC:SupplyPath,
  AirSys08,                               !- Name
  AirSys08 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys08 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys08 Supply Air Splitter,           !- Name
  AirSys08 Zone Equipment Inlet Node,     !- Inlet Node Name
  MechanicalRoom Direct Air Inlet Node Name; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys08 Return Air Path,               !- Name
  AirSys08 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys08 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys08 Return Air Mixer,              !- Name
  AirSys08 Zone Equipment Outlet Node,    !- Outlet Node Name
  MechanicalRoom Return Air Node Name;    !- Inlet Node Name 1

!***** Air Loop: AirSys09 *****

AirLoopHVAC,
  AirSys09,                               !- Name
  ,                                       !- Controller List Name
  AirSys09 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  AirSys09 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  AirSys09 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  AirSys09 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  AirSys09 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  AirSys09 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  AirSys09,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,                                 !- Minimum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

AvailabilityManagerAssignmentList,
  AirSys09 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  AirSys09 Availability Manager;          !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  AirSys09 Availability Manager,          !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  AirSys09 Air Loop Branches,             !- Name
  AirSys09 Air Loop Main Branch;          !- Branch Name 1

Branch,
  AirSys09 Air Loop Main Branch,          !- Name
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirSys09_OA,                            !- Component Name 1
  AirSys09 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  AirSys09_OA-AirSys09_Unitary_PackageNode, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  AirLoopHVAC:UnitaryHeatCool,            !- Component Object Type 2
  AirSys09_Unitary_Package,               !- Component Name 2
  AirSys09_OA-AirSys09_Unitary_PackageNode, !- Component Inlet Node Name 2
  AirSys09 Supply Equipment Outlet Node,  !- Component Outlet Node Name 2
  Active;                                 !- Component Branch Control Type 2

AirLoopHVAC:ControllerList,
  AirSys09_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AirSys09_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirSys09_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirSys09_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem,
  AirSys09_OA,                            !- Name
  AirSys09_OA_Controllers,                !- Controller List Name
  AirSys09_OA_Equipment,                  !- Outdoor Air Equipment List Name
  AirSys09 Availability Manager List;     !- Availability Manager List Name

OutdoorAir:NodeList,
  AirSys09_OANode List;                   !- Node or NodeList Name 1

NodeList,
  AirSys09_OANode List,                   !- Name
  AirSys09_OAInlet Node;                  !- Node Name 1

OutdoorAir:Mixer,
  AirSys09_OAMixing Box,                  !- Name
  AirSys09_OA-AirSys09_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys09_OAInlet Node,                  !- Outdoor Air Stream Node Name
  AirSys09_OARelief Node,                 !- Relief Air Stream Node Name
  AirSys09 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AirSys09_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  AirSys09 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys09_OA-AirSys09_Unitary_PackageNode, !- Fan Inlet Node Name
  AirSys09_Unitary_PackageHeatCoil air inlet, !- Fan Outlet Node Name
  AirSys09_OA-AirSys09_Unitary_PackageNode; !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  AirSys09_OA_Controller,                 !- Name
  AirSys09_OARelief Node,                 !- Relief Air Outlet Node Name
  AirSys09 Supply Equipment Inlet Node,   !- Return Air Node Name
  AirSys09_OA-AirSys09_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys09_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100.0,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  AirSys09_OAMechanical Ventilation;      !- Mechanical Ventilation Controller Name

Controller:MechanicalVentilation,
  AirSys09_OAMechanical Ventilation,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Vestibule,                              !- Zone Name 1
  SZ DSOA Vestibule,                      !- Design Specification Outdoor Air Object Name 1
  CM DSZAD Vestibule;                     !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Vestibule,                     !- Name
  1.0000,                                 !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0000,                                 !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  AirSys09_Unitary_Package,               !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AirSys09_OA-AirSys09_Unitary_PackageNode, !- Unitary System Air Inlet Node Name
  AirSys09 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  AlWAYS_ON,                              !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature {C}
  AUTOSIZE,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Vestibule,                              !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Fan Object Type
  AirSys09_Unitary_Package_fan,           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  AirSys09_Unitary_Package_HeatCoil,      !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  AirSys09_Unitary_Package_CoolCoil,      !- Cooling Coil Name
  CoolReheat,                             !- Dehumidification Control Type
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  AirSys09_Unitary_Package_ReheatCoil;    !- Reheat Coil Name

Fan:OnOff,
  AirSys09_Unitary_Package_fan,           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.318,                                  !- Fan Total Efficiency
  530,                                    !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  AirSys09_OA-AirSys09_Unitary_PackageNode, !- Air Inlet Node Name
  AirSys09_Unitary_PackageCoolCoil air inlet, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;                           !- End-Use Subcategory

Coil:Heating:Gas,
  AirSys09_Unitary_Package_HeatCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  AirSys09_Unitary_PackageHeatCoil air inlet, !- Air Inlet Node Name
  AirSys09_Unitary_PackageReheatCoil air inlet; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  AirSys09_Unitary_Package_CoolCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  3.69,                                   !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  AirSys09_Unitary_PackageCoolCoil air inlet, !- Air Inlet Node Name
  AirSys09_Unitary_PackageHeatCoil air inlet, !- Air Outlet Node Name
  Cool-Cap-fT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,                            !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;                          !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  AirSys09_Unitary_PackagecoolCapFT,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -0.0000414703,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AirSys09_Unitary_PackagecoolEIRFT,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AirSys09_Unitary_PackagecoolFFF,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys09_Unitary_PackagecoolEIRFFF,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys09_Unitary_PackagecoolPLR,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

AirLoopHVAC:SupplyPath,
  AirSys09,                               !- Name
  AirSys09 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys09 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys09 Supply Air Splitter,           !- Name
  AirSys09 Zone Equipment Inlet Node,     !- Inlet Node Name
  Vestibule Direct Air Inlet Node Name;   !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys09 Return Air Path,               !- Name
  AirSys09 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys09 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys09 Return Air Mixer,              !- Name
  AirSys09 Zone Equipment Outlet Node,    !- Outlet Node Name
  Vestibule Return Air Node Name;         !- Inlet Node Name 1

!***** Air Loop: AirSys10 *****

AirLoopHVAC,
  AirSys10,                               !- Name
  ,                                       !- Controller List Name
  AirSys10 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  AirSys10 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  AirSys10 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  AirSys10 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  AirSys10 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  AirSys10 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  AirSys10,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,                                 !- Minimum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

AvailabilityManagerAssignmentList,
  AirSys10 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  AirSys10 Availability Manager;          !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  AirSys10 Availability Manager,          !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  AirSys10 Air Loop Branches,             !- Name
  AirSys10 Air Loop Main Branch;          !- Branch Name 1

Branch,
  AirSys10 Air Loop Main Branch,          !- Name
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirSys10_OA,                            !- Component Name 1
  AirSys10 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  AirSys10_OA-AirSys10_Unitary_PackageNode, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  AirLoopHVAC:UnitaryHeatCool,            !- Component Object Type 2
  AirSys10_Unitary_Package,               !- Component Name 2
  AirSys10_OA-AirSys10_Unitary_PackageNode, !- Component Inlet Node Name 2
  AirSys10 Supply Equipment Outlet Node,  !- Component Outlet Node Name 2
  Active;                                 !- Component Branch Control Type 2

AirLoopHVAC:ControllerList,
  AirSys10_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AirSys10_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirSys10_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirSys10_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem,
  AirSys10_OA,                            !- Name
  AirSys10_OA_Controllers,                !- Controller List Name
  AirSys10_OA_Equipment,                  !- Outdoor Air Equipment List Name
  AirSys10 Availability Manager List;     !- Availability Manager List Name

OutdoorAir:NodeList,
  AirSys10_OANode List;                   !- Node or NodeList Name 1

NodeList,
  AirSys10_OANode List,                   !- Name
  AirSys10_OAInlet Node;                  !- Node Name 1

OutdoorAir:Mixer,
  AirSys10_OAMixing Box,                  !- Name
  AirSys10_OA-AirSys10_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys10_OAInlet Node,                  !- Outdoor Air Stream Node Name
  AirSys10_OARelief Node,                 !- Relief Air Stream Node Name
  AirSys10 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AirSys10_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  AirSys10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys10_OA-AirSys10_Unitary_PackageNode, !- Fan Inlet Node Name
  AirSys10_Unitary_PackageHeatCoil air inlet, !- Fan Outlet Node Name
  AirSys10_OA-AirSys10_Unitary_PackageNode; !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  AirSys10_OA_Controller,                 !- Name
  AirSys10_OARelief Node,                 !- Relief Air Outlet Node Name
  AirSys10 Supply Equipment Inlet Node,   !- Return Air Node Name
  AirSys10_OA-AirSys10_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys10_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100.0,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  AirSys10_OAMechanical Ventilation;      !- Mechanical Ventilation Controller Name

Controller:MechanicalVentilation,
  AirSys10_OAMechanical Ventilation,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  EastPerimeterSales,                     !- Zone Name 1
  SZ DSOA EastPerimeterSales,             !- Design Specification Outdoor Air Object Name 1
  CM DSZAD EastPerimeterSales;            !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:ZoneAirDistribution,
  CM DSZAD EastPerimeterSales,            !- Name
  1.0000,                                 !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0000,                                 !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  AirSys10_Unitary_Package,               !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AirSys10_OA-AirSys10_Unitary_PackageNode, !- Unitary System Air Inlet Node Name
  AirSys10 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  AlWAYS_ON,                              !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature {C}
  AUTOSIZE,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  EastPerimeterSales,                     !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Fan Object Type
  AirSys10_Unitary_Package_fan,           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  AirSys10_Unitary_Package_HeatCoil,      !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  AirSys10_Unitary_Package_CoolCoil,      !- Cooling Coil Name
  CoolReheat,                             !- Dehumidification Control Type
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  AirSys10_Unitary_Package_ReheatCoil;    !- Reheat Coil Name

Fan:OnOff,
  AirSys10_Unitary_Package_fan,           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.318,                                  !- Fan Total Efficiency
  530,                                    !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  AirSys10_OA-AirSys10_Unitary_PackageNode, !- Air Inlet Node Name
  AirSys10_Unitary_PackageCoolCoil air inlet, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;                           !- End-Use Subcategory

Coil:Heating:Gas,
  AirSys10_Unitary_Package_HeatCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  AirSys10_Unitary_PackageHeatCoil air inlet, !- Air Inlet Node Name
  AirSys10_Unitary_PackageReheatCoil air inlet; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  AirSys10_Unitary_Package_CoolCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  3.69,                                   !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  AirSys10_Unitary_PackageCoolCoil air inlet, !- Air Inlet Node Name
  AirSys10_Unitary_PackageHeatCoil air inlet, !- Air Outlet Node Name
  Cool-Cap-fT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,                            !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;                          !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  AirSys10_Unitary_PackagecoolCapFT,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -0.0000414703,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AirSys10_Unitary_PackagecoolEIRFT,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AirSys10_Unitary_PackagecoolFFF,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys10_Unitary_PackagecoolEIRFFF,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys10_Unitary_PackagecoolPLR,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

AirLoopHVAC:SupplyPath,
  AirSys10,                               !- Name
  AirSys10 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys10 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys10 Supply Air Splitter,           !- Name
  AirSys10 Zone Equipment Inlet Node,     !- Inlet Node Name
  EastPerimeterSales Direct Air Inlet Node Name; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys10 Return Air Path,               !- Name
  AirSys10 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys10 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys10 Return Air Mixer,              !- Name
  AirSys10 Zone Equipment Outlet Node,    !- Outlet Node Name
  EastPerimeterSales Return Air Node Name; !- Inlet Node Name 1

!***** Air Loop: AirSys11 *****

AirLoopHVAC,
  AirSys11,                               !- Name
  ,                                       !- Controller List Name
  AirSys11 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  AirSys11 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  AirSys11 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  AirSys11 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  AirSys11 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  AirSys11 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  AirSys11,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,                                 !- Minimum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

AvailabilityManagerAssignmentList,
  AirSys11 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  AirSys11 Availability Manager;          !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  AirSys11 Availability Manager,          !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  AirSys11 Air Loop Branches,             !- Name
  AirSys11 Air Loop Main Branch;          !- Branch Name 1

Branch,
  AirSys11 Air Loop Main Branch,          !- Name
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirSys11_OA,                            !- Component Name 1
  AirSys11 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  AirSys11_OA-AirSys11_Unitary_PackageNode, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  AirLoopHVAC:UnitaryHeatCool,            !- Component Object Type 2
  AirSys11_Unitary_Package,               !- Component Name 2
  AirSys11_OA-AirSys11_Unitary_PackageNode, !- Component Inlet Node Name 2
  AirSys11 Supply Equipment Outlet Node,  !- Component Outlet Node Name 2
  Active;                                 !- Component Branch Control Type 2

AirLoopHVAC:ControllerList,
  AirSys11_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AirSys11_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirSys11_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirSys11_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem,
  AirSys11_OA,                            !- Name
  AirSys11_OA_Controllers,                !- Controller List Name
  AirSys11_OA_Equipment,                  !- Outdoor Air Equipment List Name
  AirSys11 Availability Manager List;     !- Availability Manager List Name

OutdoorAir:NodeList,
  AirSys11_OANode List;                   !- Node or NodeList Name 1

NodeList,
  AirSys11_OANode List,                   !- Name
  AirSys11_OAInlet Node;                  !- Node Name 1

OutdoorAir:Mixer,
  AirSys11_OAMixing Box,                  !- Name
  AirSys11_OA-AirSys11_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys11_OAInlet Node,                  !- Outdoor Air Stream Node Name
  AirSys11_OARelief Node,                 !- Relief Air Stream Node Name
  AirSys11 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AirSys11_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  AirSys11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys11_OA-AirSys11_Unitary_PackageNode, !- Fan Inlet Node Name
  AirSys11_Unitary_PackageHeatCoil air inlet, !- Fan Outlet Node Name
  AirSys11_OA-AirSys11_Unitary_PackageNode; !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  AirSys11_OA_Controller,                 !- Name
  AirSys11_OARelief Node,                 !- Relief Air Outlet Node Name
  AirSys11 Supply Equipment Inlet Node,   !- Return Air Node Name
  AirSys11_OA-AirSys11_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys11_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100.0,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  AirSys11_OAMechanical Ventilation;      !- Mechanical Ventilation Controller Name

Controller:MechanicalVentilation,
  AirSys11_OAMechanical Ventilation,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ActiveStorage,                          !- Zone Name 1
  SZ DSOA ActiveStorage,                  !- Design Specification Outdoor Air Object Name 1
  CM DSZAD ActiveStorage;                 !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:ZoneAirDistribution,
  CM DSZAD ActiveStorage,                 !- Name
  1.0000,                                 !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0000,                                 !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  AirSys11_Unitary_Package,               !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AirSys11_OA-AirSys11_Unitary_PackageNode, !- Unitary System Air Inlet Node Name
  AirSys11 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  AlWAYS_ON,                              !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature {C}
  AUTOSIZE,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  ActiveStorage,                          !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Fan Object Type
  AirSys11_Unitary_Package_fan,           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  AirSys11_Unitary_Package_HeatCoil,      !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  AirSys11_Unitary_Package_CoolCoil,      !- Cooling Coil Name
  CoolReheat,                             !- Dehumidification Control Type
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  AirSys11_Unitary_Package_ReheatCoil;    !- Reheat Coil Name

Fan:OnOff,
  AirSys11_Unitary_Package_fan,           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.318,                                  !- Fan Total Efficiency
  530,                                    !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  AirSys11_OA-AirSys11_Unitary_PackageNode, !- Air Inlet Node Name
  AirSys11_Unitary_PackageCoolCoil air inlet, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;                           !- End-Use Subcategory

Coil:Heating:Gas,
  AirSys11_Unitary_Package_HeatCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  AirSys11_Unitary_PackageHeatCoil air inlet, !- Air Inlet Node Name
  AirSys11_Unitary_PackageReheatCoil air inlet; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  AirSys11_Unitary_Package_CoolCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  3.69,                                   !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  AirSys11_Unitary_PackageCoolCoil air inlet, !- Air Inlet Node Name
  AirSys11_Unitary_PackageHeatCoil air inlet, !- Air Outlet Node Name
  Cool-Cap-fT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,                            !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;                          !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  AirSys11_Unitary_PackagecoolCapFT,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -0.0000414703,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AirSys11_Unitary_PackagecoolEIRFT,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AirSys11_Unitary_PackagecoolFFF,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys11_Unitary_PackagecoolEIRFFF,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys11_Unitary_PackagecoolPLR,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

AirLoopHVAC:SupplyPath,
  AirSys11,                               !- Name
  AirSys11 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys11 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys11 Supply Air Splitter,           !- Name
  AirSys11 Zone Equipment Inlet Node,     !- Inlet Node Name
  ActiveStorage Direct Air Inlet Node Name; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys11 Return Air Path,               !- Name
  AirSys11 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys11 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys11 Return Air Mixer,              !- Name
  AirSys11 Zone Equipment Outlet Node,    !- Outlet Node Name
  ActiveStorage Return Air Node Name;     !- Inlet Node Name 1

!***** Air Loop: AirSys12 *****

AirLoopHVAC,
  AirSys12,                               !- Name
  ,                                       !- Controller List Name
  AirSys12 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  AirSys12 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  AirSys12 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  AirSys12 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  AirSys12 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  AirSys12 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  AirSys12,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,                                 !- Minimum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

AvailabilityManagerAssignmentList,
  AirSys12 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  AirSys12 Availability Manager;          !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  AirSys12 Availability Manager,          !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  AirSys12 Air Loop Branches,             !- Name
  AirSys12 Air Loop Main Branch;          !- Branch Name 1

Branch,
  AirSys12 Air Loop Main Branch,          !- Name
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirSys12_OA,                            !- Component Name 1
  AirSys12 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  AirSys12_OA-AirSys12_Unitary_PackageNode, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  AirLoopHVAC:UnitaryHeatCool,            !- Component Object Type 2
  AirSys12_Unitary_Package,               !- Component Name 2
  AirSys12_OA-AirSys12_Unitary_PackageNode, !- Component Inlet Node Name 2
  AirSys12 Supply Equipment Outlet Node,  !- Component Outlet Node Name 2
  Active;                                 !- Component Branch Control Type 2

AirLoopHVAC:ControllerList,
  AirSys12_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AirSys12_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirSys12_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirSys12_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem,
  AirSys12_OA,                            !- Name
  AirSys12_OA_Controllers,                !- Controller List Name
  AirSys12_OA_Equipment,                  !- Outdoor Air Equipment List Name
  AirSys12 Availability Manager List;     !- Availability Manager List Name

OutdoorAir:NodeList,
  AirSys12_OANode List;                   !- Node or NodeList Name 1

NodeList,
  AirSys12_OANode List,                   !- Name
  AirSys12_OAInlet Node;                  !- Node Name 1

OutdoorAir:Mixer,
  AirSys12_OAMixing Box,                  !- Name
  AirSys12_OA-AirSys12_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys12_OAInlet Node,                  !- Outdoor Air Stream Node Name
  AirSys12_OARelief Node,                 !- Relief Air Stream Node Name
  AirSys12 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AirSys12_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  AirSys12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys12_OA-AirSys12_Unitary_PackageNode, !- Fan Inlet Node Name
  AirSys12_Unitary_PackageHeatCoil air inlet, !- Fan Outlet Node Name
  AirSys12_OA-AirSys12_Unitary_PackageNode; !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  AirSys12_OA_Controller,                 !- Name
  AirSys12_OARelief Node,                 !- Relief Air Outlet Node Name
  AirSys12 Supply Equipment Inlet Node,   !- Return Air Node Name
  AirSys12_OA-AirSys12_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys12_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100.0,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  AirSys12_OAMechanical Ventilation;      !- Mechanical Ventilation Controller Name

Controller:MechanicalVentilation,
  AirSys12_OAMechanical Ventilation,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  DiningRoom,                             !- Zone Name 1
  SZ DSOA DiningRoom,                     !- Design Specification Outdoor Air Object Name 1
  CM DSZAD DiningRoom;                    !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:ZoneAirDistribution,
  CM DSZAD DiningRoom,                    !- Name
  1.0000,                                 !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0000,                                 !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  AirSys12_Unitary_Package,               !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AirSys12_OA-AirSys12_Unitary_PackageNode, !- Unitary System Air Inlet Node Name
  AirSys12 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  AlWAYS_ON,                              !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature {C}
  AUTOSIZE,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  DiningRoom,                             !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Fan Object Type
  AirSys12_Unitary_Package_fan,           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  AirSys12_Unitary_Package_HeatCoil,      !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  AirSys12_Unitary_Package_CoolCoil,      !- Cooling Coil Name
  CoolReheat,                             !- Dehumidification Control Type
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  AirSys12_Unitary_Package_ReheatCoil;    !- Reheat Coil Name

Fan:OnOff,
  AirSys12_Unitary_Package_fan,           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.318,                                  !- Fan Total Efficiency
  530,                                    !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  AirSys12_OA-AirSys12_Unitary_PackageNode, !- Air Inlet Node Name
  AirSys12_Unitary_PackageCoolCoil air inlet, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;                           !- End-Use Subcategory

Coil:Heating:Gas,
  AirSys12_Unitary_Package_HeatCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  AirSys12_Unitary_PackageHeatCoil air inlet, !- Air Inlet Node Name
  AirSys12_Unitary_PackageReheatCoil air inlet; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  AirSys12_Unitary_Package_CoolCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  3.69,                                   !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  AirSys12_Unitary_PackageCoolCoil air inlet, !- Air Inlet Node Name
  AirSys12_Unitary_PackageHeatCoil air inlet, !- Air Outlet Node Name
  Cool-Cap-fT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,                            !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;                          !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  AirSys12_Unitary_PackagecoolCapFT,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -0.0000414703,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AirSys12_Unitary_PackagecoolEIRFT,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AirSys12_Unitary_PackagecoolFFF,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys12_Unitary_PackagecoolEIRFFF,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys12_Unitary_PackagecoolPLR,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

AirLoopHVAC:SupplyPath,
  AirSys12,                               !- Name
  AirSys12 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys12 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys12 Supply Air Splitter,           !- Name
  AirSys12 Zone Equipment Inlet Node,     !- Inlet Node Name
  DiningRoom Direct Air Inlet Node Name;  !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys12 Return Air Path,               !- Name
  AirSys12 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys12 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys12 Return Air Mixer,              !- Name
  AirSys12 Zone Equipment Outlet Node,    !- Outlet Node Name
  DiningRoom Return Air Node Name;        !- Inlet Node Name 1

!***** Air Loop: AirSys13 *****

AirLoopHVAC,
  AirSys13,                               !- Name
  ,                                       !- Controller List Name
  AirSys13 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  AirSys13 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  AirSys13 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  AirSys13 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  AirSys13 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  AirSys13 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  AirSys13,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,                                 !- Minimum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

AvailabilityManagerAssignmentList,
  AirSys13 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  AirSys13 Availability Manager;          !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  AirSys13 Availability Manager,          !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  AirSys13 Air Loop Branches,             !- Name
  AirSys13 Air Loop Main Branch;          !- Branch Name 1

Branch,
  AirSys13 Air Loop Main Branch,          !- Name
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirSys13_OA,                            !- Component Name 1
  AirSys13 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  AirSys13_OA-AirSys13_Unitary_PackageNode, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  AirLoopHVAC:UnitaryHeatCool,            !- Component Object Type 2
  AirSys13_Unitary_Package,               !- Component Name 2
  AirSys13_OA-AirSys13_Unitary_PackageNode, !- Component Inlet Node Name 2
  AirSys13 Supply Equipment Outlet Node,  !- Component Outlet Node Name 2
  Active;                                 !- Component Branch Control Type 2

AirLoopHVAC:ControllerList,
  AirSys13_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AirSys13_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirSys13_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirSys13_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem,
  AirSys13_OA,                            !- Name
  AirSys13_OA_Controllers,                !- Controller List Name
  AirSys13_OA_Equipment,                  !- Outdoor Air Equipment List Name
  AirSys13 Availability Manager List;     !- Availability Manager List Name

OutdoorAir:NodeList,
  AirSys13_OANode List;                   !- Node or NodeList Name 1

NodeList,
  AirSys13_OANode List,                   !- Name
  AirSys13_OAInlet Node;                  !- Node Name 1

OutdoorAir:Mixer,
  AirSys13_OAMixing Box,                  !- Name
  AirSys13_OA-AirSys13_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys13_OAInlet Node,                  !- Outdoor Air Stream Node Name
  AirSys13_OARelief Node,                 !- Relief Air Stream Node Name
  AirSys13 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AirSys13_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  AirSys13 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys13_OA-AirSys13_Unitary_PackageNode, !- Fan Inlet Node Name
  AirSys13_Unitary_PackageHeatCoil air inlet, !- Fan Outlet Node Name
  AirSys13_OA-AirSys13_Unitary_PackageNode; !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  AirSys13_OA_Controller,                 !- Name
  AirSys13_OARelief Node,                 !- Relief Air Outlet Node Name
  AirSys13 Supply Equipment Inlet Node,   !- Return Air Node Name
  AirSys13_OA-AirSys13_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys13_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100.0,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  AirSys13_OAMechanical Ventilation;      !- Mechanical Ventilation Controller Name

Controller:MechanicalVentilation,
  AirSys13_OAMechanical Ventilation,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  MeetingRoom,                            !- Zone Name 1
  SZ DSOA MeetingRoom,                    !- Design Specification Outdoor Air Object Name 1
  CM DSZAD MeetingRoom;                   !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:ZoneAirDistribution,
  CM DSZAD MeetingRoom,                   !- Name
  1.0000,                                 !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0000,                                 !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  AirSys13_Unitary_Package,               !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AirSys13_OA-AirSys13_Unitary_PackageNode, !- Unitary System Air Inlet Node Name
  AirSys13 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  AlWAYS_ON,                              !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature {C}
  AUTOSIZE,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  MeetingRoom,                            !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Fan Object Type
  AirSys13_Unitary_Package_fan,           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  AirSys13_Unitary_Package_HeatCoil,      !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  AirSys13_Unitary_Package_CoolCoil,      !- Cooling Coil Name
  CoolReheat,                             !- Dehumidification Control Type
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  AirSys13_Unitary_Package_ReheatCoil;    !- Reheat Coil Name

Fan:OnOff,
  AirSys13_Unitary_Package_fan,           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.318,                                  !- Fan Total Efficiency
  530,                                    !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  AirSys13_OA-AirSys13_Unitary_PackageNode, !- Air Inlet Node Name
  AirSys13_Unitary_PackageCoolCoil air inlet, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;                           !- End-Use Subcategory

Coil:Heating:Gas,
  AirSys13_Unitary_Package_HeatCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  AirSys13_Unitary_PackageHeatCoil air inlet, !- Air Inlet Node Name
  AirSys13_Unitary_PackageReheatCoil air inlet; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  AirSys13_Unitary_Package_CoolCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  3.69,                                   !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  AirSys13_Unitary_PackageCoolCoil air inlet, !- Air Inlet Node Name
  AirSys13_Unitary_PackageHeatCoil air inlet, !- Air Outlet Node Name
  Cool-Cap-fT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,                            !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;                          !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  AirSys13_Unitary_PackagecoolCapFT,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -0.0000414703,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AirSys13_Unitary_PackagecoolEIRFT,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AirSys13_Unitary_PackagecoolFFF,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys13_Unitary_PackagecoolEIRFFF,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys13_Unitary_PackagecoolPLR,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

AirLoopHVAC:SupplyPath,
  AirSys13,                               !- Name
  AirSys13 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys13 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys13 Supply Air Splitter,           !- Name
  AirSys13 Zone Equipment Inlet Node,     !- Inlet Node Name
  MeetingRoom Direct Air Inlet Node Name; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys13 Return Air Path,               !- Name
  AirSys13 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys13 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys13 Return Air Mixer,              !- Name
  AirSys13 Zone Equipment Outlet Node,    !- Outlet Node Name
  MeetingRoom Return Air Node Name;       !- Inlet Node Name 1

!***** Air Loop: AirSys14 *****

AirLoopHVAC,
  AirSys14,                               !- Name
  ,                                       !- Controller List Name
  AirSys14 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  AirSys14 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  AirSys14 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  AirSys14 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  AirSys14 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  AirSys14 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

Sizing:System,
  AirSys14,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,                                 !- Minimum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

AvailabilityManagerAssignmentList,
  AirSys14 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  AirSys14 Availability Manager;          !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  AirSys14 Availability Manager,          !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  AirSys14 Air Loop Branches,             !- Name
  AirSys14 Air Loop Main Branch;          !- Branch Name 1

Branch,
  AirSys14 Air Loop Main Branch,          !- Name
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  AirSys14_OA,                            !- Component Name 1
  AirSys14 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  AirSys14_OA-AirSys14_Unitary_PackageNode, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  AirLoopHVAC:UnitaryHeatCool,            !- Component Object Type 2
  AirSys14_Unitary_Package,               !- Component Name 2
  AirSys14_OA-AirSys14_Unitary_PackageNode, !- Component Inlet Node Name 2
  AirSys14 Supply Equipment Outlet Node,  !- Component Outlet Node Name 2
  Active;                                 !- Component Branch Control Type 2

AirLoopHVAC:ControllerList,
  AirSys14_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AirSys14_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirSys14_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AirSys14_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem,
  AirSys14_OA,                            !- Name
  AirSys14_OA_Controllers,                !- Controller List Name
  AirSys14_OA_Equipment,                  !- Outdoor Air Equipment List Name
  AirSys14 Availability Manager List;     !- Availability Manager List Name

OutdoorAir:NodeList,
  AirSys14_OANode List;                   !- Node or NodeList Name 1

NodeList,
  AirSys14_OANode List,                   !- Name
  AirSys14_OAInlet Node;                  !- Node Name 1

OutdoorAir:Mixer,
  AirSys14_OAMixing Box,                  !- Name
  AirSys14_OA-AirSys14_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys14_OAInlet Node,                  !- Outdoor Air Stream Node Name
  AirSys14_OARelief Node,                 !- Relief Air Stream Node Name
  AirSys14 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AirSys14_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  AirSys14 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AirSys14_OA-AirSys14_Unitary_PackageNode, !- Fan Inlet Node Name
  AirSys14_Unitary_PackageHeatCoil air inlet, !- Fan Outlet Node Name
  AirSys14_OA-AirSys14_Unitary_PackageNode; !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  AirSys14_OA_Controller,                 !- Name
  AirSys14_OARelief Node,                 !- Relief Air Outlet Node Name
  AirSys14 Supply Equipment Inlet Node,   !- Return Air Node Name
  AirSys14_OA-AirSys14_Unitary_PackageNode, !- Mixed Air Node Name
  AirSys14_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100.0,                                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  AirSys14_OAMechanical Ventilation;      !- Mechanical Ventilation Controller Name

Controller:MechanicalVentilation,
  AirSys14_OAMechanical Ventilation,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  EnclosedOffice,                         !- Zone Name 1
  SZ DSOA EnclosedOffice,                 !- Design Specification Outdoor Air Object Name 1
  CM DSZAD EnclosedOffice;                !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:ZoneAirDistribution,
  CM DSZAD EnclosedOffice,                !- Name
  1.0000,                                 !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0000,                                 !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

AirLoopHVAC:UnitaryHeatCool,
  AirSys14_Unitary_Package,               !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AirSys14_OA-AirSys14_Unitary_PackageNode, !- Unitary System Air Inlet Node Name
  AirSys14 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  AlWAYS_ON,                              !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature {C}
  AUTOSIZE,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AUTOSIZE,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  EnclosedOffice,                         !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Fan Object Type
  AirSys14_Unitary_Package_fan,           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Coil:Heating:Gas,                       !- Heating Coil Object Type
  AirSys14_Unitary_Package_HeatCoil,      !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  AirSys14_Unitary_Package_CoolCoil,      !- Cooling Coil Name
  CoolReheat,                             !- Dehumidification Control Type
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  AirSys14_Unitary_Package_ReheatCoil;    !- Reheat Coil Name

Fan:OnOff,
  AirSys14_Unitary_Package_fan,           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.318,                                  !- Fan Total Efficiency
  530,                                    !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  AirSys14_OA-AirSys14_Unitary_PackageNode, !- Air Inlet Node Name
  AirSys14_Unitary_PackageCoolCoil air inlet, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;                           !- End-Use Subcategory

Coil:Heating:Gas,
  AirSys14_Unitary_Package_HeatCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  AirSys14_Unitary_PackageHeatCoil air inlet, !- Air Inlet Node Name
  AirSys14_Unitary_PackageReheatCoil air inlet; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  AirSys14_Unitary_Package_CoolCoil,      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  3.69,                                   !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  AirSys14_Unitary_PackageCoolCoil air inlet, !- Air Inlet Node Name
  AirSys14_Unitary_PackageHeatCoil air inlet, !- Air Outlet Node Name
  Cool-Cap-fT,                            !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,                            !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;                          !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  AirSys14_Unitary_PackagecoolCapFT,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -0.0000414703,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AirSys14_Unitary_PackagecoolEIRFT,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AirSys14_Unitary_PackagecoolFFF,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys14_Unitary_PackagecoolEIRFFF,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AirSys14_Unitary_PackagecoolPLR,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

AirLoopHVAC:SupplyPath,
  AirSys14,                               !- Name
  AirSys14 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AirSys14 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AirSys14 Supply Air Splitter,           !- Name
  AirSys14 Zone Equipment Inlet Node,     !- Inlet Node Name
  EnclosedOffice Direct Air Inlet Node Name; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirSys14 Return Air Path,               !- Name
  AirSys14 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AirSys14 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AirSys14 Return Air Mixer,              !- Name
  AirSys14 Zone Equipment Outlet Node,    !- Outlet Node Name
  EnclosedOffice Return Air Node Name;    !- Inlet Node Name 1

!***** Plant Loop: SWHSys1 *****

PlantLoop,
  SWHSys1,                                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SWHSys1 Loop Operation Scheme List,     !- Plant Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,             !- Loop Temperature Setpoint Node Name
  60.0,                                   !- Maximum Loop Temperature {C}
  10.0,                                   !- Minimum Loop Temperature {C}
  AUTOSIZE,                               !- Maximum Loop Flow Rate {m3/s}
  0.0,                                    !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,                               !- Plant Loop Volume {m3}
  SWHSys1 Supply Inlet Node,              !- Plant Side Inlet Node Name
  SWHSys1 Supply Outlet Node,             !- Plant Side Outlet Node Name
  SWHSys1 Supply Branches,                !- Plant Side Branch List Name
  SWHSys1 Supply Connectors,              !- Plant Side Connector List Name
  SWHSys1 Demand Inlet Node,              !- Demand Side Inlet Node Name
  SWHSys1 Demand Outlet Node,             !- Demand Side Outlet Node Name
  SWHSys1 Demand Branches,                !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,              !- Demand Side Connector List Name
  Optimal;                                !- Load Distribution Scheme

Sizing:Plant,
  SWHSys1,                                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5.0;                                    !- Loop Design Temperature Difference {deltaC}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,          !- Name
  Temperature,                            !- Control Variable
  SWHSys1-Loop-Temp-Schedule,             !- Schedule Name
  SWHSys1 Supply Outlet Node;             !- Setpoint Node or NodeList Name

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,     !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SWHSys1 Operation Scheme,               !- Control Scheme Name 1
  PlantOnSched;                           !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,               !- Name
  0.0,                                    !- Load Range Lower Limit 1 {W}
  1000000000000000,                       !- Load Range Upper Limit 1 {W}
  SWHSys1 Equipment List;                 !- Range Equipment List Name 1

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

PlantEquipmentList,
  SWHSys1 Equipment List,                 !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  SWHSys1 Water Heater;                   !- Equipment Name 1

BranchList,
  SWHSys1 Supply Branches,                !- Name
  SWHSys1 Supply Inlet Branch,            !- Branch Name 1
  SWHSys1 Supply Equipment Branch,        !- Branch Name 2
  SWHSys1 Supply Equipment Bypass Branch, !- Branch Name 3
  SWHSys1 Supply Outlet Branch;           !- Branch Name 4

ConnectorList,
  SWHSys1 Supply Connectors,              !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SWHSys1 Supply Splitter,                !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SWHSys1 Supply Mixer;                   !- Connector Name 2

Connector:Splitter,
  SWHSys1 Supply Splitter,                !- Name
  SWHSys1 Supply Inlet Branch,            !- Inlet Branch Name
  SWHSys1 Supply Equipment Branch,        !- Outlet Branch Name 1
  SWHSys1 Supply Equipment Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  SWHSys1 Supply Mixer,                   !- Name
  SWHSys1 Supply Outlet Branch,           !- Outlet Branch Name
  SWHSys1 Supply Equipment Branch,        !- Inlet Branch Name 1
  SWHSys1 Supply Equipment Bypass Branch; !- Inlet Branch Name 2

Branch,
  SWHSys1 Supply Inlet Branch,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  SWHSys1 Pump,                           !- Component Name 1
  SWHSys1 Supply Inlet Node,              !- Component Inlet Node Name 1
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector, !- Component Outlet Node Name 1
  Active;                                 !- Component Branch Control Type 1

Branch,
  SWHSys1 Supply Equipment Branch,        !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  SWHSys1 Water Heater,                   !- Component Name 1
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component Inlet Node Name 1
  SWHSys1 Supply Equipment Outlet Node,   !- Component Outlet Node Name 1
  Active;                                 !- Component Branch Control Type 1

Pump:VariableSpeed,
  SWHSys1 Pump,                           !- Name
  SWHSys1 Supply Inlet Node,              !- Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector, !- Outlet Node Name
  AUTOSIZE,                               !- Rated Flow Rate {m3/s}
  0.1,                                    !- Rated Pump Head {Pa}
  AUTOSIZE,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0.0,                                    !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0.0,                                    !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ;                                       !- Pump Flow Rate Schedule Name

WaterHeater:Mixed,
  SWHSys1 Water Heater,                   !- Name
  0.94635,                                !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Setpoint Temperature Schedule Name
  2.0,                                    !- Deadband Temperature Difference {deltaC}
  82.2222,                                !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NATURALGAS,                             !- Heater Fuel Type
  0.4,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  SCHEDULE,                               !- Ambient Temperature Indicator
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6.0,                                    !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Zone
  6.0,                                    !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,   !- Use Side Outlet Node Name
  1.0,                                    !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1.0,                                    !- Source Side Effectiveness
  AUTOSIZE,                               !- Use Side Design Flow Rate {m3/s}
  AUTOSIZE,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

Branch,
  SWHSys1 Supply Equipment Bypass Branch, !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWHSys1 Supply Equipment Bypass Pipe,   !- Component Name 1
  SWHSys1 Supply Equip Bypass Inlet Node, !- Component Inlet Node Name 1
  SWHSys1 Supply Equip Bypass Outlet Node, !- Component Outlet Node Name 1
  Bypass;                                 !- Component Branch Control Type 1

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,   !- Name
  SWHSys1 Supply Equip Bypass Inlet Node, !- Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node; !- Outlet Node Name

Branch,
  SWHSys1 Supply Outlet Branch,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWHSys1 Supply Outlet Pipe,             !- Component Name 1
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe, !- Component Inlet Node Name 1
  SWHSys1 Supply Outlet Node,             !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,             !- Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe, !- Inlet Node Name
  SWHSys1 Supply Outlet Node;             !- Outlet Node Name

BranchList,
  SWHSys1 Demand Branches,                !- Name
  SWHSys1 Demand Inlet Branch,            !- Branch Name 1
  SWHSys1 Demand Load Branch 1,           !- Branch Name 2
  SWHSys1 Demand Load Branch 2,           !- Branch Name 3
  SWHSys1 Demand Load Branch 3,           !- Branch Name 4
  SWHSys1 Demand Bypass Branch,           !- Branch Name 5
  SWHSys1 Demand Outlet Branch;           !- Branch Name 6

ConnectorList,
  SWHSys1 Demand Connectors,              !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SWHSys1 Demand Splitter,                !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SWHSys1 Demand Mixer;                   !- Connector Name 2

Connector:Splitter,
  SWHSys1 Demand Splitter,                !- Name
  SWHSys1 Demand Inlet Branch,            !- Inlet Branch Name
  SWHSys1 Demand Load Branch 1,           !- Outlet Branch Name 1
  SWHSys1 Demand Load Branch 2,           !- Outlet Branch Name 2
  SWHSys1 Demand Load Branch 3,           !- Outlet Branch Name 3
  SWHSys1 Demand Bypass Branch;           !- Outlet Branch Name 4

Connector:Mixer,
  SWHSys1 Demand Mixer,                   !- Name
  SWHSys1 Demand Outlet Branch,           !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,           !- Inlet Branch Name 1
  SWHSys1 Demand Load Branch 2,           !- Inlet Branch Name 2
  SWHSys1 Demand Load Branch 3,           !- Inlet Branch Name 3
  SWHSys1 Demand Bypass Branch;           !- Inlet Branch Name 4

Branch,
  SWHSys1 Demand Inlet Branch,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWHSys1 Demand Inlet Pipe,              !- Component Name 1
  SWHSys1 Demand Inlet Node,              !- Component Inlet Node Name 1
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,              !- Name
  SWHSys1 Demand Inlet Node,              !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer; !- Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 1,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Bakery Water Equipment,                 !- Component Name 1
  Bakery Water Equipment Water Inlet Node, !- Component Inlet Node Name 1
  Bakery Water Equipment Water Outlet Node, !- Component Outlet Node Name 1
  Active;                                 !- Component Branch Control Type 1

Branch,
  SWHSys1 Demand Load Branch 2,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Deli Water Equipment,                   !- Component Name 1
  Deli Water Equipment Water Inlet Node,  !- Component Inlet Node Name 1
  Deli Water Equipment Water Outlet Node, !- Component Outlet Node Name 1
  Active;                                 !- Component Branch Control Type 1

Branch,
  SWHSys1 Demand Load Branch 3,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Restroom Water Equipment,               !- Component Name 1
  Restroom Water Equipment Water Inlet Node, !- Component Inlet Node Name 1
  Restroom Water Equipment Water Outlet Node, !- Component Outlet Node Name 1
  Active;                                 !- Component Branch Control Type 1

Branch,
  SWHSys1 Demand Bypass Branch,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWHSys1 Demand Bypass Pipe,             !- Component Name 1
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component Inlet Node Name 1
  SWHSys1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
  Bypass;                                 !- Component Branch Control Type 1

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,             !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SWHSys1 Demand Outlet Branch,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWHSys1 Demand Outlet Pipe,             !- Component Name 1
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe, !- Component Inlet Node Name 1
  SWHSys1 Demand Outlet Node,             !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,             !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe, !- Inlet Node Name
  SWHSys1 Demand Outlet Node;             !- Outlet Node Name

Exterior:Lights,
  Exterior Facade Lighting,               !- Name
  ALWAYS_ON,                              !- Schedule Name
  15187.5,                                !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Exterior Facade Lighting;               !- End-Use Subcategory

!Currently Florida Power and Light data from 2008
!Chosen because of four updated locations, EIA reports Florida's commercial rates as
!being closest to the national average (just 3% off).
!ALL BUT GSD-1 IS COMMENTED OUT FOR TSD RUNS. QUALIFYING OBJECTS FOR GSD-1 ARE COMMENTED OUT.
!No. of elect rates is 11
!   FPL_GS-1_nonDemand, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GST-1_nonDemand_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSD-1_GeneralServiceDemand, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSDT-1_GeneralServiceDemand_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSLD-1_GeneralServiceLargeDemand, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSLDT-1_GeneralServiceLargeDemand_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSLD-2_GeneralServiceLargeDemand, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSLDT-2_GeneralServiceLargeDemand_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_HLFT-1_HighLoadFactor_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_HLFT-2_HighLoadFactor_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_HLFT-3_HighLoadFactor_TOU, source FP&L Electric Tariff, effective 2007-05-01
!Avg. tax rate: 7.1%
!   Population weighted average based on U.S. Census state population estimates July 1, 2008
!   And Sales Tax Clearinghouse "Browse States", state + average county and city sales taxes
!   Both accessed June 20, 2009
!Gas rates are national average
!  Avg_EIAMonthlyRateGas,  Source EIA historical April2006 thru Mar2009
!  Averaged rates for last three years because prices have been so volitile
!  in 2007 and 2008.
!  National Average electricity source and emission factors based on Deru and Torcellini 2007

FuelFactors,
  Electricity,                            !- Existing Fuel Resource Name
  kg,                                     !- Units of Measure
  ,                                       !- Energy per Unit Factor
  3.365,                                  !- Source Energy Factor {J/J}
  ,                                       !- Source Energy Schedule Name
  1.983E+02,                              !- CO2 Emission Factor {g/MJ}
  ,                                       !- CO2 Emission Factor Schedule Name
  1.014e-01,                              !- CO Emission Factor {g/MJ}
  ,                                       !- CO Emission Factor Schedule Name
  4.667E-01,                              !- CH4 Emission Factor {g/MJ}
  ,                                       !- CH4 Emission Factor Schedule Name
  3.472E-01,                              !- NOx Emission Factor {g/MJ}
  ,                                       !- NOx Emission Factor Schedule Name
  4.694E-03,                              !- N2O Emission Factor {g/MJ}
  ,                                       !- N2O Emission Factor Schedule Name
  1.053E+00,                              !- SO2 Emission Factor {g/MJ}
  ,                                       !- SO2 Emission Factor Schedule Name
  0.0,                                    !- PM Emission Factor {g/MJ}
  ,                                       !- PM Emission Factor Schedule Name
  1.156E-02,                              !- PM10 Emission Factor {g/MJ}
  ,                                       !- PM10 Emission Factor Schedule Name
  0.0,                                    !- PM2.5 Emission Factor {g/MJ}
  ,                                       !- PM2.5 Emission Factor Schedule Name
  0.0,                                    !- NH3 Emission Factor {g/MJ}
  ,                                       !- NH3 Emission Factor Schedule Name
  9.000E-03,                              !- NMVOC Emission Factor {g/MJ}
  ,                                       !- NMVOC Emission Factor Schedule Name
  3.861E-06,                              !- Hg Emission Factor {g/MJ}
  ,                                       !- Hg Emission Factor Schedule Name
  1.644E-05,                              !- Pb Emission Factor {g/MJ}
  ,                                       !- Pb Emission Factor Schedule Name
  2.102,                                  !- Water Emission Factor {L/MJ}
  ,                                       !- Water Emission Factor Schedule Name
  0,                                      !- Nuclear High Level Emission Factor {g/MJ}
  ,                                       !- Nuclear High Level Emission Factor Schedule Name
  0;                                      !- Nuclear Low Level Emission Factor {m3/MJ}

! On peak and off peak hours are constant across the FP&L TOU schedules of interest.
! Therefore, just one TOU schedule:

!  UtilityCost:Tariff,
!    FPL_GS-1_nonDemand,      !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    ,                        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    ,                        !- Demand Window Length
!    8.51,                    !- Monthly Charge or Variable Name
!    ,                        !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MaxDemand20kw,           !- Name
!    FPL_GS-1_nonDemand,      !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Maximum,                 !- Qualify Type
!    20,                      !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    1;                       !- Number of Months
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyCharge,    !- Charge Variable Name
!    FPL_GS-1_nonDemand,      !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.03927;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyCharge,        !- Charge Variable Name
!    FPL_GS-1_nonDemand,      !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05565;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Conservation,            !- Charge Variable Name
!    FPL_GS-1_nonDemand,      !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00143;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Capacity,                !- Charge Variable Name
!    FPL_GS-1_nonDemand,      !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00534;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Environmental,           !- Charge Variable Name
!    FPL_GS-1_nonDemand,      !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00040;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_GS-1_nonDemand,      !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
! end FPL_GS-1_nonDemand
!  UtilityCost:Tariff,
!    FPL_GST-1_nonDemand_TOU, !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    ,                        !- Demand Window Length
!    11.64,                   !- Monthly Charge or Variable Name
!    ,                        !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MaxDemand20kw,           !- Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Maximum,                 !- Qualify Type
!    20,                      !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    1;                       !- Number of Months
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.07674;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.02213;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.06024;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOffPeak, !- Charge Variable Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05365;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Conservation,            !- Charge Variable Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00143;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Capacity,                !- Charge Variable Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00534;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Environmental,           !- Charge Variable Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00040;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_GST-1_nonDemand_TOU, !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
! end FPL_GST-1_nonDemand_TOU

!  UtilityCost:Qualify,
!    MaxDemand500kw,          !- Name
!    FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Maximum,                 !- Qualify Type
!    500,                     !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    1;                       !- Number of Months
!  UtilityCost:Qualify,
!    MinDemand20kw,           !- Name
!    FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    20,                      !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months

! end FPL_GSD-1_GeneralServiceDemand
!  UtilityCost:Tariff,
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    HalfHour,                !- Demand Window Length
!    39.24,                   !- Monthly Charge or Variable Name
!    146.34,                  !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MaxDemand500kw,          !- Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Maximum,                 !- Qualify Type
!    500,                     !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    1;                       !- Number of Months
!  UtilityCost:Qualify,
!    MinDemand20kw,           !- Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    20,                      !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months
!  UtilityCost:Charge:Simple,
!    BaseDemandCharge,        !- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    5.10;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    DemandCapacityCharge,    !- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    1.63;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.03249;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00893;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.06023;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOffPeak, !- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05364;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    ConservationEnergyCharge,!- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00133;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    EnvironmentalEnergyCharge,  !- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00038;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
! end FPL_GSDT-1_GeneralServiceDemand_TOU
!  UtilityCost:Tariff,
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    ,                        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    HalfHour,                !- Demand Window Length
!    38.78,                   !- Monthly Charge or Variable Name
!    2993.78,                 !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MaxDemand2000kw,         !- Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Maximum,                 !- Qualify Type
!    2000,                    !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    1;                       !- Number of Months
!  UtilityCost:Qualify,
!    MinDemand500kw,          !- Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    500,                     !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months
!  UtilityCost:Charge:Simple,
!    BaseDemandCharge,        !- Charge Variable Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    5.91;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    DemandCapacityCharge,    !- Charge Variable Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    2.05;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyCharge,    !- Charge Variable Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.01102;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyCharge,        !- Charge Variable Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05558;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    ConservationEnergyCharge,!- Charge Variable Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.0013;                  !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    EnvironmentalEnergyCharge,  !- Charge Variable Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00038;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
! end  FPL_GSLD-1_GeneralServiceLargeDemand
!  UtilityCost:Tariff,
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    HalfHour,                !- Demand Window Length
!    38.78,                   !- Monthly Charge or Variable Name
!    2993.78,                 !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MaxDemand2000kw,         !- Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Maximum,                 !- Qualify Type
!    2000,                    !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    1;                       !- Number of Months
!  UtilityCost:Qualify,
!    MinDemand500kw,          !- Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    500,                     !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months
!  UtilityCost:Charge:Simple,
!    BaseDemandCharge,        !- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    5.91;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    DemandCapacityCharge,    !- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    2.05;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.02182;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00662;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.06017;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOffPeak, !- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05359;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    ConservationEnergyCharge,!- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.0013;                  !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    EnvironmentalEnergyCharge,  !- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00038;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
! end  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU
!  UtilityCost:Tariff,
!    FPL_GSLD-2_GeneralServiceLargeDemand,  !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    ,                        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    HalfHour,                !- Demand Window Length
!    160.77,                  !- Monthly Charge or Variable Name
!    11980.77,                !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MinDemand2000kw,         !- Name
!    FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    2000,                    !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months
!  UtilityCost:Charge:Simple,
!    BaseDemandCharge,        !- Charge Variable Name
!    FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    5.91;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyCharge,        !- Charge Variable Name
!    FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05519;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    ConservationEnergyCharge,!- Charge Variable Name
!    FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00119;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    EnvironmentalEnergyCharge,  !- Charge Variable Name
!    FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00035;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
!! end  FPL_GSLD-2_GeneralServiceLargeDemand
!  UtilityCost:Tariff,
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    HalfHour,                !- Demand Window Length
!    160.77,                  !- Monthly Charge or Variable Name
!    11980.77,                !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MinDemand2000kw,         !- Name
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    2000,                    !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months
!  UtilityCost:Charge:Simple,
!    BaseDemandCharge,        !- Charge Variable Name
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    5.91;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00620;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05984;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOffPeak, !- Charge Variable Name
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05330;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    ConservationEnergyCharge,!- Charge Variable Name
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00119;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    EnvironmentalEnergyCharge,  !- Charge Variable Name
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00035;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
! end  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU
!  UtilityCost:Tariff,
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    HalfHour,                !- Demand Window Length
!    39.24,                   !- Monthly Charge or Variable Name
!    70.74,                   !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MaxDemand499kw,          !- Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Maximum,                 !- Qualify Type
!    499,                     !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    1;                       !- Number of Months
!  UtilityCost:Qualify,
!    MinDemand20kw,           !- Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    21,                      !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months
!  UtilityCost:Charge:Simple,
!    OnPeakDemandCharge,      !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    peakDemand,              !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    7.03;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    OnPeakCapacityCharge,    !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    peakDemand,              !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    1.63;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    BaseDemandCharge,        !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    1.50;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.01590;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00500;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.06023;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOffPeak, !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05364;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    ConservationEnergyCharge,!- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00133;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    EnvironmentalEnergyCharge,  !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00038;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
! end FPL_HLFT-1_HighLoadFactor_TOU
!  UtilityCost:Tariff,
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    HalfHour,                !- Demand Window Length
!    38.78,                   !- Monthly Charge or Variable Name
!    808.78,                  !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MaxDemand1999kw,         !- Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Maximum,                 !- Qualify Type
!    1999,                    !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    1;                       !- Number of Months
!  UtilityCost:Qualify,
!    MinDemand500kw,          !- Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    500,                     !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months
!  UtilityCost:Charge:Simple,
!    OnPeakDemandCharge,      !- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    peakDemand,              !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    7.02;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    OnPeakCapacityCharge,    !- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    peakDemand,              !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    2.05;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    BaseDemandCharge,        !- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    1.54;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyCharge,    !- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.005;                   !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.06017;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOffPeak, !- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05359;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    ConservationEnergyCharge,!- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00130;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    EnvironmentalEnergyCharge,  !- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00038;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
! end FPL_HLFT-2_HighLoadFactor_TOU
!  UtilityCost:Tariff,
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Name
!    ElectricityNet:Facility, !- Output Meter Name
!    kWh,                     !- Conversion Factor Choice
!    ,                        !- Energy Conversion Factor
!    ,                        !- Demand Conversion Factor
!    FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
!    ,                        !- Season Schedule Name
!    ,                        !- Month Schedule Name
!    HalfHour,                !- Demand Window Length
!    160.77,                  !- Monthly Charge or Variable Name
!    3200.77,                 !- Minimum Monthly Charge or Variable Name
!    ,                        !- Real Time Pricing Charge Schedule Name
!    ,                        !- Customer Baseline Load Schedule Name
!    Comm Elect;              !- Group Name
!  UtilityCost:Qualify,
!    MinDemand2000kw,         !- Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    TotalDemand,             !- Variable Name
!    Minimum,                 !- Qualify Type
!    2000,                    !- Threshold Value or Variable Name
!    Annual,                  !- Season
!    Count,                   !- Threshold Test
!    12;                      !- Number of Months
!  UtilityCost:Charge:Simple,
!    OnPeakDemandCharge,      !- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    peakDemand,              !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    7.02;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    OnPeakCapacityCharge,    !- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    peakDemand,              !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    1.98;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    BaseDemandCharge,        !- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    totalDemand,             !- Source Variable
!    Annual,                  !- Season
!    DemandCharges,           !- Category Variable Name
!    1.52;                    !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    Non-fuelEnergyCharge,    !- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.005;                   !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOnPeak,  !- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    peakEnergy,              !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05984;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    fuelEnergyChargeOffPeak, !- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    offPeakEnergy,           !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.05330;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    ConservationEnergyCharge,!- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00119;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    EnvironmentalEnergyCharge,  !- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    totalEnergy,             !- Source Variable
!    Annual,                  !- Season
!    EnergyCharges,           !- Category Variable Name
!    0.00035;                 !- Cost per Unit Value or Variable Name
!  UtilityCost:Charge:Simple,
!    TaxofSevenPtOnePercent,  !- Charge Variable Name
!    FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
!    SubTotal,                !- Source Variable
!    Annual,                  !- Season
!    Taxes,                   !- Category Variable Name
!    0.071;                   !- Cost per Unit Value or Variable Name
!  Avg_EIAMonthlyRateGas,  Source EIA historical April2006 thru Mar2009
!  Averaged rates for last three years because prices have been so volitile
!  in 2007 and 2008.

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

FuelFactors,
  NaturalGas,                             !- Existing Fuel Resource Name
  m3,                                     !- Units of Measure
  37631000,                               !- Energy per Unit Factor
  1.092,                                  !- Source Energy Factor {J/J}
  ,                                       !- Source Energy Schedule Name
  5.21E+01,                               !- CO2 Emission Factor {g/MJ}
  ,                                       !- CO2 Emission Factor Schedule Name
  3.99E-02,                               !- CO Emission Factor {g/MJ}
  ,                                       !- CO Emission Factor Schedule Name
  1.06E-03,                               !- CH4 Emission Factor {g/MJ}
  ,                                       !- CH4 Emission Factor Schedule Name
  4.73E-02,                               !- NOx Emission Factor {g/MJ}
  ,                                       !- NOx Emission Factor Schedule Name
  1.06E-03,                               !- N2O Emission Factor {g/MJ}
  ,                                       !- N2O Emission Factor Schedule Name
  2.68E-04,                               !- SO2 Emission Factor {g/MJ}
  ,                                       !- SO2 Emission Factor Schedule Name
  0.0,                                    !- PM Emission Factor {g/MJ}
  ,                                       !- PM Emission Factor Schedule Name
  3.59E-03,                               !- PM10 Emission Factor {g/MJ}
  ,                                       !- PM10 Emission Factor Schedule Name
  0.0,                                    !- PM2.5 Emission Factor {g/MJ}
  ,                                       !- PM2.5 Emission Factor Schedule Name
  0,                                      !- NH3 Emission Factor {g/MJ}
  ,                                       !- NH3 Emission Factor Schedule Name
  2.61E-03,                               !- NMVOC Emission Factor {g/MJ}
  ,                                       !- NMVOC Emission Factor Schedule Name
  1.11E-07,                               !- Hg Emission Factor {g/MJ}
  ,                                       !- Hg Emission Factor Schedule Name
  2.13E-07,                               !- Pb Emission Factor {g/MJ}
  ,                                       !- Pb Emission Factor Schedule Name
  0,                                      !- Water Emission Factor {L/MJ}
  ,                                       !- Water Emission Factor Schedule Name
  0,                                      !- Nuclear High Level Emission Factor {g/MJ}
  ,                                       !- Nuclear High Level Emission Factor Schedule Name
  0;                                      !- Nuclear Low Level Emission Factor {m3/MJ}

!

FuelFactors,
  FuelOil#1,                              !- Existing Fuel Resource Name
  m3,                                     !- Units of Measure
  38.656E+09,                             !- Energy per Unit Factor
  1.158,                                  !- Source Energy Factor {J/J}
  ,                                       !- Source Energy Schedule Name
  7.06E+01,                               !- CO2 Emission Factor {g/MJ}
  ,                                       !- CO2 Emission Factor Schedule Name
  1.68E-02,                               !- CO Emission Factor {g/MJ}
  ,                                       !- CO Emission Factor Schedule Name
  7.19E-04,                               !- CH4 Emission Factor {g/MJ}
  ,                                       !- CH4 Emission Factor Schedule Name
  6.67E-02,                               !- NOx Emission Factor {g/MJ}
  ,                                       !- NOx Emission Factor Schedule Name
  3.70E-04,                               !- N2O Emission Factor {g/MJ}
  ,                                       !- N2O Emission Factor Schedule Name
  1.06E-01,                               !- SO2 Emission Factor {g/MJ}
  ,                                       !- SO2 Emission Factor Schedule Name
  0.0,                                    !- PM Emission Factor {g/MJ}
  ,                                       !- PM Emission Factor Schedule Name
  5.82E-03,                               !- PM10 Emission Factor {g/MJ}
  ,                                       !- PM10 Emission Factor Schedule Name
  0.0,                                    !- PM2.5 Emission Factor {g/MJ}
  ,                                       !- PM2.5 Emission Factor Schedule Name
  0,                                      !- NH3 Emission Factor {g/MJ}
  ,                                       !- NH3 Emission Factor Schedule Name
  1.14E-03,                               !- NMVOC Emission Factor {g/MJ}
  ,                                       !- NMVOC Emission Factor Schedule Name
  0.0,                                    !- Hg Emission Factor {g/MJ}
  ,                                       !- Hg Emission Factor Schedule Name
  0.0,                                    !- Pb Emission Factor {g/MJ}
  ,                                       !- Pb Emission Factor Schedule Name
  0,                                      !- Water Emission Factor {L/MJ}
  ,                                       !- Water Emission Factor Schedule Name
  0,                                      !- Nuclear High Level Emission Factor {g/MJ}
  ,                                       !- Nuclear High Level Emission Factor Schedule Name
  0;                                      !- Nuclear Low Level Emission Factor {m3/MJ}

FuelFactors,
  Propane,                                !- Existing Fuel Resource Name
  m3,                                     !- Units of Measure
  25.362E+09,                             !- Energy per Unit Factor
  1.151,                                  !- Source Energy Factor {J/J}
  ,                                       !- Source Energy Schedule Name
  6.27E+01,                               !- CO2 Emission Factor {g/MJ}
  ,                                       !- CO2 Emission Factor Schedule Name
  1.03E-02,                               !- CO Emission Factor {g/MJ}
  ,                                       !- CO Emission Factor Schedule Name
  1.03E-03,                               !- CH4 Emission Factor {g/MJ}
  ,                                       !- CH4 Emission Factor Schedule Name
  7.41E-02,                               !- NOx Emission Factor {g/MJ}
  ,                                       !- NOx Emission Factor Schedule Name
  4.61E-03,                               !- N2O Emission Factor {g/MJ}
  ,                                       !- N2O Emission Factor Schedule Name
  0.0,                                    !- SO2 Emission Factor {g/MJ}
  ,                                       !- SO2 Emission Factor Schedule Name
  0.0,                                    !- PM Emission Factor {g/MJ}
  ,                                       !- PM Emission Factor Schedule Name
  2.31E-03,                               !- PM10 Emission Factor {g/MJ}
  ,                                       !- PM10 Emission Factor Schedule Name
  0.0,                                    !- PM2.5 Emission Factor {g/MJ}
  ,                                       !- PM2.5 Emission Factor Schedule Name
  0.0,                                    !- NH3 Emission Factor {g/MJ}
  ,                                       !- NH3 Emission Factor Schedule Name
  1.79E-03,                               !- NMVOC Emission Factor {g/MJ}
  ,                                       !- NMVOC Emission Factor Schedule Name
  0.0,                                    !- Hg Emission Factor {g/MJ}
  ,                                       !- Hg Emission Factor Schedule Name
  0.0,                                    !- Pb Emission Factor {g/MJ}
  ,                                       !- Pb Emission Factor Schedule Name
  0,                                      !- Water Emission Factor {L/MJ}
  ,                                       !- Water Emission Factor Schedule Name
  0,                                      !- Nuclear High Level Emission Factor {g/MJ}
  ,                                       !- Nuclear High Level Emission Factor Schedule Name
  0;                                      !- Nuclear Low Level Emission Factor {m3/MJ}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 1
  InputVerificationandResultsSummary,     !- Report Name 2
  ClimaticDataSummary,                    !- Report Name 3
  EnvelopeSummary,                        !- Report Name 4
  EquipmentSummary,                       !- Report Name 5
  ComponentSizingSummary,                 !- Report Name 6
  HVACSizingSummary,                      !- Report Name 7
  SystemSummary;                          !- Report Name 8

EnvironmentalImpactFactors,
  0.663,                                  !- District Heating Efficiency
  4.18,                                   !- District Cooling COP {W/W}
  0.585,                                  !- Steam Conversion Efficiency
  80.7272,                                !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
  6.2727,                                 !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                                 !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!***** Direct Substitution Text *****

Schedule:Compact,
  MaxRelHumSetSchGrocery,                 !- Name
  Humidity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Day_Night_Infiltration_Schedule,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 22:00,                           !- Field 5
  0.32,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: Saturday,                          !- Field 9
  Until: 06:00,                           !- Field 10
  1,                                      !- Field 11
  Until: 22:00,                           !- Field 12
  0.32,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1,                                      !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.32,                                   !- Field 18
  For: Sunday Holidays AllOtherDays,      !- Field 19
  Until: 06:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 22:00,                           !- Field 22
  0.32,                                   !- Field 23
  Until: 24:00,                           !- Field 24
  1;                                      !- Field 25

Construction,
  IEAD Roof,                              !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation,                        !- Layer 2
  Roof Decking;                           !- Layer 3

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation,                        !- Name
  MediumRough,                            !- Roughness
  0.124830140121427,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Decking,                           !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Construction,
  Mass Ext Wall,                          !- Name
  1in Stucco,                             !- Layer 1
  8in HW Concrete,                        !- Layer 2
  Ext Wall Insulation,                    !- Layer 3
  1/2in Gypsum;                           !- Layer 4

Material,
  1in Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8in HW Concrete,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Ext Wall Insulation,                    !- Name
  MediumRough,                            !- Roughness
  0.0365371796593853,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1/2in Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Construction,
  Int Wall,                               !- Name
  1/2in Gypsum,                           !- Layer 1
  1/2in Gypsum;                           !- Layer 2

Construction,
  Air Wall,                               !- Name
  Air;                                    !- Layer 1

Material:NoMass,
  Air,                                    !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

Construction,
  Interior Furnishings,                   !- Name
  6in Wood;                               !- Layer 1

Material,
  6in Wood,                               !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Construction:FfactorGroundFloor,
  WestPerimeterSales Slab Construction,   !- Name
  0.73,                                   !- F-Factor {W/m-K}
  107.35,                                 !- Area {m2}
  56.1;                                   !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Bakery Slab Construction,               !- Name
  0.73,                                   !- F-Factor {W/m-K}
  209.03,                                 !- Area {m2}
  62.03;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Produce Slab Construction,              !- Name
  0.73,                                   !- F-Factor {W/m-K}
  711.36,                                 !- Area {m2}
  120.1;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Deli Slab Construction,                 !- Name
  0.73,                                   !- F-Factor {W/m-K}
  224.69,                                 !- Area {m2}
  65.19;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  MainSales Slab Construction,            !- Name
  0.73,                                   !- F-Factor {W/m-K}
  2082.38,                                !- Area {m2}
  184.61;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Corridor Slab Construction,             !- Name
  0.73,                                   !- F-Factor {W/m-K}
  49.41,                                  !- Area {m2}
  67.38;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Restroom Slab Construction,             !- Name
  0.73,                                   !- F-Factor {W/m-K}
  62.7,                                   !- Area {m2}
  31.73;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  MechanicalRoom Slab Construction,       !- Name
  0.73,                                   !- F-Factor {W/m-K}
  55.74,                                  !- Area {m2}
  29.86;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Vestibule Slab Construction,            !- Name
  0.73,                                   !- F-Factor {W/m-K}
  27.87,                                  !- Area {m2}
  21.33;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  EastPerimeterSales Slab Construction,   !- Name
  0.73,                                   !- F-Factor {W/m-K}
  107.35,                                 !- Area {m2}
  56.1;                                   !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  ActiveStorage Slab Construction,        !- Name
  0.73,                                   !- F-Factor {W/m-K}
  422.16,                                 !- Area {m2}
  112.02;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  DiningRoom Slab Construction,           !- Name
  0.73,                                   !- F-Factor {W/m-K}
  46.45,                                  !- Area {m2}
  27.36;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  MeetingRoom Slab Construction,          !- Name
  0.73,                                   !- F-Factor {W/m-K}
  46.45,                                  !- Area {m2}
  27.36;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  EnclosedOffice Slab Construction,       !- Name
  0.73,                                   !- F-Factor {W/m-K}
  27.83,                                  !- Area {m2}
  22.36;                                  !- PerimeterExposed {m}

Construction,
  Window Construction,                    !- Name
  Window Material;                        !- Layer 1

WindowMaterial:SimpleGlazingSystem,
  Window Material,                        !- Name
  6.92748086,                             !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  ;                                       !- Visible Transmittance

ElectricEquipment,
  Bakery_Kitchen_Equip,                   !- Name
  Bakery,                                 !- Zone or ZoneList Name
  Ele Kit Equip Sch,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  24714.25,                               !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  ;                                       !- End-Use Subcategory

ElectricEquipment,
  Deli_Kitchen_Equip,                     !- Name
  Deli,                                   !- Zone or ZoneList Name
  Ele Kit Equip Sch,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  24714.25,                               !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  ;                                       !- End-Use Subcategory

Schedule:Compact,
  Ele Kit Equip Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 06:00,                           !- Field 6
  0.23,                                   !- Field 7
  Until: 08:00,                           !- Field 8
  0.93,                                   !- Field 9
  Until: 10:00,                           !- Field 10
  0.63,                                   !- Field 11
  Until: 11:00,                           !- Field 12
  0.77,                                   !- Field 13
  Until: 12:00,                           !- Field 14
  1,                                      !- Field 15
  Until: 13:00,                           !- Field 16
  0.86,                                   !- Field 17
  Until: 14:00,                           !- Field 18
  0.36,                                   !- Field 19
  Until: 15:00,                           !- Field 20
  0.28,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  0.23;                                   !- Field 23

Schedule:Compact,
  Gas Kit Equip Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 03:00,                           !- Field 6
  0.01,                                   !- Field 7
  Until: 06:00,                           !- Field 8
  0.11,                                   !- Field 9
  Until: 07:00,                           !- Field 10
  0.89,                                   !- Field 11
  Until: 08:00,                           !- Field 12
  0.79,                                   !- Field 13
  Until: 10:00,                           !- Field 14
  0.39,                                   !- Field 15
  Until: 11:00,                           !- Field 16
  0.91,                                   !- Field 17
  Until: 13:00,                           !- Field 18
  1,                                      !- Field 19
  Until: 24:00,                           !- Field 20
  0.01;                                   !- Field 21

Coil:Heating:Electric,
  AirSys01_Unitary_Package_ReheatCoil,    !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys01_Unitary_PackageReheatCoil air inlet, !- Air Inlet Node Name
  AirSys01 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
  AirSys02_Unitary_Package_ReheatCoil,    !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys02_Unitary_PackageReheatCoil air inlet, !- Air Inlet Node Name
  AirSys02 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
  AirSys03_Unitary_Package_ReheatCoil,    !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys03_Unitary_PackageReheatCoil air inlet, !- Air Inlet Node Name
  AirSys03 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
  AirSys04_Unitary_Package_ReheatCoil,    !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys04_Unitary_PackageReheatCoil air inlet, !- Air Inlet Node Name
  AirSys04 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
  AirSys05_Unitary_Package_ReheatCoil,    !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys05_Unitary_PackageReheatCoil air inlet, !- Air Inlet Node Name
  AirSys05 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
  AirSys06_Unitary_Package_ReheatCoil,    !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys06_Unitary_PackageReheatCoil air inlet, !- Air Inlet Node Name
  AirSys06 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
  AirSys07_Unitary_Package_ReheatCoil,    !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys07_Unitary_PackageReheatCoil air inlet, !- Air Inlet Node Name
  AirSys07 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
  AirSys08_Unitary_Package_ReheatCoil,    !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys08_Unitary_PackageReheatCoil air inlet, !- Air Inlet Node Name
  AirSys08 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
  AirSys09_Unitary_Package_ReheatCoil,    !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys09_Unitary_PackageReheatCoil air inlet, !- Air Inlet Node Name
  AirSys09 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
  AirSys10_Unitary_Package_ReheatCoil,    !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys10_Unitary_PackageReheatCoil air inlet, !- Air Inlet Node Name
  AirSys10 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
  AirSys11_Unitary_Package_ReheatCoil,    !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys11_Unitary_PackageReheatCoil air inlet, !- Air Inlet Node Name
  AirSys11 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
  AirSys12_Unitary_Package_ReheatCoil,    !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys12_Unitary_PackageReheatCoil air inlet, !- Air Inlet Node Name
  AirSys12 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
  AirSys13_Unitary_Package_ReheatCoil,    !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys13_Unitary_PackageReheatCoil air inlet, !- Air Inlet Node Name
  AirSys13 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
  AirSys14_Unitary_Package_ReheatCoil,    !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  AirSys14_Unitary_PackageReheatCoil air inlet, !- Air Inlet Node Name
  AirSys14 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Schedule:Compact,
  Vestibule_HtgSetP_Sch,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  7.2;                                    !- Field 4

Schedule:Compact,
  Vestibule_ClgSetP_Sch,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  100;                                    !- Field 4

Curve:Biquadratic,
  Cool-Cap-fT,                            !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  ConstantCubic,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Cool-EIR-fT,                            !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Cool-PLF-fPLR,                          !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Refrigeration:CaseAndWalkInList,
  Rack A Case and Walk-In List,           !- Name
  A00 Offset Case,                        !- Case or WalkIn Name 1
  A01 Ice Cream Reach-Ins,                !- Case or WalkIn Name 2
  A02 Ice Cream Reach-Ins,                !- Case or WalkIn Name 3
  A03 Ice Cream Reach-Ins,                !- Case or WalkIn Name 4
  A04 Ice Cream Coffins,                  !- Case or WalkIn Name 5
  A05 Grocery Freezer;                    !- Case or WalkIn Name 6

Refrigeration:Case,
  A01 Ice Cream Reach-Ins,                !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  617.5,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  14.6,                                   !- Case Length {m}
  -24.4,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  70.2,                                   !- Standard Case Fan Power per Unit Length {W/m}
  70.2,                                   !- Operating Case Fan Power per Unit Length {W/m}
  99.1,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  99.1,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  286.9,                                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  286.9,                                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  1221.5,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  A01 Defrost Sch,                        !- Case Defrost Schedule Name
  A01 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -28.3,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  A01 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 22:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 22:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Schedule:Compact,
  A01 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 22:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 23:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Refrigeration:Case,
  A02 Ice Cream Reach-Ins,                !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  617.5,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  14.6,                                   !- Case Length {m}
  -24.4,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  70.2,                                   !- Standard Case Fan Power per Unit Length {W/m}
  70.2,                                   !- Operating Case Fan Power per Unit Length {W/m}
  99.1,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  99.1,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  286.9,                                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  286.9,                                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  1221.5,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  A02 Defrost Sch,                        !- Case Defrost Schedule Name
  A02 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -28.3,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  A02 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 23:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 23:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Schedule:Compact,
  A02 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 23:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

Refrigeration:Case,
  A03 Ice Cream Reach-Ins,                !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  617.5,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  14.6,                                   !- Case Length {m}
  -24.4,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  70.2,                                   !- Standard Case Fan Power per Unit Length {W/m}
  70.2,                                   !- Operating Case Fan Power per Unit Length {W/m}
  99.1,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  99.1,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  286.9,                                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  286.9,                                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  1221.5,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  A03 Defrost Sch,                        !- Case Defrost Schedule Name
  A03 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -28.3,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  A03 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:45,                           !- Field 3
  1,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  0;                                      !- Field 6

Schedule:Compact,
  A03 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  0;                                      !- Field 6

Refrigeration:Case,
  A04 Ice Cream Coffins,                  !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  695.5,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.15,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  2.4,                                    !- Case Length {m}
  -24.4,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Coffin Latent Curve,                    !- Latent Case Credit Curve Name
  23.6,                                   !- Standard Case Fan Power per Unit Length {W/m}
  23.6,                                   !- Operating Case Fan Power per Unit Length {W/m}
  0,                                      !- Standard Case Lighting Power per Unit Length {W/m}
  0,                                      !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  254.6,                                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  254.6,                                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  1430.4,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  A04 Defrost Sch,                        !- Case Defrost Schedule Name
  A04 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Coffin Defrost Curve,                   !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -28.9,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  A04 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:45,                           !- Field 3
  1,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  0;                                      !- Field 6

Schedule:Compact,
  A04 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  0;                                      !- Field 6

Refrigeration:WalkIn,
  A05 Grocery Freezer,                    !- Name
  Always_On,                              !- Availability Schedule Name
  8826,                                   !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  242,                                    !- Rated Total Heating Power {W}
  Always_Off,                             !- Heating Power Schedule Name
  825,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  258.75,                                 !- Rated Total Lighting Power {W}
  Always_On,                              !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  A05 Defrost Sch,                        !- Defrost Schedule Name
  A05 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  7750,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  48.1,                                   !- Insulated Floor Surface Area {m2}
  0.2,                                    !- Insulated Floor U-Value {W/m2-K}
  ActiveStorage,                          !- Zone Name 1
  138.5,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.18,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  0,                                      !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.3,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.18,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  A05 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 09:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 21:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 21:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  A05 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 09:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:50,                           !- Field 5
  1,                                      !- Field 6
  Until: 21:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 21:50,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Refrigeration:CaseAndWalkInList,
  Rack B Case and Walk-In List,           !- Name
  B00 Offset Case,                        !- Case or WalkIn Name 1
  B01 Frozen Food Reach-Ins,              !- Case or WalkIn Name 2
  B02 Frozen Food Reach-Ins,              !- Case or WalkIn Name 3
  B03 Frozen Food Reach-Ins,              !- Case or WalkIn Name 4
  B04 Bakery Freezer;                     !- Case or WalkIn Name 5

Refrigeration:Case,
  B01 Frozen Food Reach-Ins,              !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  583.8,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  13.8,                                   !- Case Length {m}
  -20.6,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  70.2,                                   !- Standard Case Fan Power per Unit Length {W/m}
  70.2,                                   !- Operating Case Fan Power per Unit Length {W/m}
  99.1,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  99.1,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  286.9,                                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  286.9,                                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  1221.5,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  B01 Defrost Sch,                        !- Case Defrost Schedule Name
  B01 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -23.9,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  B01 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Schedule:Compact,
  B01 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Refrigeration:Case,
  B02 Frozen Food Reach-Ins,              !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  583.8,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  13.8,                                   !- Case Length {m}
  -20.6,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  70.2,                                   !- Standard Case Fan Power per Unit Length {W/m}
  70.2,                                   !- Operating Case Fan Power per Unit Length {W/m}
  99.1,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  99.1,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  286.9,                                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  286.9,                                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  1221.5,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  B02 Defrost Sch,                        !- Case Defrost Schedule Name
  B02 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -23.9,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  B02 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Schedule:Compact,
  B02 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Refrigeration:Case,
  B03 Frozen Food Reach-Ins,              !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  583.8,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  13.8,                                   !- Case Length {m}
  -20.6,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  70.2,                                   !- Standard Case Fan Power per Unit Length {W/m}
  70.2,                                   !- Operating Case Fan Power per Unit Length {W/m}
  99.1,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  99.1,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  286.9,                                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  286.9,                                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  1221.5,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  B03 Defrost Sch,                        !- Case Defrost Schedule Name
  B03 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -23.9,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  B03 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 03:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Schedule:Compact,
  B03 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 03:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 04:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Refrigeration:WalkIn,
  B04 Bakery Freezer,                     !- Name
  Always_On,                              !- Availability Schedule Name
  3030,                                   !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  242,                                    !- Rated Total Heating Power {W}
  Always_Off,                             !- Heating Power Schedule Name
  488,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  61.75,                                  !- Rated Total Lighting Power {W}
  Always_On,                              !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  B04 Defrost Sch,                        !- Defrost Schedule Name
  B04 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  3600,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.5,                                   !- Insulated Floor Surface Area {m2}
  0.2,                                    !- Insulated Floor U-Value {W/m2-K}
  Bakery,                                 !- Zone Name 1
  52.6,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.18,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  0,                                      !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.3,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.18,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  B04 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 08:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 20:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 20:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  B04 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 08:50,                           !- Field 5
  1,                                      !- Field 6
  Until: 20:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 20:50,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Refrigeration:CaseAndWalkInList,
  Rack C Case and Walk-In List,           !- Name
  C00 Offset Case,                        !- Case or WalkIn Name 1
  C01 Deli Cases,                         !- Case or WalkIn Name 2
  C02 Deli Cases,                         !- Case or WalkIn Name 3
  C03 Deli Cases,                         !- Case or WalkIn Name 4
  C04 Dairy Cases,                        !- Case or WalkIn Name 5
  C05 Dairy Cases,                        !- Case or WalkIn Name 6
  C06 Meat Cases,                         !- Case or WalkIn Name 7
  C07 Meat Cases,                         !- Case or WalkIn Name 8
  C08 Meat Cases,                         !- Case or WalkIn Name 9
  C09 Service Meat Cases,                 !- Case or WalkIn Name 10
  C10 Dairy Cooler,                       !- Case or WalkIn Name 11
  C11 Beer Cooler;                        !- Case or WalkIn Name 12

Refrigeration:Case,
  C01 Deli Cases,                         !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.5,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.5,                                    !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  43.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  43.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  72.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  72.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C01 Defrost Sch,                        !- Case Defrost Schedule Name
  C01 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C01 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:45,                           !- Field 3
  1,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  0;                                      !- Field 6

Schedule:Compact,
  C01 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:45,                           !- Field 3
  1,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  0;                                      !- Field 6

Refrigeration:Case,
  C02 Deli Cases,                         !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.5,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.5,                                    !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  43.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  43.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  72.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  72.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C02 Defrost Sch,                        !- Case Defrost Schedule Name
  C02 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C02 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:45,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 04:45,                           !- Field 7
  0,                                      !- Field 8
  Until: 05:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 08:45,                           !- Field 11
  0,                                      !- Field 12
  Until: 09:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 12:45,                           !- Field 15
  0,                                      !- Field 16
  Until: 13:30,                           !- Field 17
  1,                                      !- Field 18
  Until: 16:45,                           !- Field 19
  0,                                      !- Field 20
  Until: 17:30,                           !- Field 21
  1,                                      !- Field 22
  Until: 20:45,                           !- Field 23
  0,                                      !- Field 24
  Until: 21:30,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  C02 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:45,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 04:45,                           !- Field 7
  0,                                      !- Field 8
  Until: 05:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 08:45,                           !- Field 11
  0,                                      !- Field 12
  Until: 09:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 12:45,                           !- Field 15
  0,                                      !- Field 16
  Until: 13:30,                           !- Field 17
  1,                                      !- Field 18
  Until: 16:45,                           !- Field 19
  0,                                      !- Field 20
  Until: 17:30,                           !- Field 21
  1,                                      !- Field 22
  Until: 20:45,                           !- Field 23
  0,                                      !- Field 24
  Until: 21:30,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  C03 Deli Cases,                         !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.5,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.5,                                    !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  43.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  43.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  72.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  72.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C03 Defrost Sch,                        !- Case Defrost Schedule Name
  C03 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C03 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:15,                           !- Field 5
  1,                                      !- Field 6
  Until: 04:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 06:15,                           !- Field 9
  1,                                      !- Field 10
  Until: 09:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 10:15,                           !- Field 13
  1,                                      !- Field 14
  Until: 13:30,                           !- Field 15
  0,                                      !- Field 16
  Until: 14:15,                           !- Field 17
  1,                                      !- Field 18
  Until: 17:30,                           !- Field 19
  0,                                      !- Field 20
  Until: 18:15,                           !- Field 21
  1,                                      !- Field 22
  Until: 21:30,                           !- Field 23
  0,                                      !- Field 24
  Until: 22:15,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  C03 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:15,                           !- Field 5
  1,                                      !- Field 6
  Until: 04:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 06:15,                           !- Field 9
  1,                                      !- Field 10
  Until: 09:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 10:15,                           !- Field 13
  1,                                      !- Field 14
  Until: 13:30,                           !- Field 15
  0,                                      !- Field 16
  Until: 14:15,                           !- Field 17
  1,                                      !- Field 18
  Until: 17:30,                           !- Field 19
  0,                                      !- Field 20
  Until: 18:15,                           !- Field 21
  1,                                      !- Field 22
  Until: 21:30,                           !- Field 23
  0,                                      !- Field 24
  Until: 22:15,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  C04 Dairy Cases,                        !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.5,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.3,                                    !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  43.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  43.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  72.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  72.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C04 Defrost Sch,                        !- Case Defrost Schedule Name
  C04 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C04 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:15,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 06:15,                           !- Field 7
  0,                                      !- Field 8
  Until: 07:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 10:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 11:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 14:15,                           !- Field 15
  0,                                      !- Field 16
  Until: 15:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 18:15,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 22:15,                           !- Field 23
  0,                                      !- Field 24
  Until: 23:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  C04 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:15,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 06:15,                           !- Field 7
  0,                                      !- Field 8
  Until: 07:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 10:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 11:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 14:15,                           !- Field 15
  0,                                      !- Field 16
  Until: 15:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 18:15,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 22:15,                           !- Field 23
  0,                                      !- Field 24
  Until: 23:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  C05 Dairy Cases,                        !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.5,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  6.1,                                    !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  43.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  43.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  72.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  72.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C05 Defrost Sch,                        !- Case Defrost Schedule Name
  C05 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C05 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 03:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 07:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 07:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 11:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 11:45,                           !- Field 13
  1,                                      !- Field 14
  Until: 15:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 15:45,                           !- Field 17
  1,                                      !- Field 18
  Until: 19:00,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:45,                           !- Field 21
  1,                                      !- Field 22
  Until: 23:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 23:45,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  C05 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 03:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 07:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 07:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 11:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 11:45,                           !- Field 13
  1,                                      !- Field 14
  Until: 15:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 15:45,                           !- Field 17
  1,                                      !- Field 18
  Until: 19:00,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:45,                           !- Field 21
  1,                                      !- Field 22
  Until: 23:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 23:45,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  C06 Meat Cases,                         !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.5,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  6.1,                                    !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  43.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  43.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  72.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  72.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C06 Defrost Sch,                        !- Case Defrost Schedule Name
  C06 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C06 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:30,                           !- Field 3
  1,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  0,                                      !- Field 6
  Until: 04:30,                           !- Field 7
  1,                                      !- Field 8
  Until: 07:45,                           !- Field 9
  0,                                      !- Field 10
  Until: 08:30,                           !- Field 11
  1,                                      !- Field 12
  Until: 11:45,                           !- Field 13
  0,                                      !- Field 14
  Until: 12:30,                           !- Field 15
  1,                                      !- Field 16
  Until: 15:45,                           !- Field 17
  0,                                      !- Field 18
  Until: 16:30,                           !- Field 19
  1,                                      !- Field 20
  Until: 19:45,                           !- Field 21
  0,                                      !- Field 22
  Until: 20:30,                           !- Field 23
  1,                                      !- Field 24
  Until: 23:45,                           !- Field 25
  0,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  1;                                      !- Field 28

Schedule:Compact,
  C06 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:30,                           !- Field 3
  1,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  0,                                      !- Field 6
  Until: 04:30,                           !- Field 7
  1,                                      !- Field 8
  Until: 07:45,                           !- Field 9
  0,                                      !- Field 10
  Until: 08:30,                           !- Field 11
  1,                                      !- Field 12
  Until: 11:45,                           !- Field 13
  0,                                      !- Field 14
  Until: 12:30,                           !- Field 15
  1,                                      !- Field 16
  Until: 15:45,                           !- Field 17
  0,                                      !- Field 18
  Until: 16:30,                           !- Field 19
  1,                                      !- Field 20
  Until: 19:45,                           !- Field 21
  0,                                      !- Field 22
  Until: 20:30,                           !- Field 23
  1,                                      !- Field 24
  Until: 23:45,                           !- Field 25
  0,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  1;                                      !- Field 28

Refrigeration:Case,
  C07 Meat Cases,                         !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.5,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  6.1,                                    !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  43.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  43.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  72.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  72.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C07 Defrost Sch,                        !- Case Defrost Schedule Name
  C07 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C07 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:15,                           !- Field 5
  1,                                      !- Field 6
  Until: 04:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 05:15,                           !- Field 9
  1,                                      !- Field 10
  Until: 08:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 09:15,                           !- Field 13
  1,                                      !- Field 14
  Until: 12:30,                           !- Field 15
  0,                                      !- Field 16
  Until: 13:15,                           !- Field 17
  1,                                      !- Field 18
  Until: 16:30,                           !- Field 19
  0,                                      !- Field 20
  Until: 17:15,                           !- Field 21
  1,                                      !- Field 22
  Until: 20:30,                           !- Field 23
  0,                                      !- Field 24
  Until: 21:15,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  C07 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:15,                           !- Field 5
  1,                                      !- Field 6
  Until: 04:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 05:15,                           !- Field 9
  1,                                      !- Field 10
  Until: 08:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 09:15,                           !- Field 13
  1,                                      !- Field 14
  Until: 12:30,                           !- Field 15
  0,                                      !- Field 16
  Until: 13:15,                           !- Field 17
  1,                                      !- Field 18
  Until: 16:30,                           !- Field 19
  0,                                      !- Field 20
  Until: 17:15,                           !- Field 21
  1,                                      !- Field 22
  Until: 20:30,                           !- Field 23
  0,                                      !- Field 24
  Until: 21:15,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  C08 Meat Cases,                         !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1274,                                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  6.1,                                    !- Case Length {m}
  -2.2,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  86.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  86.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  72.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  72.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C08 Defrost Sch,                        !- Case Defrost Schedule Name
  C08 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -7.8,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C08 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:15,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 05:15,                           !- Field 7
  0,                                      !- Field 8
  Until: 06:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 09:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 10:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 13:15,                           !- Field 15
  0,                                      !- Field 16
  Until: 14:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 17:15,                           !- Field 19
  0,                                      !- Field 20
  Until: 18:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 21:15,                           !- Field 23
  0,                                      !- Field 24
  Until: 22:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  C08 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:15,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 05:15,                           !- Field 7
  0,                                      !- Field 8
  Until: 06:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 09:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 10:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 13:15,                           !- Field 15
  0,                                      !- Field 16
  Until: 14:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 17:15,                           !- Field 19
  0,                                      !- Field 20
  Until: 18:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 21:15,                           !- Field 23
  0,                                      !- Field 24
  Until: 22:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  C09 Service Meat Cases,                 !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  403.8,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  6.1,                                    !- Case Length {m}
  -4.4,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  32,                                     !- Standard Case Fan Power per Unit Length {W/m}
  32,                                     !- Operating Case Fan Power per Unit Length {W/m}
  71.4,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  71.4,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  C09 Defrost Sch,                        !- Case Defrost Schedule Name
  C09 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -7.8,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  C09 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:20,                           !- Field 3
  1,                                      !- Field 4
  Until: 06:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 06:20,                           !- Field 7
  1,                                      !- Field 8
  Until: 12:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 12:20,                           !- Field 11
  1,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 18:20,                           !- Field 15
  1,                                      !- Field 16
  Until: 24:00,                           !- Field 17
  0;                                      !- Field 18

Schedule:Compact,
  C09 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:20,                           !- Field 3
  1,                                      !- Field 4
  Until: 06:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 06:20,                           !- Field 7
  1,                                      !- Field 8
  Until: 12:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 12:20,                           !- Field 11
  1,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 18:20,                           !- Field 15
  1,                                      !- Field 16
  Until: 24:00,                           !- Field 17
  0;                                      !- Field 18

Refrigeration:WalkIn,
  C10 Dairy Cooler,                       !- Name
  Always_On,                              !- Availability Schedule Name
  12626,                                  !- Rated Coil Cooling Capacity {W}
  -3.9,                                   !- Operating Temperature {C}
  1.7,                                    !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  680,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  331.37775,                              !- Rated Total Lighting Power {W}
  Always_On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  C10 Defrost Sch,                        !- Defrost Schedule Name
  C10 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  61.6,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ActiveStorage,                          !- Zone Name 1
  165.1,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.23,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  19,                                     !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8,                                    !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  Always_Off,                             !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.3,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.23,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  C10 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  1,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  0;                                      !- Field 10

Schedule:Compact,
  C10 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  1,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  0;                                      !- Field 10

Refrigeration:WalkIn,
  C11 Beer Cooler,                        !- Name
  Always_On,                              !- Availability Schedule Name
  10460,                                  !- Rated Coil Cooling Capacity {W}
  -3.9,                                   !- Operating Temperature {C}
  1.7,                                    !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  408,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  238.6301945,                            !- Rated Total Lighting Power {W}
  Always_On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  C11 Defrost Sch,                        !- Defrost Schedule Name
  C11 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  44.3,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ActiveStorage,                          !- Zone Name 1
  139.6,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.23,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  17.6,                                   !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8,                                    !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  Always_Off,                             !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.3,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.23,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Always_Off,                             !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  C11 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 13:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 14:00,                           !- Field 7
  1,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  0;                                      !- Field 10

Schedule:Compact,
  C11 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 13:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 14:00,                           !- Field 7
  1,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  0;                                      !- Field 10

Refrigeration:CaseAndWalkInList,
  Rack D Case and Walk-In List,           !- Name
  D00 Offset Case,                        !- Case or WalkIn Name 1
  D01 Beverage Cases,                     !- Case or WalkIn Name 2
  D02 Service Deli Cases,                 !- Case or WalkIn Name 3
  D03 Salad Cases,                        !- Case or WalkIn Name 4
  D04 Produce Cases,                      !- Case or WalkIn Name 5
  D05 Produce Cases,                      !- Case or WalkIn Name 6
  D06 Produce Islands,                    !- Case or WalkIn Name 7
  D07 Floral Cases,                       !- Case or WalkIn Name 8
  D08 Service Bakery Cases,               !- Case or WalkIn Name 9
  D09 Prepared Foods Cases,               !- Case or WalkIn Name 10
  D10 Prepared Foods Cases,               !- Case or WalkIn Name 11
  D11 Meat Cooler,                        !- Case or WalkIn Name 12
  D12 Meat Prep,                          !- Case or WalkIn Name 13
  D13 Bloom Box,                          !- Case or WalkIn Name 14
  D14 Deli Cooler,                        !- Case or WalkIn Name 15
  D15 Produce Cooler,                     !- Case or WalkIn Name 16
  D16 Fish Cooler;                        !- Case or WalkIn Name 17

Refrigeration:Case,
  D01 Beverage Cases,                     !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.5,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  4.9,                                    !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  43.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  43.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  72.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  72.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D01 Defrost Sch,                        !- Case Defrost Schedule Name
  D01 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D01 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:45,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 04:45,                           !- Field 7
  0,                                      !- Field 8
  Until: 05:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 08:45,                           !- Field 11
  0,                                      !- Field 12
  Until: 09:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 12:45,                           !- Field 15
  0,                                      !- Field 16
  Until: 13:30,                           !- Field 17
  1,                                      !- Field 18
  Until: 16:45,                           !- Field 19
  0,                                      !- Field 20
  Until: 17:30,                           !- Field 21
  1,                                      !- Field 22
  Until: 20:45,                           !- Field 23
  0,                                      !- Field 24
  Until: 21:30,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  D01 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:45,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 04:45,                           !- Field 7
  0,                                      !- Field 8
  Until: 05:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 08:45,                           !- Field 11
  0,                                      !- Field 12
  Until: 09:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 12:45,                           !- Field 15
  0,                                      !- Field 16
  Until: 13:30,                           !- Field 17
  1,                                      !- Field 18
  Until: 16:45,                           !- Field 19
  0,                                      !- Field 20
  Until: 17:30,                           !- Field 21
  1,                                      !- Field 22
  Until: 20:45,                           !- Field 23
  0,                                      !- Field 24
  Until: 21:30,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  D02 Service Deli Cases,                 !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  403.8,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  13.4,                                   !- Case Length {m}
  -4.4,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  32,                                     !- Standard Case Fan Power per Unit Length {W/m}
  32,                                     !- Operating Case Fan Power per Unit Length {W/m}
  71.4,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  71.4,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D02 Defrost Sch,                        !- Case Defrost Schedule Name
  D02 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -7.8,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D02 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:20,                           !- Field 3
  1,                                      !- Field 4
  Until: 06:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 06:20,                           !- Field 7
  1,                                      !- Field 8
  Until: 12:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 12:20,                           !- Field 11
  1,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 18:20,                           !- Field 15
  1,                                      !- Field 16
  Until: 24:00,                           !- Field 17
  0;                                      !- Field 18

Schedule:Compact,
  D02 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:20,                           !- Field 3
  1,                                      !- Field 4
  Until: 06:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 06:20,                           !- Field 7
  1,                                      !- Field 8
  Until: 12:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 12:20,                           !- Field 11
  1,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 18:20,                           !- Field 15
  1,                                      !- Field 16
  Until: 24:00,                           !- Field 17
  0;                                      !- Field 18

Refrigeration:Case,
  D03 Salad Cases,                        !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.5,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.3,                                    !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  43.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  43.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  72.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  72.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D03 Defrost Sch,                        !- Case Defrost Schedule Name
  D03 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D03 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:15,                           !- Field 5
  1,                                      !- Field 6
  Until: 05:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 06:15,                           !- Field 9
  1,                                      !- Field 10
  Until: 09:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 10:15,                           !- Field 13
  1,                                      !- Field 14
  Until: 13:30,                           !- Field 15
  0,                                      !- Field 16
  Until: 14:15,                           !- Field 17
  1,                                      !- Field 18
  Until: 17:30,                           !- Field 19
  0,                                      !- Field 20
  Until: 18:15,                           !- Field 21
  1,                                      !- Field 22
  Until: 21:30,                           !- Field 23
  0,                                      !- Field 24
  Until: 22:15,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  D03 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:15,                           !- Field 5
  1,                                      !- Field 6
  Until: 05:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 06:15,                           !- Field 9
  1,                                      !- Field 10
  Until: 09:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 10:15,                           !- Field 13
  1,                                      !- Field 14
  Until: 13:30,                           !- Field 15
  0,                                      !- Field 16
  Until: 14:15,                           !- Field 17
  1,                                      !- Field 18
  Until: 17:30,                           !- Field 19
  0,                                      !- Field 20
  Until: 18:15,                           !- Field 21
  1,                                      !- Field 22
  Until: 21:30,                           !- Field 23
  0,                                      !- Field 24
  Until: 22:15,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  D04 Produce Cases,                      !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.5,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.3,                                    !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  43.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  43.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  72.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  72.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D04 Defrost Sch,                        !- Case Defrost Schedule Name
  D04 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D04 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:15,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 06:15,                           !- Field 7
  0,                                      !- Field 8
  Until: 07:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 10:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 11:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 14:15,                           !- Field 15
  0,                                      !- Field 16
  Until: 15:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 18:15,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 22:15,                           !- Field 23
  0,                                      !- Field 24
  Until: 23:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  D04 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:15,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 06:15,                           !- Field 7
  0,                                      !- Field 8
  Until: 07:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 10:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 11:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 14:15,                           !- Field 15
  0,                                      !- Field 16
  Until: 15:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 18:15,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 22:15,                           !- Field 23
  0,                                      !- Field 24
  Until: 23:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  D05 Produce Cases,                      !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1475.9,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.3,                                    !- Case Length {m}
  -1.7,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  86.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  86.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  72.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  72.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D05 Defrost Sch,                        !- Case Defrost Schedule Name
  D05 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D05 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 03:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 07:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 07:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 11:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 11:45,                           !- Field 13
  1,                                      !- Field 14
  Until: 15:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 15:45,                           !- Field 17
  1,                                      !- Field 18
  Until: 19:00,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:45,                           !- Field 21
  1,                                      !- Field 22
  Until: 23:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 23:45,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  D05 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 03:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 07:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 07:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 11:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 11:45,                           !- Field 13
  1,                                      !- Field 14
  Until: 15:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 15:45,                           !- Field 17
  1,                                      !- Field 18
  Until: 19:00,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:45,                           !- Field 21
  1,                                      !- Field 22
  Until: 23:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 23:45,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Refrigeration:Case,
  D06 Produce Islands,                    !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1182.7,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.15,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  11,                                     !- Case Length {m}
  1.1,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Coffin Latent Curve,                    !- Latent Case Credit Curve Name
  50.9,                                   !- Standard Case Fan Power per Unit Length {W/m}
  50.9,                                   !- Operating Case Fan Power per Unit Length {W/m}
  0,                                      !- Standard Case Lighting Power per Unit Length {W/m}
  0,                                      !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D06 Defrost Sch,                        !- Case Defrost Schedule Name
  D06 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D06 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 13:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  D06 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 13:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Refrigeration:Case,
  D07 Floral Cases,                       !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.5,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.7,                                    !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  43.1,                                   !- Standard Case Fan Power per Unit Length {W/m}
  43.1,                                   !- Operating Case Fan Power per Unit Length {W/m}
  72.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  72.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D07 Defrost Sch,                        !- Case Defrost Schedule Name
  D07 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D07 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:30,                           !- Field 3
  1,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  0,                                      !- Field 6
  Until: 04:30,                           !- Field 7
  1,                                      !- Field 8
  Until: 07:45,                           !- Field 9
  0,                                      !- Field 10
  Until: 08:30,                           !- Field 11
  1,                                      !- Field 12
  Until: 11:45,                           !- Field 13
  0,                                      !- Field 14
  Until: 12:30,                           !- Field 15
  1,                                      !- Field 16
  Until: 15:45,                           !- Field 17
  0,                                      !- Field 18
  Until: 16:30,                           !- Field 19
  1,                                      !- Field 20
  Until: 19:45,                           !- Field 21
  0,                                      !- Field 22
  Until: 20:30,                           !- Field 23
  1,                                      !- Field 24
  Until: 23:45,                           !- Field 25
  0,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  1;                                      !- Field 28

Schedule:Compact,
  D07 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:30,                           !- Field 3
  1,                                      !- Field 4
  Until: 03:45,                           !- Field 5
  0,                                      !- Field 6
  Until: 04:30,                           !- Field 7
  1,                                      !- Field 8
  Until: 07:45,                           !- Field 9
  0,                                      !- Field 10
  Until: 08:30,                           !- Field 11
  1,                                      !- Field 12
  Until: 11:45,                           !- Field 13
  0,                                      !- Field 14
  Until: 12:30,                           !- Field 15
  1,                                      !- Field 16
  Until: 15:45,                           !- Field 17
  0,                                      !- Field 18
  Until: 16:30,                           !- Field 19
  1,                                      !- Field 20
  Until: 19:45,                           !- Field 21
  0,                                      !- Field 22
  Until: 20:30,                           !- Field 23
  1,                                      !- Field 24
  Until: 23:45,                           !- Field 25
  0,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  1;                                      !- Field 28

Refrigeration:Case,
  D08 Service Bakery Cases,               !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  403.8,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  2.4,                                    !- Case Length {m}
  -4.4,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  32,                                     !- Standard Case Fan Power per Unit Length {W/m}
  32,                                     !- Operating Case Fan Power per Unit Length {W/m}
  71.4,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  71.4,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D08 Defrost Sch,                        !- Case Defrost Schedule Name
  D08 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -7.8,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D08 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:20,                           !- Field 3
  0,                                      !- Field 4
  Until: 00:40,                           !- Field 5
  1,                                      !- Field 6
  Until: 06:20,                           !- Field 7
  0,                                      !- Field 8
  Until: 06:40,                           !- Field 9
  1,                                      !- Field 10
  Until: 12:20,                           !- Field 11
  0,                                      !- Field 12
  Until: 12:40,                           !- Field 13
  1,                                      !- Field 14
  Until: 18:20,                           !- Field 15
  0,                                      !- Field 16
  Until: 18:40,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

Schedule:Compact,
  D08 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:20,                           !- Field 3
  0,                                      !- Field 4
  Until: 00:40,                           !- Field 5
  1,                                      !- Field 6
  Until: 06:20,                           !- Field 7
  0,                                      !- Field 8
  Until: 06:40,                           !- Field 9
  1,                                      !- Field 10
  Until: 12:20,                           !- Field 11
  0,                                      !- Field 12
  Until: 12:40,                           !- Field 13
  1,                                      !- Field 14
  Until: 18:20,                           !- Field 15
  0,                                      !- Field 16
  Until: 18:40,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

Refrigeration:Case,
  D09 Prepared Foods Cases,               !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1139.4,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.5,                                    !- Case Length {m}
  -2.8,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  32,                                     !- Standard Case Fan Power per Unit Length {W/m}
  32,                                     !- Operating Case Fan Power per Unit Length {W/m}
  72.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  72.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  36.9,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  36.9,                                   !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D09 Defrost Sch,                        !- Case Defrost Schedule Name
  D09 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D09 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 08:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 08:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 14:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 14:45,                           !- Field 13
  1,                                      !- Field 14
  Until: 20:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 20:45,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

Schedule:Compact,
  D09 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:45,                           !- Field 5
  1,                                      !- Field 6
  Until: 08:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 08:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 14:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 14:45,                           !- Field 13
  1,                                      !- Field 14
  Until: 20:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 20:45,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

Refrigeration:Case,
  D10 Prepared Foods Cases,               !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales,                              !- Zone Name
  23.9,                                   !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1139.4,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.5,                                    !- Case Length {m}
  -2.8,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  32,                                     !- Standard Case Fan Power per Unit Length {W/m}
  32,                                     !- Operating Case Fan Power per Unit Length {W/m}
  72.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  72.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  Always_On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  36.9,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  36.9,                                   !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                                       !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  D10 Defrost Sch,                        !- Case Defrost Schedule Name
  D10 Drip-Down Sch,                      !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always_Off,                             !- Refrigerated Case Restocking Schedule Name
  Always_On,                              !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

Schedule:Compact,
  D10 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:45,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 08:45,                           !- Field 7
  0,                                      !- Field 8
  Until: 09:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 14:45,                           !- Field 11
  0,                                      !- Field 12
  Until: 15:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 20:45,                           !- Field 15
  0,                                      !- Field 16
  Until: 21:30,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

Schedule:Compact,
  D10 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:45,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 08:45,                           !- Field 7
  0,                                      !- Field 8
  Until: 09:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 14:45,                           !- Field 11
  0,                                      !- Field 12
  Until: 15:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 20:45,                           !- Field 15
  0,                                      !- Field 16
  Until: 21:30,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0;                                      !- Field 20

Refrigeration:WalkIn,
  D11 Meat Cooler,                        !- Name
  Always_On,                              !- Availability Schedule Name
  7284,                                   !- Rated Coil Cooling Capacity {W}
  -3.9,                                   !- Operating Temperature {C}
  1.7,                                    !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  550,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  203,                                    !- Rated Total Lighting Power {W}
  Always_On,                              !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  D11 Defrost Sch,                        !- Defrost Schedule Name
  D11 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  5350,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  37.7,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ActiveStorage,                          !- Zone Name 1
  116.2,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.23,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  0,                                      !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.3,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.23,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  D11 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 10:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 10:25,                           !- Field 5
  1,                                      !- Field 6
  Until: 22:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 22:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  D11 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 10:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 10:25,                           !- Field 5
  1,                                      !- Field 6
  Until: 22:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 22:45,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Refrigeration:WalkIn,
  D12 Meat Prep,                          !- Name
  Always_On,                              !- Availability Schedule Name
  9594,                                   !- Rated Coil Cooling Capacity {W}
  -3.9,                                   !- Operating Temperature {C}
  12.8,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  540,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  300,                                    !- Rated Total Lighting Power {W}
  Always_On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  D12 Defrost Sch,                        !- Defrost Schedule Name
  D12 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  55.7,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Deli,                                   !- Zone Name 1
  147.1,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.23,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  0,                                      !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  6.5,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.23,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  D12 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 11:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 23:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  1;                                      !- Field 10

Schedule:Compact,
  D12 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 11:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 23:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  1;                                      !- Field 10

Refrigeration:WalkIn,
  D13 Bloom Box,                          !- Name
  Always_On,                              !- Availability Schedule Name
  2026,                                   !- Rated Coil Cooling Capacity {W}
  -3.9,                                   !- Operating Temperature {C}
  1.7,                                    !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  244,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  33.335,                                 !- Rated Total Lighting Power {W}
  Always_On,                              !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  D13 Defrost Sch,                        !- Defrost Schedule Name
  D13 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  1800,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  6.2,                                    !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ActiveStorage,                          !- Zone Name 1
  36.6,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.23,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  0,                                      !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.3,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.23,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  D13 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  1,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  0;                                      !- Field 10

Schedule:Compact,
  D13 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  1,                                      !- Field 8
  Until: 24:00,                           !- Field 9
  0;                                      !- Field 10

Refrigeration:WalkIn,
  D14 Deli Cooler,                        !- Name
  Always_On,                              !- Availability Schedule Name
  3006,                                   !- Rated Coil Cooling Capacity {W}
  -3.9,                                   !- Operating Temperature {C}
  1.7,                                    !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  136,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  58.7475,                                !- Rated Total Lighting Power {W}
  Always_On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  D14 Defrost Sch,                        !- Defrost Schedule Name
  D14 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  10.9,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Deli,                                   !- Zone Name 1
  52.6,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.23,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  0,                                      !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.3,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.23,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  D14 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  D14 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Refrigeration:WalkIn,
  D15 Produce Cooler,                     !- Name
  Always_On,                              !- Availability Schedule Name
  7071,                                   !- Rated Coil Cooling Capacity {W}
  -3.9,                                   !- Operating Temperature {C}
  1.7,                                    !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  340,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  201.10825,                              !- Rated Total Lighting Power {W}
  Always_On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  D15 Defrost Sch,                        !- Defrost Schedule Name
  D15 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  37.3,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ActiveStorage,                          !- Zone Name 1
  112.1,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.23,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  0,                                      !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  6.5,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.23,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  D15 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 14:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 15:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  D15 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 14:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 15:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Refrigeration:WalkIn,
  D16 Fish Cooler,                        !- Name
  Always_On,                              !- Availability Schedule Name
  2158,                                   !- Rated Coil Cooling Capacity {W}
  -3.9,                                   !- Operating Temperature {C}
  1.7,                                    !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  244,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  36.75,                                  !- Rated Total Lighting Power {W}
  Always_On,                              !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  D16 Defrost Sch,                        !- Defrost Schedule Name
  D16 Drip-Down Sch,                      !- Defrost Drip-Down Schedule Name
  1800,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  Always_Off,                             !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  6.9,                                    !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ActiveStorage,                          !- Zone Name 1
  38.7,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.23,                                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  0,                                      !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.3,                                    !- Area of Stocking Doors Facing Zone 1 {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone 1 {m}
  0.23,                                   !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  Walk-In Door Sch,                       !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  D16 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 10:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 10:50,                           !- Field 5
  1,                                      !- Field 6
  Until: 22:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 22:50,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  D16 Drip-Down Sch,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 10:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 10:50,                           !- Field 5
  1,                                      !- Field 6
  Until: 22:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 22:50,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  Walk-In Door Sch,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 6:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 22:00,                           !- Field 5
  0.0625,                                 !- Field 6
  Until: 24:00,                           !- Field 7
