  1.6551E+01,                             !- Property Value 41 {BasedOnField A2}
  1.6375E+01,                             !- Property Value 42 {BasedOnField A2}
  1.6203E+01,                             !- Property Value 43 {BasedOnField A2}
  1.6036E+01,                             !- Property Value 44 {BasedOnField A2}
  1.5872E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  4.9349E+05,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  3.6276E+05,                             !- Property Value 19 {BasedOnField A2}
  3.6563E+05,                             !- Property Value 20 {BasedOnField A2}
  3.6849E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7135E+05,                             !- Property Value 22 {BasedOnField A2}
  3.7419E+05,                             !- Property Value 23 {BasedOnField A2}
  3.7702E+05,                             !- Property Value 24 {BasedOnField A2}
  3.7986E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8269E+05,                             !- Property Value 26 {BasedOnField A2}
  3.8551E+05,                             !- Property Value 27 {BasedOnField A2}
  3.8834E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9118E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9401E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9685E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9969E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0254E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0539E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0825E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1112E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1400E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1688E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1977E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2268E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2559E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2851E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3144E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3438E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3733E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  4.9349E+05,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  2.5046E+01,                             !- Property Value 19 {BasedOnField A2}
  2.4591E+01,                             !- Property Value 20 {BasedOnField A2}
  2.4160E+01,                             !- Property Value 21 {BasedOnField A2}
  2.3750E+01,                             !- Property Value 22 {BasedOnField A2}
  2.3361E+01,                             !- Property Value 23 {BasedOnField A2}
  2.2990E+01,                             !- Property Value 24 {BasedOnField A2}
  2.2635E+01,                             !- Property Value 25 {BasedOnField A2}
  2.2295E+01,                             !- Property Value 26 {BasedOnField A2}
  2.1970E+01,                             !- Property Value 27 {BasedOnField A2}
  2.1657E+01,                             !- Property Value 28 {BasedOnField A2}
  2.1355E+01,                             !- Property Value 29 {BasedOnField A2}
  2.1065E+01,                             !- Property Value 30 {BasedOnField A2}
  2.0785E+01,                             !- Property Value 31 {BasedOnField A2}
  2.0515E+01,                             !- Property Value 32 {BasedOnField A2}
  2.0254E+01,                             !- Property Value 33 {BasedOnField A2}
  2.0001E+01,                             !- Property Value 34 {BasedOnField A2}
  1.9756E+01,                             !- Property Value 35 {BasedOnField A2}
  1.9519E+01,                             !- Property Value 36 {BasedOnField A2}
  1.9289E+01,                             !- Property Value 37 {BasedOnField A2}
  1.9065E+01,                             !- Property Value 38 {BasedOnField A2}
  1.8848E+01,                             !- Property Value 39 {BasedOnField A2}
  1.8636E+01,                             !- Property Value 40 {BasedOnField A2}
  1.8431E+01,                             !- Property Value 41 {BasedOnField A2}
  1.8231E+01,                             !- Property Value 42 {BasedOnField A2}
  1.8036E+01,                             !- Property Value 43 {BasedOnField A2}
  1.7846E+01,                             !- Property Value 44 {BasedOnField A2}
  1.7660E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  5.4492E+05,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  3.6430E+05,                             !- Property Value 20 {BasedOnField A2}
  3.6723E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7014E+05,                             !- Property Value 22 {BasedOnField A2}
  3.7304E+05,                             !- Property Value 23 {BasedOnField A2}
  3.7593E+05,                             !- Property Value 24 {BasedOnField A2}
  3.7880E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8168E+05,                             !- Property Value 26 {BasedOnField A2}
  3.8454E+05,                             !- Property Value 27 {BasedOnField A2}
  3.8741E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9027E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9314E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9601E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9888E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0175E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0463E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0752E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1041E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1330E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1621E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1912E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2204E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2497E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2790E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3085E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3381E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3677E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  5.4492E+05,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  2.7642E+01,                             !- Property Value 20 {BasedOnField A2}
  2.7127E+01,                             !- Property Value 21 {BasedOnField A2}
  2.6641E+01,                             !- Property Value 22 {BasedOnField A2}
  2.6181E+01,                             !- Property Value 23 {BasedOnField A2}
  2.5744E+01,                             !- Property Value 24 {BasedOnField A2}
  2.5328E+01,                             !- Property Value 25 {BasedOnField A2}
  2.4930E+01,                             !- Property Value 26 {BasedOnField A2}
  2.4551E+01,                             !- Property Value 27 {BasedOnField A2}
  2.4187E+01,                             !- Property Value 28 {BasedOnField A2}
  2.3838E+01,                             !- Property Value 29 {BasedOnField A2}
  2.3502E+01,                             !- Property Value 30 {BasedOnField A2}
  2.3179E+01,                             !- Property Value 31 {BasedOnField A2}
  2.2868E+01,                             !- Property Value 32 {BasedOnField A2}
  2.2567E+01,                             !- Property Value 33 {BasedOnField A2}
  2.2277E+01,                             !- Property Value 34 {BasedOnField A2}
  2.1997E+01,                             !- Property Value 35 {BasedOnField A2}
  2.1725E+01,                             !- Property Value 36 {BasedOnField A2}
  2.1462E+01,                             !- Property Value 37 {BasedOnField A2}
  2.1207E+01,                             !- Property Value 38 {BasedOnField A2}
  2.0959E+01,                             !- Property Value 39 {BasedOnField A2}
  2.0719E+01,                             !- Property Value 40 {BasedOnField A2}
  2.0485E+01,                             !- Property Value 41 {BasedOnField A2}
  2.0258E+01,                             !- Property Value 42 {BasedOnField A2}
  2.0037E+01,                             !- Property Value 43 {BasedOnField A2}
  1.9821E+01,                             !- Property Value 44 {BasedOnField A2}
  1.9611E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  6.0027E+05,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  3.6582E+05,                             !- Property Value 21 {BasedOnField A2}
  3.6880E+05,                             !- Property Value 22 {BasedOnField A2}
  3.7176E+05,                             !- Property Value 23 {BasedOnField A2}
  3.7471E+05,                             !- Property Value 24 {BasedOnField A2}
  3.7764E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8056E+05,                             !- Property Value 26 {BasedOnField A2}
  3.8347E+05,                             !- Property Value 27 {BasedOnField A2}
  3.8638E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8928E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9219E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9509E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9799E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0089E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0380E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0671E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0962E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1254E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1547E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1840E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2134E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2429E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2724E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3021E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3318E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3616E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  6.0027E+05,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  3.0456E+01,                             !- Property Value 21 {BasedOnField A2}
  2.9874E+01,                             !- Property Value 22 {BasedOnField A2}
  2.9326E+01,                             !- Property Value 23 {BasedOnField A2}
  2.8808E+01,                             !- Property Value 24 {BasedOnField A2}
  2.8317E+01,                             !- Property Value 25 {BasedOnField A2}
  2.7851E+01,                             !- Property Value 26 {BasedOnField A2}
  2.7406E+01,                             !- Property Value 27 {BasedOnField A2}
  2.6982E+01,                             !- Property Value 28 {BasedOnField A2}
  2.6576E+01,                             !- Property Value 29 {BasedOnField A2}
  2.6187E+01,                             !- Property Value 30 {BasedOnField A2}
  2.5813E+01,                             !- Property Value 31 {BasedOnField A2}
  2.5454E+01,                             !- Property Value 32 {BasedOnField A2}
  2.5108E+01,                             !- Property Value 33 {BasedOnField A2}
  2.4774E+01,                             !- Property Value 34 {BasedOnField A2}
  2.4453E+01,                             !- Property Value 35 {BasedOnField A2}
  2.4141E+01,                             !- Property Value 36 {BasedOnField A2}
  2.3841E+01,                             !- Property Value 37 {BasedOnField A2}
  2.3549E+01,                             !- Property Value 38 {BasedOnField A2}
  2.3267E+01,                             !- Property Value 39 {BasedOnField A2}
  2.2993E+01,                             !- Property Value 40 {BasedOnField A2}
  2.2727E+01,                             !- Property Value 41 {BasedOnField A2}
  2.2469E+01,                             !- Property Value 42 {BasedOnField A2}
  2.2218E+01,                             !- Property Value 43 {BasedOnField A2}
  2.1974E+01,                             !- Property Value 44 {BasedOnField A2}
  2.1737E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  6.5975E+05,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  3.6729E+05,                             !- Property Value 22 {BasedOnField A2}
  3.7033E+05,                             !- Property Value 23 {BasedOnField A2}
  3.7335E+05,                             !- Property Value 24 {BasedOnField A2}
  3.7635E+05,                             !- Property Value 25 {BasedOnField A2}
  3.7932E+05,                             !- Property Value 26 {BasedOnField A2}
  3.8229E+05,                             !- Property Value 27 {BasedOnField A2}
  3.8525E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8819E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9114E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9408E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9701E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9995E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0289E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0583E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0877E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1172E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1467E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1762E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2058E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2355E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2653E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2951E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3250E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3550E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  6.5975E+05,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  3.3506E+01,                             !- Property Value 22 {BasedOnField A2}
  3.2848E+01,                             !- Property Value 23 {BasedOnField A2}
  3.2229E+01,                             !- Property Value 24 {BasedOnField A2}
  3.1646E+01,                             !- Property Value 25 {BasedOnField A2}
  3.1095E+01,                             !- Property Value 26 {BasedOnField A2}
  3.0573E+01,                             !- Property Value 27 {BasedOnField A2}
  3.0075E+01,                             !- Property Value 28 {BasedOnField A2}
  2.9601E+01,                             !- Property Value 29 {BasedOnField A2}
  2.9149E+01,                             !- Property Value 30 {BasedOnField A2}
  2.8715E+01,                             !- Property Value 31 {BasedOnField A2}
  2.8299E+01,                             !- Property Value 32 {BasedOnField A2}
  2.7900E+01,                             !- Property Value 33 {BasedOnField A2}
  2.7516E+01,                             !- Property Value 34 {BasedOnField A2}
  2.7146E+01,                             !- Property Value 35 {BasedOnField A2}
  2.6789E+01,                             !- Property Value 36 {BasedOnField A2}
  2.6445E+01,                             !- Property Value 37 {BasedOnField A2}
  2.6112E+01,                             !- Property Value 38 {BasedOnField A2}
  2.5790E+01,                             !- Property Value 39 {BasedOnField A2}
  2.5478E+01,                             !- Property Value 40 {BasedOnField A2}
  2.5175E+01,                             !- Property Value 41 {BasedOnField A2}
  2.4882E+01,                             !- Property Value 42 {BasedOnField A2}
  2.4597E+01,                             !- Property Value 43 {BasedOnField A2}
  2.4321E+01,                             !- Property Value 44 {BasedOnField A2}
  2.4052E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  7.2356E+05,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  3.6873E+05,                             !- Property Value 23 {BasedOnField A2}
  3.7183E+05,                             !- Property Value 24 {BasedOnField A2}
  3.7490E+05,                             !- Property Value 25 {BasedOnField A2}
  3.7795E+05,                             !- Property Value 26 {BasedOnField A2}
  3.8098E+05,                             !- Property Value 27 {BasedOnField A2}
  3.8399E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8699E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8998E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9297E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9594E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9892E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0189E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0487E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0784E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1081E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1379E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1677E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1976E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2275E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2575E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2875E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3176E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3478E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  7.2356E+05,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  3.6812E+01,                             !- Property Value 23 {BasedOnField A2}
  3.6066E+01,                             !- Property Value 24 {BasedOnField A2}
  3.5368E+01,                             !- Property Value 25 {BasedOnField A2}
  3.4712E+01,                             !- Property Value 26 {BasedOnField A2}
  3.4093E+01,                             !- Property Value 27 {BasedOnField A2}
  3.3507E+01,                             !- Property Value 28 {BasedOnField A2}
  3.2951E+01,                             !- Property Value 29 {BasedOnField A2}
  3.2421E+01,                             !- Property Value 30 {BasedOnField A2}
  3.1917E+01,                             !- Property Value 31 {BasedOnField A2}
  3.1434E+01,                             !- Property Value 32 {BasedOnField A2}
  3.0972E+01,                             !- Property Value 33 {BasedOnField A2}
  3.0528E+01,                             !- Property Value 34 {BasedOnField A2}
  3.0102E+01,                             !- Property Value 35 {BasedOnField A2}
  2.9692E+01,                             !- Property Value 36 {BasedOnField A2}
  2.9297E+01,                             !- Property Value 37 {BasedOnField A2}
  2.8916E+01,                             !- Property Value 38 {BasedOnField A2}
  2.8548E+01,                             !- Property Value 39 {BasedOnField A2}
  2.8192E+01,                             !- Property Value 40 {BasedOnField A2}
  2.7847E+01,                             !- Property Value 41 {BasedOnField A2}
  2.7514E+01,                             !- Property Value 42 {BasedOnField A2}
  2.7190E+01,                             !- Property Value 43 {BasedOnField A2}
  2.6876E+01,                             !- Property Value 44 {BasedOnField A2}
  2.6571E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  7.9188E+05,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  3.7011E+05,                             !- Property Value 24 {BasedOnField A2}
  3.7328E+05,                             !- Property Value 25 {BasedOnField A2}
  3.7642E+05,                             !- Property Value 26 {BasedOnField A2}
  3.7952E+05,                             !- Property Value 27 {BasedOnField A2}
  3.8260E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8566E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8871E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9174E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9477E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9779E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0080E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0381E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0682E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0983E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1284E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1585E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1887E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2188E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2491E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2793E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3096E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3400E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  7.9188E+05,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  4.0392E+01,                             !- Property Value 24 {BasedOnField A2}
  3.9546E+01,                             !- Property Value 25 {BasedOnField A2}
  3.8757E+01,                             !- Property Value 26 {BasedOnField A2}
  3.8018E+01,                             !- Property Value 27 {BasedOnField A2}
  3.7323E+01,                             !- Property Value 28 {BasedOnField A2}
  3.6667E+01,                             !- Property Value 29 {BasedOnField A2}
  3.6045E+01,                             !- Property Value 30 {BasedOnField A2}
  3.5454E+01,                             !- Property Value 31 {BasedOnField A2}
  3.4891E+01,                             !- Property Value 32 {BasedOnField A2}
  3.4354E+01,                             !- Property Value 33 {BasedOnField A2}
  3.3840E+01,                             !- Property Value 34 {BasedOnField A2}
  3.3347E+01,                             !- Property Value 35 {BasedOnField A2}
  3.2875E+01,                             !- Property Value 36 {BasedOnField A2}
  3.2421E+01,                             !- Property Value 37 {BasedOnField A2}
  3.1984E+01,                             !- Property Value 38 {BasedOnField A2}
  3.1562E+01,                             !- Property Value 39 {BasedOnField A2}
  3.1155E+01,                             !- Property Value 40 {BasedOnField A2}
  3.0763E+01,                             !- Property Value 41 {BasedOnField A2}
  3.0383E+01,                             !- Property Value 42 {BasedOnField A2}
  3.0015E+01,                             !- Property Value 43 {BasedOnField A2}
  2.9659E+01,                             !- Property Value 44 {BasedOnField A2}
  2.9313E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  8.6492E+05,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  3.7145E+05,                             !- Property Value 25 {BasedOnField A2}
  3.7469E+05,                             !- Property Value 26 {BasedOnField A2}
  3.7789E+05,                             !- Property Value 27 {BasedOnField A2}
  3.8105E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8419E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8730E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9040E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9348E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9655E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9961E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0266E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0571E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0876E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1180E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1485E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1789E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2094E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2399E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2704E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3010E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3316E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  8.6492E+05,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  4.4271E+01,                             !- Property Value 25 {BasedOnField A2}
  4.3311E+01,                             !- Property Value 26 {BasedOnField A2}
  4.2418E+01,                             !- Property Value 27 {BasedOnField A2}
  4.1585E+01,                             !- Property Value 28 {BasedOnField A2}
  4.0804E+01,                             !- Property Value 29 {BasedOnField A2}
  4.0068E+01,                             !- Property Value 30 {BasedOnField A2}
  3.9372E+01,                             !- Property Value 31 {BasedOnField A2}
  3.8712E+01,                             !- Property Value 32 {BasedOnField A2}
  3.8085E+01,                             !- Property Value 33 {BasedOnField A2}
  3.7487E+01,                             !- Property Value 34 {BasedOnField A2}
  3.6916E+01,                             !- Property Value 35 {BasedOnField A2}
  3.6370E+01,                             !- Property Value 36 {BasedOnField A2}
  3.5846E+01,                             !- Property Value 37 {BasedOnField A2}
  3.5343E+01,                             !- Property Value 38 {BasedOnField A2}
  3.4860E+01,                             !- Property Value 39 {BasedOnField A2}
  3.4394E+01,                             !- Property Value 40 {BasedOnField A2}
  3.3945E+01,                             !- Property Value 41 {BasedOnField A2}
  3.3512E+01,                             !- Property Value 42 {BasedOnField A2}
  3.3093E+01,                             !- Property Value 43 {BasedOnField A2}
  3.2688E+01,                             !- Property Value 44 {BasedOnField A2}
  3.2296E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  9.4289E+05,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  3.7274E+05,                             !- Property Value 26 {BasedOnField A2}
  3.7605E+05,                             !- Property Value 27 {BasedOnField A2}
  3.7932E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8255E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8574E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8891E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9205E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9518E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9830E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0140E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0450E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0759E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1067E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1375E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1683E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1991E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2299E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2608E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2916E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3225E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  9.4289E+05,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  4.8475E+01,                             !- Property Value 26 {BasedOnField A2}
  4.7382E+01,                             !- Property Value 27 {BasedOnField A2}
  4.6372E+01,                             !- Property Value 28 {BasedOnField A2}
  4.5432E+01,                             !- Property Value 29 {BasedOnField A2}
  4.4553E+01,                             !- Property Value 30 {BasedOnField A2}
  4.3727E+01,                             !- Property Value 31 {BasedOnField A2}
  4.2948E+01,                             !- Property Value 32 {BasedOnField A2}
  4.2211E+01,                             !- Property Value 33 {BasedOnField A2}
  4.1512E+01,                             !- Property Value 34 {BasedOnField A2}
  4.0847E+01,                             !- Property Value 35 {BasedOnField A2}
  4.0213E+01,                             !- Property Value 36 {BasedOnField A2}
  3.9607E+01,                             !- Property Value 37 {BasedOnField A2}
  3.9027E+01,                             !- Property Value 38 {BasedOnField A2}
  3.8470E+01,                             !- Property Value 39 {BasedOnField A2}
  3.7936E+01,                             !- Property Value 40 {BasedOnField A2}
  3.7421E+01,                             !- Property Value 41 {BasedOnField A2}
  3.6926E+01,                             !- Property Value 42 {BasedOnField A2}
  3.6449E+01,                             !- Property Value 43 {BasedOnField A2}
  3.5988E+01,                             !- Property Value 44 {BasedOnField A2}
  3.5542E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.0260E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  3.7397E+05,                             !- Property Value 27 {BasedOnField A2}
  3.7736E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8070E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8400E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8725E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9048E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9368E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9686E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0002E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0317E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0631E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0944E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1256E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1568E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1880E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2191E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2503E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2814E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3126E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.0260E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  5.3034E+01,                             !- Property Value 27 {BasedOnField A2}
  5.1788E+01,                             !- Property Value 28 {BasedOnField A2}
  5.0641E+01,                             !- Property Value 29 {BasedOnField A2}
  4.9579E+01,                             !- Property Value 30 {BasedOnField A2}
  4.8589E+01,                             !- Property Value 31 {BasedOnField A2}
  4.7662E+01,                             !- Property Value 32 {BasedOnField A2}
  4.6790E+01,                             !- Property Value 33 {BasedOnField A2}
  4.5967E+01,                             !- Property Value 34 {BasedOnField A2}
  4.5188E+01,                             !- Property Value 35 {BasedOnField A2}
  4.4448E+01,                             !- Property Value 36 {BasedOnField A2}
  4.3743E+01,                             !- Property Value 37 {BasedOnField A2}
  4.3071E+01,                             !- Property Value 38 {BasedOnField A2}
  4.2429E+01,                             !- Property Value 39 {BasedOnField A2}
  4.1813E+01,                             !- Property Value 40 {BasedOnField A2}
  4.1222E+01,                             !- Property Value 41 {BasedOnField A2}
  4.0655E+01,                             !- Property Value 42 {BasedOnField A2}
  4.0109E+01,                             !- Property Value 43 {BasedOnField A2}
  3.9583E+01,                             !- Property Value 44 {BasedOnField A2}
  3.9075E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.1145E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  3.7513E+05,                             !- Property Value 28 {BasedOnField A2}
  3.7862E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8204E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8540E+05,                             !- Property Value 31 {BasedOnField A2}
  3.8872E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9201E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9526E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9849E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0171E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0490E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0809E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1126E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1442E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1758E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2074E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2389E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2704E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3019E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.1145E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  5.7984E+01,                             !- Property Value 28 {BasedOnField A2}
  5.6559E+01,                             !- Property Value 29 {BasedOnField A2}
  5.5255E+01,                             !- Property Value 30 {BasedOnField A2}
  5.4053E+01,                             !- Property Value 31 {BasedOnField A2}
  5.2937E+01,                             !- Property Value 32 {BasedOnField A2}
  5.1895E+01,                             !- Property Value 33 {BasedOnField A2}
  5.0919E+01,                             !- Property Value 34 {BasedOnField A2}
  4.9999E+01,                             !- Property Value 35 {BasedOnField A2}
  4.9130E+01,                             !- Property Value 36 {BasedOnField A2}
  4.8306E+01,                             !- Property Value 37 {BasedOnField A2}
  4.7523E+01,                             !- Property Value 38 {BasedOnField A2}
  4.6778E+01,                             !- Property Value 39 {BasedOnField A2}
  4.6066E+01,                             !- Property Value 40 {BasedOnField A2}
  4.5386E+01,                             !- Property Value 41 {BasedOnField A2}
  4.4733E+01,                             !- Property Value 42 {BasedOnField A2}
  4.4107E+01,                             !- Property Value 43 {BasedOnField A2}
  4.3506E+01,                             !- Property Value 44 {BasedOnField A2}
  4.2926E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.2086E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  3.7622E+05,                             !- Property Value 29 {BasedOnField A2}
  3.7980E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8331E+05,                             !- Property Value 31 {BasedOnField A2}
  3.8675E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9014E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9349E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9681E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0010E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0336E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0661E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0984E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1305E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1626E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1946E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2266E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2585E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2903E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.2086E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  6.3361E+01,                             !- Property Value 29 {BasedOnField A2}
  6.1728E+01,                             !- Property Value 30 {BasedOnField A2}
  6.0242E+01,                             !- Property Value 31 {BasedOnField A2}
  5.8879E+01,                             !- Property Value 32 {BasedOnField A2}
  5.7619E+01,                             !- Property Value 33 {BasedOnField A2}
  5.6448E+01,                             !- Property Value 34 {BasedOnField A2}
  5.5352E+01,                             !- Property Value 35 {BasedOnField A2}
  5.4323E+01,                             !- Property Value 36 {BasedOnField A2}
  5.3354E+01,                             !- Property Value 37 {BasedOnField A2}
  5.2437E+01,                             !- Property Value 38 {BasedOnField A2}
  5.1568E+01,                             !- Property Value 39 {BasedOnField A2}
  5.0741E+01,                             !- Property Value 40 {BasedOnField A2}
  4.9953E+01,                             !- Property Value 41 {BasedOnField A2}
  4.9200E+01,                             !- Property Value 42 {BasedOnField A2}
  4.8480E+01,                             !- Property Value 43 {BasedOnField A2}
  4.7789E+01,                             !- Property Value 44 {BasedOnField A2}
  4.7127E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.3085E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  3.7723E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8093E+05,                             !- Property Value 31 {BasedOnField A2}
  3.8453E+05,                             !- Property Value 32 {BasedOnField A2}
  3.8805E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9152E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9494E+05,                             !- Property Value 35 {BasedOnField A2}
  3.9831E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0166E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0498E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0828E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1155E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1482E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1807E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2131E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2455E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2778E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.3085E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  6.9211E+01,                             !- Property Value 30 {BasedOnField A2}
  6.7331E+01,                             !- Property Value 31 {BasedOnField A2}
  6.5634E+01,                             !- Property Value 32 {BasedOnField A2}
  6.4085E+01,                             !- Property Value 33 {BasedOnField A2}
  6.2660E+01,                             !- Property Value 34 {BasedOnField A2}
  6.1341E+01,                             !- Property Value 35 {BasedOnField A2}
  6.0111E+01,                             !- Property Value 36 {BasedOnField A2}
  5.8960E+01,                             !- Property Value 37 {BasedOnField A2}
  5.7878E+01,                             !- Property Value 38 {BasedOnField A2}
  5.6857E+01,                             !- Property Value 39 {BasedOnField A2}
  5.5891E+01,                             !- Property Value 40 {BasedOnField A2}
  5.4974E+01,                             !- Property Value 41 {BasedOnField A2}
  5.4101E+01,                             !- Property Value 42 {BasedOnField A2}
  5.3269E+01,                             !- Property Value 43 {BasedOnField A2}
  5.2474E+01,                             !- Property Value 44 {BasedOnField A2}
  5.1713E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.4145E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  3.7815E+05,                             !- Property Value 31 {BasedOnField A2}
  3.8197E+05,                             !- Property Value 32 {BasedOnField A2}
  3.8568E+05,                             !- Property Value 33 {BasedOnField A2}
  3.8929E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9284E+05,                             !- Property Value 35 {BasedOnField A2}
  3.9633E+05,                             !- Property Value 36 {BasedOnField A2}
  3.9977E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0318E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0656E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0991E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1324E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1655E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1985E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2313E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2641E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.4145E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  7.5590E+01,                             !- Property Value 31 {BasedOnField A2}
  7.3417E+01,                             !- Property Value 32 {BasedOnField A2}
  7.1471E+01,                             !- Property Value 33 {BasedOnField A2}
  6.9707E+01,                             !- Property Value 34 {BasedOnField A2}
  6.8093E+01,                             !- Property Value 35 {BasedOnField A2}
  6.6604E+01,                             !- Property Value 36 {BasedOnField A2}
  6.5223E+01,                             !- Property Value 37 {BasedOnField A2}
  6.3933E+01,                             !- Property Value 38 {BasedOnField A2}
  6.2725E+01,                             !- Property Value 39 {BasedOnField A2}
  6.1587E+01,                             !- Property Value 40 {BasedOnField A2}
  6.0513E+01,                             !- Property Value 41 {BasedOnField A2}
  5.9496E+01,                             !- Property Value 42 {BasedOnField A2}
  5.8530E+01,                             !- Property Value 43 {BasedOnField A2}
  5.7610E+01,                             !- Property Value 44 {BasedOnField A2}
  5.6732E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.5268E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  3.7898E+05,                             !- Property Value 32 {BasedOnField A2}
  3.8293E+05,                             !- Property Value 33 {BasedOnField A2}
  3.8675E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9047E+05,                             !- Property Value 35 {BasedOnField A2}
  3.9410E+05,                             !- Property Value 36 {BasedOnField A2}
  3.9767E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0119E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0466E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0810E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1150E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1489E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1825E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2160E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2493E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.5268E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  8.2558E+01,                             !- Property Value 32 {BasedOnField A2}
  8.0034E+01,                             !- Property Value 33 {BasedOnField A2}
  7.7795E+01,                             !- Property Value 34 {BasedOnField A2}
  7.5781E+01,                             !- Property Value 35 {BasedOnField A2}
  7.3948E+01,                             !- Property Value 36 {BasedOnField A2}
  7.2266E+01,                             !- Property Value 37 {BasedOnField A2}
  7.0711E+01,                             !- Property Value 38 {BasedOnField A2}
  6.9265E+01,                             !- Property Value 39 {BasedOnField A2}
  6.7914E+01,                             !- Property Value 40 {BasedOnField A2}
  6.6646E+01,                             !- Property Value 41 {BasedOnField A2}
  6.5452E+01,                             !- Property Value 42 {BasedOnField A2}
  6.4323E+01,                             !- Property Value 43 {BasedOnField A2}
  6.3253E+01,                             !- Property Value 44 {BasedOnField A2}
  6.2236E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.6457E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  3.7970E+05,                             !- Property Value 33 {BasedOnField A2}
  3.8380E+05,                             !- Property Value 34 {BasedOnField A2}
  3.8775E+05,                             !- Property Value 35 {BasedOnField A2}
  3.9157E+05,                             !- Property Value 36 {BasedOnField A2}
  3.9530E+05,                             !- Property Value 37 {BasedOnField A2}
  3.9896E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0255E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0609E+05,                             !- Property Value 40 {BasedOnField A2}
  4.0959E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1306E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1650E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1991E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2331E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.6457E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  9.0194E+01,                             !- Property Value 33 {BasedOnField A2}
  8.7245E+01,                             !- Property Value 34 {BasedOnField A2}
  8.4658E+01,                             !- Property Value 35 {BasedOnField A2}
  8.2350E+01,                             !- Property Value 36 {BasedOnField A2}
  8.0263E+01,                             !- Property Value 37 {BasedOnField A2}
  7.8359E+01,                             !- Property Value 38 {BasedOnField A2}
  7.6607E+01,                             !- Property Value 39 {BasedOnField A2}
  7.4984E+01,                             !- Property Value 40 {BasedOnField A2}
  7.3473E+01,                             !- Property Value 41 {BasedOnField A2}
  7.2059E+01,                             !- Property Value 42 {BasedOnField A2}
  7.0730E+01,                             !- Property Value 43 {BasedOnField A2}
  6.9476E+01,                             !- Property Value 44 {BasedOnField A2}
  6.8291E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.7715E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  3.8029E+05,                             !- Property Value 34 {BasedOnField A2}
  3.8457E+05,                             !- Property Value 35 {BasedOnField A2}
  3.8866E+05,                             !- Property Value 36 {BasedOnField A2}
  3.9260E+05,                             !- Property Value 37 {BasedOnField A2}
  3.9644E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0018E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0385E+05,                             !- Property Value 40 {BasedOnField A2}
  4.0747E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1104E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1457E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1807E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2154E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.7715E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  9.8591E+01,                             !- Property Value 34 {BasedOnField A2}
  9.5124E+01,                             !- Property Value 35 {BasedOnField A2}
  9.2120E+01,                             !- Property Value 36 {BasedOnField A2}
  8.9465E+01,                             !- Property Value 37 {BasedOnField A2}
  8.7083E+01,                             !- Property Value 38 {BasedOnField A2}
  8.4923E+01,                             !- Property Value 39 {BasedOnField A2}
  8.2945E+01,                             !- Property Value 40 {BasedOnField A2}
  8.1121E+01,                             !- Property Value 41 {BasedOnField A2}
  7.9428E+01,                             !- Property Value 42 {BasedOnField A2}
  7.7849E+01,                             !- Property Value 43 {BasedOnField A2}
  7.6370E+01,                             !- Property Value 44 {BasedOnField A2}
  7.4978E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.9044E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  3.8074E+05,                             !- Property Value 35 {BasedOnField A2}
  3.8523E+05,                             !- Property Value 36 {BasedOnField A2}
  3.8948E+05,                             !- Property Value 37 {BasedOnField A2}
  3.9355E+05,                             !- Property Value 38 {BasedOnField A2}
  3.9750E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0134E+05,                             !- Property Value 40 {BasedOnField A2}
  4.0511E+05,                             !- Property Value 41 {BasedOnField A2}
  4.0880E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1244E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1604E+05,                             !- Property Value 44 {BasedOnField A2}
  4.1960E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.9044E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  1.0786E+02,                             !- Property Value 35 {BasedOnField A2}
  1.0375E+02,                             !- Property Value 36 {BasedOnField A2}
  1.0024E+02,                             !- Property Value 37 {BasedOnField A2}
  9.7175E+01,                             !- Property Value 38 {BasedOnField A2}
  9.4448E+01,                             !- Property Value 39 {BasedOnField A2}
  9.1992E+01,                             !- Property Value 40 {BasedOnField A2}
  8.9755E+01,                             !- Property Value 41 {BasedOnField A2}
  8.7702E+01,                             !- Property Value 42 {BasedOnField A2}
  8.5804E+01,                             !- Property Value 43 {BasedOnField A2}
  8.4040E+01,                             !- Property Value 44 {BasedOnField A2}
  8.2392E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.0447E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  3.8102E+05,                             !- Property Value 36 {BasedOnField A2}
  3.8575E+05,                             !- Property Value 37 {BasedOnField A2}
  3.9019E+05,                             !- Property Value 38 {BasedOnField A2}
  3.9442E+05,                             !- Property Value 39 {BasedOnField A2}
  3.9849E+05,                             !- Property Value 40 {BasedOnField A2}
  4.0244E+05,                             !- Property Value 41 {BasedOnField A2}
  4.0629E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1008E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1379E+05,                             !- Property Value 44 {BasedOnField A2}
  4.1746E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.0447E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  1.1814E+02,                             !- Property Value 36 {BasedOnField A2}
  1.1322E+02,                             !- Property Value 37 {BasedOnField A2}
  1.0910E+02,                             !- Property Value 38 {BasedOnField A2}
  1.0554E+02,                             !- Property Value 39 {BasedOnField A2}
  1.0241E+02,                             !- Property Value 40 {BasedOnField A2}
  9.9610E+01,                             !- Property Value 41 {BasedOnField A2}
  9.7076E+01,                             !- Property Value 42 {BasedOnField A2}
  9.4762E+01,                             !- Property Value 43 {BasedOnField A2}
  9.2632E+01,                             !- Property Value 44 {BasedOnField A2}
  9.0659E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.1929E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  3.8110E+05,                             !- Property Value 37 {BasedOnField A2}
  3.8613E+05,                             !- Property Value 38 {BasedOnField A2}
  3.9078E+05,                             !- Property Value 39 {BasedOnField A2}
  3.9518E+05,                             !- Property Value 40 {BasedOnField A2}
  3.9939E+05,                             !- Property Value 41 {BasedOnField A2}
  4.0346E+05,                             !- Property Value 42 {BasedOnField A2}
  4.0742E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1129E+05,                             !- Property Value 44 {BasedOnField A2}
  4.1509E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.1929E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  1.2965E+02,                             !- Property Value 37 {BasedOnField A2}
  1.2368E+02,                             !- Property Value 38 {BasedOnField A2}
  1.1880E+02,                             !- Property Value 39 {BasedOnField A2}
  1.1466E+02,                             !- Property Value 40 {BasedOnField A2}
  1.1104E+02,                             !- Property Value 41 {BasedOnField A2}
  1.0784E+02,                             !- Property Value 42 {BasedOnField A2}
  1.0496E+02,                             !- Property Value 43 {BasedOnField A2}
  1.0235E+02,                             !- Property Value 44 {BasedOnField A2}
  9.9957E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.3492E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  3.8095E+05,                             !- Property Value 38 {BasedOnField A2}
  3.8634E+05,                             !- Property Value 39 {BasedOnField A2}
  3.9125E+05,                             !- Property Value 40 {BasedOnField A2}
  3.9584E+05,                             !- Property Value 41 {BasedOnField A2}
  4.0020E+05,                             !- Property Value 42 {BasedOnField A2}
  4.0440E+05,                             !- Property Value 43 {BasedOnField A2}
  4.0847E+05,                             !- Property Value 44 {BasedOnField A2}
  4.1244E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.3492E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  1.4261E+02,                             !- Property Value 38 {BasedOnField A2}
  1.3528E+02,                             !- Property Value 39 {BasedOnField A2}
  1.2945E+02,                             !- Property Value 40 {BasedOnField A2}
  1.2459E+02,                             !- Property Value 41 {BasedOnField A2}
  1.2040E+02,                             !- Property Value 42 {BasedOnField A2}
  1.1673E+02,                             !- Property Value 43 {BasedOnField A2}
  1.1346E+02,                             !- Property Value 44 {BasedOnField A2}
  1.1050E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.5140E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  3.8051E+05,                             !- Property Value 39 {BasedOnField A2}
  3.8636E+05,                             !- Property Value 40 {BasedOnField A2}
  3.9157E+05,                             !- Property Value 41 {BasedOnField A2}
  3.9638E+05,                             !- Property Value 42 {BasedOnField A2}
  4.0092E+05,                             !- Property Value 43 {BasedOnField A2}
  4.0526E+05,                             !- Property Value 44 {BasedOnField A2}
  4.0945E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.5140E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  1.5738E+02,                             !- Property Value 39 {BasedOnField A2}
  1.4821E+02,                             !- Property Value 40 {BasedOnField A2}
  1.4117E+02,                             !- Property Value 41 {BasedOnField A2}
  1.3543E+02,                             !- Property Value 42 {BasedOnField A2}
  1.3057E+02,                             !- Property Value 43 {BasedOnField A2}
  1.2635E+02,                             !- Property Value 44 {BasedOnField A2}
  1.2261E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.6878E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  0,                                      !- Property Value 39 {BasedOnField A2}
  3.7970E+05,                             !- Property Value 40 {BasedOnField A2}
  3.8616E+05,                             !- Property Value 41 {BasedOnField A2}
  3.9173E+05,                             !- Property Value 42 {BasedOnField A2}
  3.9679E+05,                             !- Property Value 43 {BasedOnField A2}
  4.0152E+05,                             !- Property Value 44 {BasedOnField A2}
  4.0602E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.6878E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  0,                                      !- Property Value 39 {BasedOnField A2}
  1.7446E+02,                             !- Property Value 40 {BasedOnField A2}
  1.6273E+02,                             !- Property Value 41 {BasedOnField A2}
  1.5414E+02,                             !- Property Value 42 {BasedOnField A2}
  1.4732E+02,                             !- Property Value 43 {BasedOnField A2}
  1.4164E+02,                             !- Property Value 44 {BasedOnField A2}
  1.3676E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.8712E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  0,                                      !- Property Value 39 {BasedOnField A2}
  0,                                      !- Property Value 40 {BasedOnField A2}
  3.7840E+05,                             !- Property Value 41 {BasedOnField A2}
  3.8568E+05,                             !- Property Value 42 {BasedOnField A2}
  3.9170E+05,                             !- Property Value 43 {BasedOnField A2}
  3.9706E+05,                             !- Property Value 44 {BasedOnField A2}
  4.0202E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.8712E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  0,                                      !- Property Value 39 {BasedOnField A2}
  0,                                      !- Property Value 40 {BasedOnField A2}
  1.9468E+02,                             !- Property Value 41 {BasedOnField A2}
  1.7918E+02,                             !- Property Value 42 {BasedOnField A2}
  1.6856E+02,                             !- Property Value 43 {BasedOnField A2}
  1.6039E+02,                             !- Property Value 44 {BasedOnField A2}
  1.5372E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.0648E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  0,                                      !- Property Value 39 {BasedOnField A2}
  0,                                      !- Property Value 40 {BasedOnField A2}
  0,                                      !- Property Value 41 {BasedOnField A2}
  3.7641E+05,                             !- Property Value 42 {BasedOnField A2}
  3.8489E+05,                             !- Property Value 43 {BasedOnField A2}
  3.9146E+05,                             !- Property Value 44 {BasedOnField A2}
  3.9718E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.0648E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  0,                                      !- Property Value 39 {BasedOnField A2}
  0,                                      !- Property Value 40 {BasedOnField A2}
  0,                                      !- Property Value 41 {BasedOnField A2}
  2.1936E+02,                             !- Property Value 42 {BasedOnField A2}
  1.9802E+02,                             !- Property Value 43 {BasedOnField A2}
  1.8467E+02,                             !- Property Value 44 {BasedOnField A2}
  1.7480E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.2696E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  0,                                      !- Property Value 39 {BasedOnField A2}
  0,                                      !- Property Value 40 {BasedOnField A2}
  0,                                      !- Property Value 41 {BasedOnField A2}
  0,                                      !- Property Value 42 {BasedOnField A2}
  3.7333E+05,                             !- Property Value 43 {BasedOnField A2}
  3.8371E+05,                             !- Property Value 44 {BasedOnField A2}
  3.9099E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.2696E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  0,                                      !- Property Value 39 {BasedOnField A2}
  0,                                      !- Property Value 40 {BasedOnField A2}
  0,                                      !- Property Value 41 {BasedOnField A2}
  0,                                      !- Property Value 42 {BasedOnField A2}
  2.5127E+02,                             !- Property Value 43 {BasedOnField A2}
  2.1987E+02,                             !- Property Value 44 {BasedOnField A2}
  2.0281E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.4873E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  0,                                      !- Property Value 39 {BasedOnField A2}
  0,                                      !- Property Value 40 {BasedOnField A2}
  0,                                      !- Property Value 41 {BasedOnField A2}
  0,                                      !- Property Value 42 {BasedOnField A2}
  0,                                      !- Property Value 43 {BasedOnField A2}
  3.6807E+05,                             !- Property Value 44 {BasedOnField A2}
  3.8203E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.4873E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  0,                                      !- Property Value 39 {BasedOnField A2}
  0,                                      !- Property Value 40 {BasedOnField A2}
  0,                                      !- Property Value 41 {BasedOnField A2}
  0,                                      !- Property Value 42 {BasedOnField A2}
  0,                                      !- Property Value 43 {BasedOnField A2}
  2.9784E+02,                             !- Property Value 44 {BasedOnField A2}
  2.4574E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.7237E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  0,                                      !- Property Value 39 {BasedOnField A2}
  0,                                      !- Property Value 40 {BasedOnField A2}
  0,                                      !- Property Value 41 {BasedOnField A2}
  0,                                      !- Property Value 42 {BasedOnField A2}
  0,                                      !- Property Value 43 {BasedOnField A2}
  0,                                      !- Property Value 44 {BasedOnField A2}
  3.5014E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.7237E+06,                             !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  0,                                      !- Property Value 39 {BasedOnField A2}
  0,                                      !- Property Value 40 {BasedOnField A2}
  0,                                      !- Property Value 41 {BasedOnField A2}
  0,                                      !- Property Value 42 {BasedOnField A2}
  0,                                      !- Property Value 43 {BasedOnField A2}
  0,                                      !- Property Value 44 {BasedOnField A2}
  4.3645E+02;                             !- Property Value 45 {BasedOnField A2}

Daylighting:Controls,
  WestPerimeterSales,                     !- Zone Name
  1,                                      !- Total Daylighting Reference Points
  8.807,                                  !- X-Coordinate of First Reference Point {m}
  -0.163,                                 !- Y-Coordinate of First Reference Point {m}
  0.762,                                  !- Z-Coordinate of First Reference Point {m}
  ,                                       !- X-Coordinate of Second Reference Point {m}
  ,                                       !- Y-Coordinate of Second Reference Point {m}
  ,                                       !- Z-Coordinate of Second Reference Point {m}
  1,                                      !- Fraction of Zone Controlled by First Reference Point
  0,                                      !- Fraction of Zone Controlled by Second Reference Point
  400,                                    !- Illuminance Setpoint at First Reference Point {lux}
  0,                                      !- Illuminance Setpoint at Second Reference Point {lux}
  3,                                      !- Lighting Control Type
  180,                                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20,                                     !- Maximum Allowable Discomfort Glare Index
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1;                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
  Vestibule,                              !- Zone Name
  1,                                      !- Total Daylighting Reference Points
  3.048,                                  !- X-Coordinate of First Reference Point {m}
  -2.286,                                 !- Y-Coordinate of First Reference Point {m}
  0.762,                                  !- Z-Coordinate of First Reference Point {m}
  ,                                       !- X-Coordinate of Second Reference Point {m}
  ,                                       !- Y-Coordinate of Second Reference Point {m}
  ,                                       !- Z-Coordinate of Second Reference Point {m}
  1,                                      !- Fraction of Zone Controlled by First Reference Point
  0,                                      !- Fraction of Zone Controlled by Second Reference Point
  400,                                    !- Illuminance Setpoint at First Reference Point {lux}
  0,                                      !- Illuminance Setpoint at Second Reference Point {lux}
  3,                                      !- Lighting Control Type
  180,                                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20,                                     !- Maximum Allowable Discomfort Glare Index
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1;                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
  EastPerimeterSales,                     !- Zone Name
  1,                                      !- Total Daylighting Reference Points
  11.74,                                  !- X-Coordinate of First Reference Point {m}
  -2.286,                                 !- Y-Coordinate of First Reference Point {m}
  0.762,                                  !- Z-Coordinate of First Reference Point {m}
  ,                                       !- X-Coordinate of Second Reference Point {m}
  ,                                       !- Y-Coordinate of Second Reference Point {m}
  ,                                       !- Z-Coordinate of Second Reference Point {m}
  1,                                      !- Fraction of Zone Controlled by First Reference Point
  0,                                      !- Fraction of Zone Controlled by Second Reference Point
  400,                                    !- Illuminance Setpoint at First Reference Point {lux}
  0,                                      !- Illuminance Setpoint at Second Reference Point {lux}
  3,                                      !- Lighting Control Type
  180,                                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20,                                     !- Maximum Allowable Discomfort Glare Index
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1;                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Schedule:Compact,
  Ext Light Sch,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.25,                                   !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

NodeList,
  WestPerimeterSales Exhaust Nodes,       !- Name
  WestPerimeterSales PTHP Exhaust Node;   !- Node Name 1

NodeList,
  Produce Exhaust Nodes,                  !- Name
  Produce PTHP Exhaust Node;              !- Node Name 1

NodeList,
  MainSales Exhaust Nodes,                !- Name
  MainSales PTHP Exhaust Node;            !- Node Name 1

NodeList,
  Corridor Exhaust Nodes,                 !- Name
  Corridor PTHP Exhaust Node;             !- Node Name 1

NodeList,
  Restroom Exhaust Nodes,                 !- Name
  Restroom PTHP Exhaust Node;             !- Node Name 1

NodeList,
  MechanicalRoom Exhaust Nodes,           !- Name
  MechanicalRoom PTHP Exhaust Node;       !- Node Name 1

NodeList,
  Vestibule Exhaust Nodes,                !- Name
  Vestibule PTHP Exhaust Node;            !- Node Name 1

NodeList,
  EastPerimeterSales Exhaust Nodes,       !- Name
  EastPerimeterSales PTHP Exhaust Node;   !- Node Name 1

NodeList,
  ActiveStorage Exhaust Nodes,            !- Name
  ActiveStorage PTHP Exhaust Node;        !- Node Name 1

NodeList,
  DiningRoom Exhaust Nodes,               !- Name
  DiningRoom PTHP Exhaust Node;           !- Node Name 1

NodeList,
  MeetingRoom Exhaust Nodes,              !- Name
  MeetingRoom PTHP Exhaust Node;          !- Node Name 1

NodeList,
  EnclosedOffice Exhaust Nodes,           !- Name
  EnclosedOffice PTHP Exhaust Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  WestPerimeterSales Terminal Unit,       !- Name
  WestPerimeterSales Terminal Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:DualDuct:VAV:OutdoorAir,    !- Air Terminal Object Type
  WestPerimeterSales Terminal Unit;       !- Air Terminal Name

AirTerminal:DualDuct:VAV:OutdoorAir,
  WestPerimeterSales Terminal Unit,       !- Name
  Always_On,                              !- Availability Schedule Name
  WestPerimeterSales Terminal Outlet Node, !- Air Outlet Node Name
  WestPerimeterSales Terminal Inlet Node, !- Outdoor Air Inlet Node Name
  WestPerimeterSales Terminal Recirc Inlet Node, !- Recirculated Air Inlet Node Name
  AutoSize,                               !- Maximum Terminal Air Flow Rate {m3/s}
  SZ DSOA WestPerimeterSales,             !- Design Specification Outdoor Air Object Name
  DesignOccupancy;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:PackagedTerminalHeatPump,
  WestPerimeterSales PTHP,                !- Name
  Always_On,                              !- Availability Schedule Name
  WestPerimeterSales PTHP Exhaust Node,   !- Air Inlet Node Name
  WestPerimeterSales PTHP Inlet Node,     !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  WestPerimeterSales PTHP OA Mixer,       !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  WestPerimeterSales PTHP Fan,            !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  WestPerimeterSales PTHP Htg Coil,       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  WestPerimeterSales PTHP Clg Coil,       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  WestPerimeterSales PTHP Sup Coil,       !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always Off;                             !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:DX:SingleSpeed,
  WestPerimeterSales PTHP Htg Coil,       !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Heating Capacity {W}
  3.4,                                    !- Gross Rated Heating COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  WestPerimeterSales PTHP Htg Coil Inlet Node, !- Air Inlet Node Name
  WestPerimeterSales PTHP Sup Coil Inlet Node, !- Air Outlet Node Name
  PTHP-Htg-Cap-fT,                        !- Heating Capacity Function of Temperature Curve Name
  PTHP-Htg-Cap-fFF,                       !- Heating Capacity Function of Flow Fraction Curve Name
  PTHP-Htg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Htg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Htg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  AutoSize;                               !- Resistive Defrost Heater Capacity {W}

Coil:Cooling:DX:SingleSpeed,
  WestPerimeterSales PTHP Clg Coil,       !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  3.8,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  WestPerimeterSales PTHP Clg Coil Inlet Node, !- Air Inlet Node Name
  WestPerimeterSales PTHP Htg Coil Inlet Node, !- Air Outlet Node Name
  PTHP-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTHP-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTHP-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  WestPerimeterSales PTHP Clg Coil OA Node, !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  WestPerimeterSales PTHP Clg Coil OA Node; !- Name

Coil:Heating:Electric,
  WestPerimeterSales PTHP Sup Coil,       !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  WestPerimeterSales PTHP Sup Coil Inlet Node, !- Air Inlet Node Name
  WestPerimeterSales PTHP Inlet Node;     !- Air Outlet Node Name

OutdoorAir:Mixer,
  WestPerimeterSales PTHP OA Mixer,       !- Name
  WestPerimeterSales PTHP Fan Inlet Node, !- Mixed Air Node Name
  WestPerimeterSales PTHP OA Node,        !- Outdoor Air Stream Node Name
  WestPerimeterSales PTHP Relief Node,    !- Relief Air Stream Node Name
  WestPerimeterSales PTHP Exhaust Node;   !- Return Air Stream Node Name

OutdoorAir:Node,
  WestPerimeterSales PTHP OA Node;        !- Name

Fan:OnOff,
  WestPerimeterSales PTHP Fan,            !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  WestPerimeterSales PTHP Fan Inlet Node, !- Air Inlet Node Name
  WestPerimeterSales PTHP Clg Coil Inlet Node, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  Bakery Terminal Unit,                   !- Name
  Bakery Terminal Outlet Node,            !- Air Distribution Unit Outlet Node Name
  AirTerminal:DualDuct:VAV:OutdoorAir,    !- Air Terminal Object Type
  Bakery Terminal Unit;                   !- Air Terminal Name

AirTerminal:DualDuct:VAV:OutdoorAir,
  Bakery Terminal Unit,                   !- Name
  Always_On,                              !- Availability Schedule Name
  Bakery Terminal Outlet Node,            !- Air Outlet Node Name
  Bakery Terminal Inlet Node,             !- Outdoor Air Inlet Node Name
  Bakery Terminal Recirc Inlet Node,      !- Recirculated Air Inlet Node Name
  AutoSize,                               !- Maximum Terminal Air Flow Rate {m3/s}
  SZ DSOA Bakery,                         !- Design Specification Outdoor Air Object Name
  DesignOccupancy;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:PackagedTerminalHeatPump,
  Bakery PTHP,                            !- Name
  Always_On,                              !- Availability Schedule Name
  Bakery PTHP Exhaust Node,               !- Air Inlet Node Name
  Bakery PTHP Inlet Node,                 !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Bakery PTHP OA Mixer,                   !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Bakery PTHP Fan,                        !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Bakery PTHP Htg Coil,                   !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Bakery PTHP Clg Coil,                   !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Bakery PTHP Sup Coil,                   !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always Off;                             !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:DX:SingleSpeed,
  Bakery PTHP Htg Coil,                   !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Heating Capacity {W}
  3.4,                                    !- Gross Rated Heating COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Bakery PTHP Htg Coil Inlet Node,        !- Air Inlet Node Name
  Bakery PTHP Sup Coil Inlet Node,        !- Air Outlet Node Name
  PTHP-Htg-Cap-fT,                        !- Heating Capacity Function of Temperature Curve Name
  PTHP-Htg-Cap-fFF,                       !- Heating Capacity Function of Flow Fraction Curve Name
  PTHP-Htg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Htg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Htg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  AutoSize;                               !- Resistive Defrost Heater Capacity {W}

Coil:Cooling:DX:SingleSpeed,
  Bakery PTHP Clg Coil,                   !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  3.8,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Bakery PTHP Clg Coil Inlet Node,        !- Air Inlet Node Name
  Bakery PTHP Htg Coil Inlet Node,        !- Air Outlet Node Name
  PTHP-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTHP-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTHP-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  Bakery PTHP Clg Coil OA Node,           !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  Bakery PTHP Clg Coil OA Node;           !- Name

Coil:Heating:Electric,
  Bakery PTHP Sup Coil,                   !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Bakery PTHP Sup Coil Inlet Node,        !- Air Inlet Node Name
  Bakery PTHP Inlet Node;                 !- Air Outlet Node Name

OutdoorAir:Mixer,
  Bakery PTHP OA Mixer,                   !- Name
  Bakery PTHP Fan Inlet Node,             !- Mixed Air Node Name
  Bakery PTHP OA Node,                    !- Outdoor Air Stream Node Name
  Bakery PTHP Relief Node,                !- Relief Air Stream Node Name
  Bakery PTHP Exhaust Node;               !- Return Air Stream Node Name

OutdoorAir:Node,
  Bakery PTHP OA Node;                    !- Name

Fan:OnOff,
  Bakery PTHP Fan,                        !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Bakery PTHP Fan Inlet Node,             !- Air Inlet Node Name
  Bakery PTHP Clg Coil Inlet Node,        !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  Produce Terminal Unit,                  !- Name
  Produce Terminal Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:DualDuct:VAV:OutdoorAir,    !- Air Terminal Object Type
  Produce Terminal Unit;                  !- Air Terminal Name

AirTerminal:DualDuct:VAV:OutdoorAir,
  Produce Terminal Unit,                  !- Name
  Always_On,                              !- Availability Schedule Name
  Produce Terminal Outlet Node,           !- Air Outlet Node Name
  Produce Terminal Inlet Node,            !- Outdoor Air Inlet Node Name
  Produce Terminal Recirc Inlet Node,     !- Recirculated Air Inlet Node Name
  AutoSize,                               !- Maximum Terminal Air Flow Rate {m3/s}
  SZ DSOA Produce,                        !- Design Specification Outdoor Air Object Name
  DesignOccupancy;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:PackagedTerminalHeatPump,
  Produce PTHP,                           !- Name
  Always_On,                              !- Availability Schedule Name
  Produce PTHP Exhaust Node,              !- Air Inlet Node Name
  Produce PTHP Inlet Node,                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Produce PTHP OA Mixer,                  !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Produce PTHP Fan,                       !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Produce PTHP Htg Coil,                  !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Produce PTHP Clg Coil,                  !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Produce PTHP Sup Coil,                  !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always Off;                             !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:DX:SingleSpeed,
  Produce PTHP Htg Coil,                  !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Heating Capacity {W}
  3.4,                                    !- Gross Rated Heating COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Produce PTHP Htg Coil Inlet Node,       !- Air Inlet Node Name
  Produce PTHP Sup Coil Inlet Node,       !- Air Outlet Node Name
  PTHP-Htg-Cap-fT,                        !- Heating Capacity Function of Temperature Curve Name
  PTHP-Htg-Cap-fFF,                       !- Heating Capacity Function of Flow Fraction Curve Name
  PTHP-Htg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Htg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Htg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  AutoSize;                               !- Resistive Defrost Heater Capacity {W}

Coil:Cooling:DX:SingleSpeed,
  Produce PTHP Clg Coil,                  !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  3.8,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Produce PTHP Clg Coil Inlet Node,       !- Air Inlet Node Name
  Produce PTHP Htg Coil Inlet Node,       !- Air Outlet Node Name
  PTHP-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTHP-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTHP-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  Produce PTHP Clg Coil OA Node,          !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  Produce PTHP Clg Coil OA Node;          !- Name

Coil:Heating:Electric,
  Produce PTHP Sup Coil,                  !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Produce PTHP Sup Coil Inlet Node,       !- Air Inlet Node Name
  Produce PTHP Inlet Node;                !- Air Outlet Node Name

OutdoorAir:Mixer,
  Produce PTHP OA Mixer,                  !- Name
  Produce PTHP Fan Inlet Node,            !- Mixed Air Node Name
  Produce PTHP OA Node,                   !- Outdoor Air Stream Node Name
  Produce PTHP Relief Node,               !- Relief Air Stream Node Name
  Produce PTHP Exhaust Node;              !- Return Air Stream Node Name

OutdoorAir:Node,
  Produce PTHP OA Node;                   !- Name

Fan:OnOff,
  Produce PTHP Fan,                       !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Produce PTHP Fan Inlet Node,            !- Air Inlet Node Name
  Produce PTHP Clg Coil Inlet Node,       !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  Deli Terminal Unit,                     !- Name
  Deli Terminal Outlet Node,              !- Air Distribution Unit Outlet Node Name
  AirTerminal:DualDuct:VAV:OutdoorAir,    !- Air Terminal Object Type
  Deli Terminal Unit;                     !- Air Terminal Name

AirTerminal:DualDuct:VAV:OutdoorAir,
  Deli Terminal Unit,                     !- Name
  Always_On,                              !- Availability Schedule Name
  Deli Terminal Outlet Node,              !- Air Outlet Node Name
  Deli Terminal Inlet Node,               !- Outdoor Air Inlet Node Name
  Deli Terminal Recirc Inlet Node,        !- Recirculated Air Inlet Node Name
  AutoSize,                               !- Maximum Terminal Air Flow Rate {m3/s}
  SZ DSOA Deli,                           !- Design Specification Outdoor Air Object Name
  DesignOccupancy;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:PackagedTerminalHeatPump,
  Deli PTHP,                              !- Name
  Always_On,                              !- Availability Schedule Name
  Deli PTHP Exhaust Node,                 !- Air Inlet Node Name
  Deli PTHP Inlet Node,                   !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Deli PTHP OA Mixer,                     !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Deli PTHP Fan,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Deli PTHP Htg Coil,                     !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Deli PTHP Clg Coil,                     !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Deli PTHP Sup Coil,                     !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always Off;                             !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:DX:SingleSpeed,
  Deli PTHP Htg Coil,                     !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Heating Capacity {W}
  3.4,                                    !- Gross Rated Heating COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Deli PTHP Htg Coil Inlet Node,          !- Air Inlet Node Name
  Deli PTHP Sup Coil Inlet Node,          !- Air Outlet Node Name
  PTHP-Htg-Cap-fT,                        !- Heating Capacity Function of Temperature Curve Name
  PTHP-Htg-Cap-fFF,                       !- Heating Capacity Function of Flow Fraction Curve Name
  PTHP-Htg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Htg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Htg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  AutoSize;                               !- Resistive Defrost Heater Capacity {W}

Coil:Cooling:DX:SingleSpeed,
  Deli PTHP Clg Coil,                     !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  3.8,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Deli PTHP Clg Coil Inlet Node,          !- Air Inlet Node Name
  Deli PTHP Htg Coil Inlet Node,          !- Air Outlet Node Name
  PTHP-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTHP-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTHP-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  Deli PTHP Clg Coil OA Node,             !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  Deli PTHP Clg Coil OA Node;             !- Name

Coil:Heating:Electric,
  Deli PTHP Sup Coil,                     !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Deli PTHP Sup Coil Inlet Node,          !- Air Inlet Node Name
  Deli PTHP Inlet Node;                   !- Air Outlet Node Name

OutdoorAir:Mixer,
  Deli PTHP OA Mixer,                     !- Name
  Deli PTHP Fan Inlet Node,               !- Mixed Air Node Name
  Deli PTHP OA Node,                      !- Outdoor Air Stream Node Name
  Deli PTHP Relief Node,                  !- Relief Air Stream Node Name
  Deli PTHP Exhaust Node;                 !- Return Air Stream Node Name

OutdoorAir:Node,
  Deli PTHP OA Node;                      !- Name

Fan:OnOff,
  Deli PTHP Fan,                          !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Deli PTHP Fan Inlet Node,               !- Air Inlet Node Name
  Deli PTHP Clg Coil Inlet Node,          !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  MainSales Terminal Unit,                !- Name
  MainSales Terminal Outlet Node,         !- Air Distribution Unit Outlet Node Name
  AirTerminal:DualDuct:VAV:OutdoorAir,    !- Air Terminal Object Type
  MainSales Terminal Unit;                !- Air Terminal Name

AirTerminal:DualDuct:VAV:OutdoorAir,
  MainSales Terminal Unit,                !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales Terminal Outlet Node,         !- Air Outlet Node Name
  MainSales Terminal Inlet Node,          !- Outdoor Air Inlet Node Name
  MainSales Terminal Recirc Inlet Node,   !- Recirculated Air Inlet Node Name
  AutoSize,                               !- Maximum Terminal Air Flow Rate {m3/s}
  SZ DSOA MainSales,                      !- Design Specification Outdoor Air Object Name
  DesignOccupancy;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:PackagedTerminalHeatPump,
  MainSales PTHP,                         !- Name
  Always_On,                              !- Availability Schedule Name
  MainSales PTHP Exhaust Node,            !- Air Inlet Node Name
  MainSales PTHP Inlet Node,              !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  MainSales PTHP OA Mixer,                !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  MainSales PTHP Fan,                     !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  MainSales PTHP Htg Coil,                !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  MainSales PTHP Clg Coil,                !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  MainSales PTHP Sup Coil,                !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always Off;                             !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:DX:SingleSpeed,
  MainSales PTHP Htg Coil,                !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Heating Capacity {W}
  3.4,                                    !- Gross Rated Heating COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  MainSales PTHP Htg Coil Inlet Node,     !- Air Inlet Node Name
  MainSales PTHP Sup Coil Inlet Node,     !- Air Outlet Node Name
  PTHP-Htg-Cap-fT,                        !- Heating Capacity Function of Temperature Curve Name
  PTHP-Htg-Cap-fFF,                       !- Heating Capacity Function of Flow Fraction Curve Name
  PTHP-Htg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Htg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Htg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  AutoSize;                               !- Resistive Defrost Heater Capacity {W}

Coil:Cooling:DX:SingleSpeed,
  MainSales PTHP Clg Coil,                !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  3.8,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  MainSales PTHP Clg Coil Inlet Node,     !- Air Inlet Node Name
  MainSales PTHP Htg Coil Inlet Node,     !- Air Outlet Node Name
  PTHP-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTHP-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTHP-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  MainSales PTHP Clg Coil OA Node,        !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  MainSales PTHP Clg Coil OA Node;        !- Name

Coil:Heating:Electric,
  MainSales PTHP Sup Coil,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  MainSales PTHP Sup Coil Inlet Node,     !- Air Inlet Node Name
  MainSales PTHP Inlet Node;              !- Air Outlet Node Name

OutdoorAir:Mixer,
  MainSales PTHP OA Mixer,                !- Name
  MainSales PTHP Fan Inlet Node,          !- Mixed Air Node Name
  MainSales PTHP OA Node,                 !- Outdoor Air Stream Node Name
  MainSales PTHP Relief Node,             !- Relief Air Stream Node Name
  MainSales PTHP Exhaust Node;            !- Return Air Stream Node Name

OutdoorAir:Node,
  MainSales PTHP OA Node;                 !- Name

Fan:OnOff,
  MainSales PTHP Fan,                     !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  MainSales PTHP Fan Inlet Node,          !- Air Inlet Node Name
  MainSales PTHP Clg Coil Inlet Node,     !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  Corridor Terminal Unit,                 !- Name
  Corridor Terminal Outlet Node,          !- Air Distribution Unit Outlet Node Name
  AirTerminal:DualDuct:VAV:OutdoorAir,    !- Air Terminal Object Type
  Corridor Terminal Unit;                 !- Air Terminal Name

AirTerminal:DualDuct:VAV:OutdoorAir,
  Corridor Terminal Unit,                 !- Name
  Always_On,                              !- Availability Schedule Name
  Corridor Terminal Outlet Node,          !- Air Outlet Node Name
  Corridor Terminal Inlet Node,           !- Outdoor Air Inlet Node Name
  Corridor Terminal Recirc Inlet Node,    !- Recirculated Air Inlet Node Name
  AutoSize,                               !- Maximum Terminal Air Flow Rate {m3/s}
  SZ DSOA Corridor,                       !- Design Specification Outdoor Air Object Name
  DesignOccupancy;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:PackagedTerminalHeatPump,
  Corridor PTHP,                          !- Name
  Always_On,                              !- Availability Schedule Name
  Corridor PTHP Exhaust Node,             !- Air Inlet Node Name
  Corridor PTHP Inlet Node,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Corridor PTHP OA Mixer,                 !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Corridor PTHP Fan,                      !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Corridor PTHP Htg Coil,                 !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Corridor PTHP Clg Coil,                 !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Corridor PTHP Sup Coil,                 !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always Off;                             !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:DX:SingleSpeed,
  Corridor PTHP Htg Coil,                 !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Heating Capacity {W}
  3.4,                                    !- Gross Rated Heating COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Corridor PTHP Htg Coil Inlet Node,      !- Air Inlet Node Name
  Corridor PTHP Sup Coil Inlet Node,      !- Air Outlet Node Name
  PTHP-Htg-Cap-fT,                        !- Heating Capacity Function of Temperature Curve Name
  PTHP-Htg-Cap-fFF,                       !- Heating Capacity Function of Flow Fraction Curve Name
  PTHP-Htg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Htg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Htg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  AutoSize;                               !- Resistive Defrost Heater Capacity {W}

Coil:Cooling:DX:SingleSpeed,
  Corridor PTHP Clg Coil,                 !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  3.8,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Corridor PTHP Clg Coil Inlet Node,      !- Air Inlet Node Name
  Corridor PTHP Htg Coil Inlet Node,      !- Air Outlet Node Name
  PTHP-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTHP-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTHP-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  Corridor PTHP Clg Coil OA Node,         !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  Corridor PTHP Clg Coil OA Node;         !- Name

Coil:Heating:Electric,
  Corridor PTHP Sup Coil,                 !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Corridor PTHP Sup Coil Inlet Node,      !- Air Inlet Node Name
  Corridor PTHP Inlet Node;               !- Air Outlet Node Name

OutdoorAir:Mixer,
  Corridor PTHP OA Mixer,                 !- Name
  Corridor PTHP Fan Inlet Node,           !- Mixed Air Node Name
  Corridor PTHP OA Node,                  !- Outdoor Air Stream Node Name
  Corridor PTHP Relief Node,              !- Relief Air Stream Node Name
  Corridor PTHP Exhaust Node;             !- Return Air Stream Node Name

OutdoorAir:Node,
  Corridor PTHP OA Node;                  !- Name

Fan:OnOff,
  Corridor PTHP Fan,                      !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Corridor PTHP Fan Inlet Node,           !- Air Inlet Node Name
  Corridor PTHP Clg Coil Inlet Node,      !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  Restroom Terminal Unit,                 !- Name
  Restroom Terminal Outlet Node,          !- Air Distribution Unit Outlet Node Name
  AirTerminal:DualDuct:VAV:OutdoorAir,    !- Air Terminal Object Type
  Restroom Terminal Unit;                 !- Air Terminal Name

AirTerminal:DualDuct:VAV:OutdoorAir,
  Restroom Terminal Unit,                 !- Name
  Always_On,                              !- Availability Schedule Name
  Restroom Terminal Outlet Node,          !- Air Outlet Node Name
  Restroom Terminal Inlet Node,           !- Outdoor Air Inlet Node Name
  Restroom Terminal Recirc Inlet Node,    !- Recirculated Air Inlet Node Name
  AutoSize,                               !- Maximum Terminal Air Flow Rate {m3/s}
  SZ DSOA Restroom,                       !- Design Specification Outdoor Air Object Name
  DesignOccupancy;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:PackagedTerminalHeatPump,
  Restroom PTHP,                          !- Name
  Always_On,                              !- Availability Schedule Name
  Restroom PTHP Exhaust Node,             !- Air Inlet Node Name
  Restroom PTHP Inlet Node,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Restroom PTHP OA Mixer,                 !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Restroom PTHP Fan,                      !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Restroom PTHP Htg Coil,                 !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Restroom PTHP Clg Coil,                 !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Restroom PTHP Sup Coil,                 !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always Off;                             !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:DX:SingleSpeed,
  Restroom PTHP Htg Coil,                 !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Heating Capacity {W}
  3.4,                                    !- Gross Rated Heating COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Restroom PTHP Htg Coil Inlet Node,      !- Air Inlet Node Name
  Restroom PTHP Sup Coil Inlet Node,      !- Air Outlet Node Name
  PTHP-Htg-Cap-fT,                        !- Heating Capacity Function of Temperature Curve Name
  PTHP-Htg-Cap-fFF,                       !- Heating Capacity Function of Flow Fraction Curve Name
  PTHP-Htg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Htg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Htg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  AutoSize;                               !- Resistive Defrost Heater Capacity {W}

Coil:Cooling:DX:SingleSpeed,
  Restroom PTHP Clg Coil,                 !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  3.8,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Restroom PTHP Clg Coil Inlet Node,      !- Air Inlet Node Name
  Restroom PTHP Htg Coil Inlet Node,      !- Air Outlet Node Name
  PTHP-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTHP-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTHP-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  Restroom PTHP Clg Coil OA Node,         !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  Restroom PTHP Clg Coil OA Node;         !- Name

Coil:Heating:Electric,
  Restroom PTHP Sup Coil,                 !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Restroom PTHP Sup Coil Inlet Node,      !- Air Inlet Node Name
  Restroom PTHP Inlet Node;               !- Air Outlet Node Name

OutdoorAir:Mixer,
  Restroom PTHP OA Mixer,                 !- Name
  Restroom PTHP Fan Inlet Node,           !- Mixed Air Node Name
  Restroom PTHP OA Node,                  !- Outdoor Air Stream Node Name
  Restroom PTHP Relief Node,              !- Relief Air Stream Node Name
  Restroom PTHP Exhaust Node;             !- Return Air Stream Node Name

OutdoorAir:Node,
  Restroom PTHP OA Node;                  !- Name

Fan:OnOff,
  Restroom PTHP Fan,                      !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Restroom PTHP Fan Inlet Node,           !- Air Inlet Node Name
  Restroom PTHP Clg Coil Inlet Node,      !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  MechanicalRoom Terminal Unit,           !- Name
  MechanicalRoom Terminal Outlet Node,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:DualDuct:VAV:OutdoorAir,    !- Air Terminal Object Type
  MechanicalRoom Terminal Unit;           !- Air Terminal Name

AirTerminal:DualDuct:VAV:OutdoorAir,
  MechanicalRoom Terminal Unit,           !- Name
  Always_On,                              !- Availability Schedule Name
  MechanicalRoom Terminal Outlet Node,    !- Air Outlet Node Name
  MechanicalRoom Terminal Inlet Node,     !- Outdoor Air Inlet Node Name
  MechanicalRoom Terminal Recirc Inlet Node, !- Recirculated Air Inlet Node Name
  AutoSize,                               !- Maximum Terminal Air Flow Rate {m3/s}
  SZ DSOA MechanicalRoom,                 !- Design Specification Outdoor Air Object Name
  DesignOccupancy;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:PackagedTerminalHeatPump,
  MechanicalRoom PTHP,                    !- Name
  Always_On,                              !- Availability Schedule Name
  MechanicalRoom PTHP Exhaust Node,       !- Air Inlet Node Name
  MechanicalRoom PTHP Inlet Node,         !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  MechanicalRoom PTHP OA Mixer,           !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  MechanicalRoom PTHP Fan,                !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  MechanicalRoom PTHP Htg Coil,           !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  MechanicalRoom PTHP Clg Coil,           !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  MechanicalRoom PTHP Sup Coil,           !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always Off;                             !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:DX:SingleSpeed,
  MechanicalRoom PTHP Htg Coil,           !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Heating Capacity {W}
  3.4,                                    !- Gross Rated Heating COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  MechanicalRoom PTHP Htg Coil Inlet Node, !- Air Inlet Node Name
  MechanicalRoom PTHP Sup Coil Inlet Node, !- Air Outlet Node Name
  PTHP-Htg-Cap-fT,                        !- Heating Capacity Function of Temperature Curve Name
  PTHP-Htg-Cap-fFF,                       !- Heating Capacity Function of Flow Fraction Curve Name
  PTHP-Htg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Htg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Htg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  AutoSize;                               !- Resistive Defrost Heater Capacity {W}

Coil:Cooling:DX:SingleSpeed,
  MechanicalRoom PTHP Clg Coil,           !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  3.8,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  MechanicalRoom PTHP Clg Coil Inlet Node, !- Air Inlet Node Name
  MechanicalRoom PTHP Htg Coil Inlet Node, !- Air Outlet Node Name
  PTHP-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTHP-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTHP-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  MechanicalRoom PTHP Clg Coil OA Node,   !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  MechanicalRoom PTHP Clg Coil OA Node;   !- Name

Coil:Heating:Electric,
  MechanicalRoom PTHP Sup Coil,           !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  MechanicalRoom PTHP Sup Coil Inlet Node, !- Air Inlet Node Name
  MechanicalRoom PTHP Inlet Node;         !- Air Outlet Node Name

OutdoorAir:Mixer,
  MechanicalRoom PTHP OA Mixer,           !- Name
  MechanicalRoom PTHP Fan Inlet Node,     !- Mixed Air Node Name
  MechanicalRoom PTHP OA Node,            !- Outdoor Air Stream Node Name
  MechanicalRoom PTHP Relief Node,        !- Relief Air Stream Node Name
  MechanicalRoom PTHP Exhaust Node;       !- Return Air Stream Node Name

OutdoorAir:Node,
  MechanicalRoom PTHP OA Node;            !- Name

Fan:OnOff,
  MechanicalRoom PTHP Fan,                !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  MechanicalRoom PTHP Fan Inlet Node,     !- Air Inlet Node Name
  MechanicalRoom PTHP Clg Coil Inlet Node, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  Vestibule Terminal Unit,                !- Name
  Vestibule Terminal Outlet Node,         !- Air Distribution Unit Outlet Node Name
  AirTerminal:DualDuct:VAV:OutdoorAir,    !- Air Terminal Object Type
  Vestibule Terminal Unit;                !- Air Terminal Name

AirTerminal:DualDuct:VAV:OutdoorAir,
  Vestibule Terminal Unit,                !- Name
  Always_On,                              !- Availability Schedule Name
  Vestibule Terminal Outlet Node,         !- Air Outlet Node Name
  Vestibule Terminal Inlet Node,          !- Outdoor Air Inlet Node Name
  Vestibule Terminal Recirc Inlet Node,   !- Recirculated Air Inlet Node Name
  AutoSize,                               !- Maximum Terminal Air Flow Rate {m3/s}
  SZ DSOA Vestibule,                      !- Design Specification Outdoor Air Object Name
  DesignOccupancy;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:PackagedTerminalHeatPump,
  Vestibule PTHP,                         !- Name
  Always_On,                              !- Availability Schedule Name
  Vestibule PTHP Exhaust Node,            !- Air Inlet Node Name
  Vestibule PTHP Inlet Node,              !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Vestibule PTHP OA Mixer,                !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Vestibule PTHP Fan,                     !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Vestibule PTHP Htg Coil,                !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Vestibule PTHP Clg Coil,                !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Vestibule PTHP Sup Coil,                !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always Off;                             !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:DX:SingleSpeed,
  Vestibule PTHP Htg Coil,                !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Heating Capacity {W}
  3.4,                                    !- Gross Rated Heating COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Vestibule PTHP Htg Coil Inlet Node,     !- Air Inlet Node Name
  Vestibule PTHP Sup Coil Inlet Node,     !- Air Outlet Node Name
  PTHP-Htg-Cap-fT,                        !- Heating Capacity Function of Temperature Curve Name
  PTHP-Htg-Cap-fFF,                       !- Heating Capacity Function of Flow Fraction Curve Name
  PTHP-Htg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Htg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Htg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  AutoSize;                               !- Resistive Defrost Heater Capacity {W}

Coil:Cooling:DX:SingleSpeed,
  Vestibule PTHP Clg Coil,                !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  3.8,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Vestibule PTHP Clg Coil Inlet Node,     !- Air Inlet Node Name
  Vestibule PTHP Htg Coil Inlet Node,     !- Air Outlet Node Name
  PTHP-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTHP-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTHP-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  Vestibule PTHP Clg Coil OA Node,        !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  Vestibule PTHP Clg Coil OA Node;        !- Name

Coil:Heating:Electric,
  Vestibule PTHP Sup Coil,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Vestibule PTHP Sup Coil Inlet Node,     !- Air Inlet Node Name
  Vestibule PTHP Inlet Node;              !- Air Outlet Node Name

OutdoorAir:Mixer,
  Vestibule PTHP OA Mixer,                !- Name
  Vestibule PTHP Fan Inlet Node,          !- Mixed Air Node Name
  Vestibule PTHP OA Node,                 !- Outdoor Air Stream Node Name
  Vestibule PTHP Relief Node,             !- Relief Air Stream Node Name
  Vestibule PTHP Exhaust Node;            !- Return Air Stream Node Name

OutdoorAir:Node,
  Vestibule PTHP OA Node;                 !- Name

Fan:OnOff,
  Vestibule PTHP Fan,                     !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Vestibule PTHP Fan Inlet Node,          !- Air Inlet Node Name
  Vestibule PTHP Clg Coil Inlet Node,     !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  EastPerimeterSales Terminal Unit,       !- Name
  EastPerimeterSales Terminal Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:DualDuct:VAV:OutdoorAir,    !- Air Terminal Object Type
  EastPerimeterSales Terminal Unit;       !- Air Terminal Name

AirTerminal:DualDuct:VAV:OutdoorAir,
  EastPerimeterSales Terminal Unit,       !- Name
  Always_On,                              !- Availability Schedule Name
  EastPerimeterSales Terminal Outlet Node, !- Air Outlet Node Name
  EastPerimeterSales Terminal Inlet Node, !- Outdoor Air Inlet Node Name
  EastPerimeterSales Terminal Recirc Inlet Node, !- Recirculated Air Inlet Node Name
  AutoSize,                               !- Maximum Terminal Air Flow Rate {m3/s}
  SZ DSOA EastPerimeterSales,             !- Design Specification Outdoor Air Object Name
  DesignOccupancy;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:PackagedTerminalHeatPump,
  EastPerimeterSales PTHP,                !- Name
  Always_On,                              !- Availability Schedule Name
  EastPerimeterSales PTHP Exhaust Node,   !- Air Inlet Node Name
  EastPerimeterSales PTHP Inlet Node,     !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  EastPerimeterSales PTHP OA Mixer,       !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  EastPerimeterSales PTHP Fan,            !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  EastPerimeterSales PTHP Htg Coil,       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  EastPerimeterSales PTHP Clg Coil,       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  EastPerimeterSales PTHP Sup Coil,       !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always Off;                             !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:DX:SingleSpeed,
  EastPerimeterSales PTHP Htg Coil,       !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Heating Capacity {W}
  3.4,                                    !- Gross Rated Heating COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  EastPerimeterSales PTHP Htg Coil Inlet Node, !- Air Inlet Node Name
  EastPerimeterSales PTHP Sup Coil Inlet Node, !- Air Outlet Node Name
  PTHP-Htg-Cap-fT,                        !- Heating Capacity Function of Temperature Curve Name
  PTHP-Htg-Cap-fFF,                       !- Heating Capacity Function of Flow Fraction Curve Name
  PTHP-Htg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Htg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Htg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  AutoSize;                               !- Resistive Defrost Heater Capacity {W}

Coil:Cooling:DX:SingleSpeed,
  EastPerimeterSales PTHP Clg Coil,       !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  3.8,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  EastPerimeterSales PTHP Clg Coil Inlet Node, !- Air Inlet Node Name
  EastPerimeterSales PTHP Htg Coil Inlet Node, !- Air Outlet Node Name
  PTHP-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTHP-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTHP-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  EastPerimeterSales PTHP Clg Coil OA Node, !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  EastPerimeterSales PTHP Clg Coil OA Node; !- Name

Coil:Heating:Electric,
  EastPerimeterSales PTHP Sup Coil,       !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  EastPerimeterSales PTHP Sup Coil Inlet Node, !- Air Inlet Node Name
  EastPerimeterSales PTHP Inlet Node;     !- Air Outlet Node Name

OutdoorAir:Mixer,
  EastPerimeterSales PTHP OA Mixer,       !- Name
  EastPerimeterSales PTHP Fan Inlet Node, !- Mixed Air Node Name
  EastPerimeterSales PTHP OA Node,        !- Outdoor Air Stream Node Name
  EastPerimeterSales PTHP Relief Node,    !- Relief Air Stream Node Name
  EastPerimeterSales PTHP Exhaust Node;   !- Return Air Stream Node Name

OutdoorAir:Node,
  EastPerimeterSales PTHP OA Node;        !- Name

Fan:OnOff,
  EastPerimeterSales PTHP Fan,            !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  EastPerimeterSales PTHP Fan Inlet Node, !- Air Inlet Node Name
  EastPerimeterSales PTHP Clg Coil Inlet Node, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  ActiveStorage Terminal Unit,            !- Name
  ActiveStorage Terminal Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:DualDuct:VAV:OutdoorAir,    !- Air Terminal Object Type
  ActiveStorage Terminal Unit;            !- Air Terminal Name

AirTerminal:DualDuct:VAV:OutdoorAir,
  ActiveStorage Terminal Unit,            !- Name
  Always_On,                              !- Availability Schedule Name
  ActiveStorage Terminal Outlet Node,     !- Air Outlet Node Name
  ActiveStorage Terminal Inlet Node,      !- Outdoor Air Inlet Node Name
  ActiveStorage Terminal Recirc Inlet Node, !- Recirculated Air Inlet Node Name
  AutoSize,                               !- Maximum Terminal Air Flow Rate {m3/s}
  SZ DSOA ActiveStorage,                  !- Design Specification Outdoor Air Object Name
  DesignOccupancy;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:PackagedTerminalHeatPump,
  ActiveStorage PTHP,                     !- Name
  Always_On,                              !- Availability Schedule Name
  ActiveStorage PTHP Exhaust Node,        !- Air Inlet Node Name
  ActiveStorage PTHP Inlet Node,          !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ActiveStorage PTHP OA Mixer,            !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  ActiveStorage PTHP Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  ActiveStorage PTHP Htg Coil,            !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  ActiveStorage PTHP Clg Coil,            !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  ActiveStorage PTHP Sup Coil,            !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always Off;                             !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:DX:SingleSpeed,
  ActiveStorage PTHP Htg Coil,            !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Heating Capacity {W}
  3.4,                                    !- Gross Rated Heating COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ActiveStorage PTHP Htg Coil Inlet Node, !- Air Inlet Node Name
  ActiveStorage PTHP Sup Coil Inlet Node, !- Air Outlet Node Name
  PTHP-Htg-Cap-fT,                        !- Heating Capacity Function of Temperature Curve Name
  PTHP-Htg-Cap-fFF,                       !- Heating Capacity Function of Flow Fraction Curve Name
  PTHP-Htg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Htg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Htg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  AutoSize;                               !- Resistive Defrost Heater Capacity {W}

Coil:Cooling:DX:SingleSpeed,
  ActiveStorage PTHP Clg Coil,            !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  3.8,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ActiveStorage PTHP Clg Coil Inlet Node, !- Air Inlet Node Name
  ActiveStorage PTHP Htg Coil Inlet Node, !- Air Outlet Node Name
  PTHP-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTHP-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTHP-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ActiveStorage PTHP Clg Coil OA Node,    !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  ActiveStorage PTHP Clg Coil OA Node;    !- Name

Coil:Heating:Electric,
  ActiveStorage PTHP Sup Coil,            !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ActiveStorage PTHP Sup Coil Inlet Node, !- Air Inlet Node Name
  ActiveStorage PTHP Inlet Node;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  ActiveStorage PTHP OA Mixer,            !- Name
  ActiveStorage PTHP Fan Inlet Node,      !- Mixed Air Node Name
  ActiveStorage PTHP OA Node,             !- Outdoor Air Stream Node Name
  ActiveStorage PTHP Relief Node,         !- Relief Air Stream Node Name
  ActiveStorage PTHP Exhaust Node;        !- Return Air Stream Node Name

OutdoorAir:Node,
  ActiveStorage PTHP OA Node;             !- Name

Fan:OnOff,
  ActiveStorage PTHP Fan,                 !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ActiveStorage PTHP Fan Inlet Node,      !- Air Inlet Node Name
  ActiveStorage PTHP Clg Coil Inlet Node, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  DiningRoom Terminal Unit,               !- Name
  DiningRoom Terminal Outlet Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:DualDuct:VAV:OutdoorAir,    !- Air Terminal Object Type
  DiningRoom Terminal Unit;               !- Air Terminal Name

AirTerminal:DualDuct:VAV:OutdoorAir,
  DiningRoom Terminal Unit,               !- Name
  Always_On,                              !- Availability Schedule Name
  DiningRoom Terminal Outlet Node,        !- Air Outlet Node Name
  DiningRoom Terminal Inlet Node,         !- Outdoor Air Inlet Node Name
  DiningRoom Terminal Recirc Inlet Node,  !- Recirculated Air Inlet Node Name
  AutoSize,                               !- Maximum Terminal Air Flow Rate {m3/s}
  SZ DSOA DiningRoom,                     !- Design Specification Outdoor Air Object Name
  DesignOccupancy;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:PackagedTerminalHeatPump,
  DiningRoom PTHP,                        !- Name
  Always_On,                              !- Availability Schedule Name
  DiningRoom PTHP Exhaust Node,           !- Air Inlet Node Name
  DiningRoom PTHP Inlet Node,             !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DiningRoom PTHP OA Mixer,               !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  DiningRoom PTHP Fan,                    !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  DiningRoom PTHP Htg Coil,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  DiningRoom PTHP Clg Coil,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  DiningRoom PTHP Sup Coil,               !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always Off;                             !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:DX:SingleSpeed,
  DiningRoom PTHP Htg Coil,               !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Heating Capacity {W}
  3.4,                                    !- Gross Rated Heating COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  DiningRoom PTHP Htg Coil Inlet Node,    !- Air Inlet Node Name
  DiningRoom PTHP Sup Coil Inlet Node,    !- Air Outlet Node Name
  PTHP-Htg-Cap-fT,                        !- Heating Capacity Function of Temperature Curve Name
  PTHP-Htg-Cap-fFF,                       !- Heating Capacity Function of Flow Fraction Curve Name
  PTHP-Htg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Htg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Htg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  AutoSize;                               !- Resistive Defrost Heater Capacity {W}

Coil:Cooling:DX:SingleSpeed,
  DiningRoom PTHP Clg Coil,               !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  3.8,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DiningRoom PTHP Clg Coil Inlet Node,    !- Air Inlet Node Name
  DiningRoom PTHP Htg Coil Inlet Node,    !- Air Outlet Node Name
  PTHP-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTHP-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTHP-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  DiningRoom PTHP Clg Coil OA Node,       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  DiningRoom PTHP Clg Coil OA Node;       !- Name

Coil:Heating:Electric,
  DiningRoom PTHP Sup Coil,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  DiningRoom PTHP Sup Coil Inlet Node,    !- Air Inlet Node Name
  DiningRoom PTHP Inlet Node;             !- Air Outlet Node Name

OutdoorAir:Mixer,
  DiningRoom PTHP OA Mixer,               !- Name
  DiningRoom PTHP Fan Inlet Node,         !- Mixed Air Node Name
  DiningRoom PTHP OA Node,                !- Outdoor Air Stream Node Name
  DiningRoom PTHP Relief Node,            !- Relief Air Stream Node Name
  DiningRoom PTHP Exhaust Node;           !- Return Air Stream Node Name

OutdoorAir:Node,
  DiningRoom PTHP OA Node;                !- Name

Fan:OnOff,
  DiningRoom PTHP Fan,                    !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DiningRoom PTHP Fan Inlet Node,         !- Air Inlet Node Name
  DiningRoom PTHP Clg Coil Inlet Node,    !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  MeetingRoom Terminal Unit,              !- Name
  MeetingRoom Terminal Outlet Node,       !- Air Distribution Unit Outlet Node Name
  AirTerminal:DualDuct:VAV:OutdoorAir,    !- Air Terminal Object Type
  MeetingRoom Terminal Unit;              !- Air Terminal Name

AirTerminal:DualDuct:VAV:OutdoorAir,
  MeetingRoom Terminal Unit,              !- Name
  Always_On,                              !- Availability Schedule Name
  MeetingRoom Terminal Outlet Node,       !- Air Outlet Node Name
  MeetingRoom Terminal Inlet Node,        !- Outdoor Air Inlet Node Name
  MeetingRoom Terminal Recirc Inlet Node, !- Recirculated Air Inlet Node Name
  AutoSize,                               !- Maximum Terminal Air Flow Rate {m3/s}
  SZ DSOA MeetingRoom,                    !- Design Specification Outdoor Air Object Name
  DesignOccupancy;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:PackagedTerminalHeatPump,
  MeetingRoom PTHP,                       !- Name
  Always_On,                              !- Availability Schedule Name
  MeetingRoom PTHP Exhaust Node,          !- Air Inlet Node Name
  MeetingRoom PTHP Inlet Node,            !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  MeetingRoom PTHP OA Mixer,              !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  MeetingRoom PTHP Fan,                   !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  MeetingRoom PTHP Htg Coil,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  MeetingRoom PTHP Clg Coil,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  MeetingRoom PTHP Sup Coil,              !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always Off;                             !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:DX:SingleSpeed,
  MeetingRoom PTHP Htg Coil,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Heating Capacity {W}
  3.4,                                    !- Gross Rated Heating COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  MeetingRoom PTHP Htg Coil Inlet Node,   !- Air Inlet Node Name
  MeetingRoom PTHP Sup Coil Inlet Node,   !- Air Outlet Node Name
  PTHP-Htg-Cap-fT,                        !- Heating Capacity Function of Temperature Curve Name
  PTHP-Htg-Cap-fFF,                       !- Heating Capacity Function of Flow Fraction Curve Name
  PTHP-Htg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Htg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Htg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  AutoSize;                               !- Resistive Defrost Heater Capacity {W}

Coil:Cooling:DX:SingleSpeed,
  MeetingRoom PTHP Clg Coil,              !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  3.8,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  MeetingRoom PTHP Clg Coil Inlet Node,   !- Air Inlet Node Name
  MeetingRoom PTHP Htg Coil Inlet Node,   !- Air Outlet Node Name
  PTHP-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTHP-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTHP-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  MeetingRoom PTHP Clg Coil OA Node,      !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  MeetingRoom PTHP Clg Coil OA Node;      !- Name

Coil:Heating:Electric,
  MeetingRoom PTHP Sup Coil,              !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  MeetingRoom PTHP Sup Coil Inlet Node,   !- Air Inlet Node Name
  MeetingRoom PTHP Inlet Node;            !- Air Outlet Node Name

OutdoorAir:Mixer,
  MeetingRoom PTHP OA Mixer,              !- Name
  MeetingRoom PTHP Fan Inlet Node,        !- Mixed Air Node Name
  MeetingRoom PTHP OA Node,               !- Outdoor Air Stream Node Name
  MeetingRoom PTHP Relief Node,           !- Relief Air Stream Node Name
  MeetingRoom PTHP Exhaust Node;          !- Return Air Stream Node Name

OutdoorAir:Node,
  MeetingRoom PTHP OA Node;               !- Name

Fan:OnOff,
  MeetingRoom PTHP Fan,                   !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  MeetingRoom PTHP Fan Inlet Node,        !- Air Inlet Node Name
  MeetingRoom PTHP Clg Coil Inlet Node,   !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  EnclosedOffice Terminal Unit,           !- Name
  EnclosedOffice Terminal Outlet Node,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:DualDuct:VAV:OutdoorAir,    !- Air Terminal Object Type
  EnclosedOffice Terminal Unit;           !- Air Terminal Name

AirTerminal:DualDuct:VAV:OutdoorAir,
  EnclosedOffice Terminal Unit,           !- Name
  Always_On,                              !- Availability Schedule Name
  EnclosedOffice Terminal Outlet Node,    !- Air Outlet Node Name
  EnclosedOffice Terminal Inlet Node,     !- Outdoor Air Inlet Node Name
  EnclosedOffice Terminal Recirc Inlet Node, !- Recirculated Air Inlet Node Name
  AutoSize,                               !- Maximum Terminal Air Flow Rate {m3/s}
  SZ DSOA EnclosedOffice,                 !- Design Specification Outdoor Air Object Name
  DesignOccupancy;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:PackagedTerminalHeatPump,
  EnclosedOffice PTHP,                    !- Name
  Always_On,                              !- Availability Schedule Name
  EnclosedOffice PTHP Exhaust Node,       !- Air Inlet Node Name
  EnclosedOffice PTHP Inlet Node,         !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  EnclosedOffice PTHP OA Mixer,           !- Outdoor Air Mixer Name
  AutoSize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  AutoSize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  EnclosedOffice PTHP Fan,                !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  EnclosedOffice PTHP Htg Coil,           !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  EnclosedOffice PTHP Clg Coil,           !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  EnclosedOffice PTHP Sup Coil,           !- Supplemental Heating Coil Name
  AutoSize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  18,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always Off;                             !- Supply Air Fan Operating Mode Schedule Name

Coil:Heating:DX:SingleSpeed,
  EnclosedOffice PTHP Htg Coil,           !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Heating Capacity {W}
  3.4,                                    !- Gross Rated Heating COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  EnclosedOffice PTHP Htg Coil Inlet Node, !- Air Inlet Node Name
  EnclosedOffice PTHP Sup Coil Inlet Node, !- Air Outlet Node Name
  PTHP-Htg-Cap-fT,                        !- Heating Capacity Function of Temperature Curve Name
  PTHP-Htg-Cap-fFF,                       !- Heating Capacity Function of Flow Fraction Curve Name
  PTHP-Htg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Htg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Htg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200,                                    !- Crankcase Heater Capacity {W}
  8,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  AutoSize;                               !- Resistive Defrost Heater Capacity {W}

Coil:Cooling:DX:SingleSpeed,
  EnclosedOffice PTHP Clg Coil,           !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Gross Rated Sensible Heat Ratio
  3.8,                                    !- Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  EnclosedOffice PTHP Clg Coil Inlet Node, !- Air Inlet Node Name
  EnclosedOffice PTHP Htg Coil Inlet Node, !- Air Outlet Node Name
  PTHP-Clg-Cap-fT,                        !- Total Cooling Capacity Function of Temperature Curve Name
  PTHP-Clg-Cap-fFF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTHP-Clg-EIR-fT,                        !- Energy Input Ratio Function of Temperature Curve Name
  PTHP-Clg-EIR-fFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTHP-Clg-PLF-fPLR,                      !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  EnclosedOffice PTHP Clg Coil OA Node,   !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  EnclosedOffice PTHP Clg Coil OA Node;   !- Name

Coil:Heating:Electric,
  EnclosedOffice PTHP Sup Coil,           !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  EnclosedOffice PTHP Sup Coil Inlet Node, !- Air Inlet Node Name
  EnclosedOffice PTHP Inlet Node;         !- Air Outlet Node Name

OutdoorAir:Mixer,
  EnclosedOffice PTHP OA Mixer,           !- Name
  EnclosedOffice PTHP Fan Inlet Node,     !- Mixed Air Node Name
  EnclosedOffice PTHP OA Node,            !- Outdoor Air Stream Node Name
  EnclosedOffice PTHP Relief Node,        !- Relief Air Stream Node Name
  EnclosedOffice PTHP Exhaust Node;       !- Return Air Stream Node Name

OutdoorAir:Node,
  EnclosedOffice PTHP OA Node;            !- Name

Fan:OnOff,
  EnclosedOffice PTHP Fan,                !- Name
  Always_On,                              !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  EnclosedOffice PTHP Fan Inlet Node,     !- Air Inlet Node Name
  EnclosedOffice PTHP Clg Coil Inlet Node, !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

Curve:Cubic,
  PTHP-Htg-Cap-fT,                        !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  PTHP-Htg-Cap-fFF,                       !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  PTHP-Htg-EIR-fT,                        !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PTHP-Htg-EIR-fFF,                       !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PTHP-Htg-PLF-fPLR,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PTHP-Clg-Cap-fT,                        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  PTHP-Clg-Cap-fFF,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PTHP-Clg-EIR-fT,                        !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  PTHP-Clg-EIR-fFF,                       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PTHP-Clg-PLF-fPLR,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

AirLoopHVAC,
  Sales DOAS,                             !- Name
  ,                                       !- Controller List Name
  ,                                       !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Sales DOAS Air Loop Branches,           !- Branch List Name
  Sales DOAS Dual Duct Connectors,        !- Connector List Name
  Sales DOAS Dual Duct Inlet Node,        !- Supply Side Inlet Node Name
  Sales DOAS Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  Sales DOAS Zone Equipment Inlet Node List, !- Demand Side Inlet Node Names
  Sales DOAS Supply Equipment Outlet Node List; !- Supply Side Outlet Node Names

NodeList,
  Sales DOAS Zone Equipment Inlet Node List, !- Name
  Sales DOAS Zone Equipment Inlet Node,   !- Node Name 1
  Sales DOAS Zone Equipment Recirc Inlet Node; !- Node Name 2

NodeList,
  Sales DOAS Supply Equipment Outlet Node List, !- Name
  Sales DOAS Supply Equipment Outlet Node, !- Node Name 1
  Sales DOAS Recirc Supply Equipment Outlet Node; !- Node Name 2

ConnectorList,
  Sales DOAS Dual Duct Connectors,        !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Sales DOAS Return Air Splitter;         !- Connector Name 1

Connector:Splitter,
  Sales DOAS Return Air Splitter,         !- Name
  Sales DOAS Dual Duct Branch,            !- Inlet Branch Name
  Sales DOAS Air Loop Main Branch,        !- Outlet Branch Name 1
  Sales DOAS Recirc Branch;               !- Outlet Branch Name 2

SetpointManager:Scheduled,
  Sales DOAS SAT Setpoint,                !- Name
  Temperature,                            !- Control Variable
  DOAS SAT Sch,                           !- Schedule Name
  Sales DOAS Supply Equipment Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Sales DOAS Recirc SAT Setpoint,         !- Name
  Temperature,                            !- Control Variable
  DOAS SAT Sch,                           !- Schedule Name
  Sales DOAS Recirc Supply Equipment Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Sales DOAS Htg Coil 1 SAT Mgr,          !- Name
  Temperature,                            !- Control Variable
  Sales DOAS Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  Sales DOAS Fan Inlet Node,              !- Fan Inlet Node Name
  Sales DOAS Supply Equipment Outlet Node, !- Fan Outlet Node Name
  Sales DOAS Htg Coil 2 Inlet Node;       !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Sales DOAS Htg Coil 2 SAT Mgr,          !- Name
  Temperature,                            !- Control Variable
  Sales DOAS Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  Sales DOAS Fan Inlet Node,              !- Fan Inlet Node Name
  Sales DOAS Supply Equipment Outlet Node, !- Fan Outlet Node Name
  Sales DOAS Clg Coil 1 Inlet Node;       !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Sales DOAS Clg Coil 1 SAT Mgr,          !- Name
  Temperature,                            !- Control Variable
  Sales DOAS Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  Sales DOAS Fan Inlet Node,              !- Fan Inlet Node Name
  Sales DOAS Supply Equipment Outlet Node, !- Fan Outlet Node Name
  Sales DOAS Clg Coil 2 Inlet Node;       !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Sales DOAS Clg Coil 2 SAT Mgr,          !- Name
  Temperature,                            !- Control Variable
  Sales DOAS Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  Sales DOAS Fan Inlet Node,              !- Fan Inlet Node Name
  Sales DOAS Supply Equipment Outlet Node, !- Fan Outlet Node Name
  Sales DOAS Fan Inlet Node;              !- Setpoint Node or NodeList Name

Sizing:System,
  Sales DOAS,                             !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  AutoSize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1;                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}

BranchList,
  Sales DOAS Air Loop Branches,           !- Name
  Sales DOAS Dual Duct Branch,            !- Branch Name 1
  Sales DOAS Air Loop Main Branch,        !- Branch Name 2
  Sales DOAS Recirc Branch;               !- Branch Name 3

Branch,
  Sales DOAS Dual Duct Branch,            !- Name
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Duct,                                   !- Component Object Type 1
  Sales DOAS Inlet Duct,                  !- Component Name 1
  Sales DOAS Dual Duct Inlet Node,        !- Component Inlet Node Name 1
  Sales DOAS Recirc Splitter Inlet Node,  !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Duct,
  Sales DOAS Inlet Duct,                  !- Name
  Sales DOAS Dual Duct Inlet Node,        !- Inlet Node Name
  Sales DOAS Recirc Splitter Inlet Node;  !- Outlet Node Name

Branch,
  Sales DOAS Air Loop Main Branch,        !- Name
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Sales DOAS OA System,                   !- Component Name 1
  Sales DOAS Supply Equipment Inlet Node, !- Component Inlet Node Name 1
  Sales DOAS Htg Coil 1 Inlet Node,       !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  Coil:Heating:Gas,                       !- Component Object Type 2
  Sales DOAS Htg Coil 1,                  !- Component Name 2
  Sales DOAS Htg Coil 1 Inlet Node,       !- Component Inlet Node Name 2
  Sales DOAS Htg Coil 2 Inlet Node,       !- Component Outlet Node Name 2
  Passive,                                !- Component Branch Control Type 2
  Coil:Heating:Gas,                       !- Component Object Type 3
  Sales DOAS Htg Coil 2,                  !- Component Name 3
  Sales DOAS Htg Coil 2 Inlet Node,       !- Component Inlet Node Name 3
  Sales DOAS Clg Coil 1 Inlet Node,       !- Component Outlet Node Name 3
  Passive,                                !- Component Branch Control Type 3
  CoilSystem:Cooling:DX,                  !- Component Object Type 4
  Sales DOAS DX Clg Coil Sys 1,           !- Component Name 4
  Sales DOAS Clg Coil 1 Inlet Node,       !- Component Inlet Node Name 4
  Sales DOAS Clg Coil 2 Inlet Node,       !- Component Outlet Node Name 4
  Passive,                                !- Component Branch Control Type 4
  CoilSystem:Cooling:DX,                  !- Component Object Type 5
  Sales DOAS DX Clg Coil Sys 2,           !- Component Name 5
  Sales DOAS Clg Coil 2 Inlet Node,       !- Component Inlet Node Name 5
  Sales DOAS Fan Inlet Node,              !- Component Outlet Node Name 5
  Passive,                                !- Component Branch Control Type 5
  Fan:VariableVolume,                     !- Component Object Type 6
  Sales DOAS Fan,                         !- Component Name 6
  Sales DOAS Fan Inlet Node,              !- Component Inlet Node Name 6
  Sales DOAS Supply Equipment Outlet Node, !- Component Outlet Node Name 6
  Active;                                 !- Component Branch Control Type 6

Branch,
  Sales DOAS Recirc Branch,               !- Name
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  Sales DOAS Recirc Fan,                  !- Component Name 1
  Sales DOAS Recirc Supply Equipment Inlet Node, !- Component Inlet Node Name 1
  Sales DOAS Recirc Supply Equipment Outlet Node, !- Component Outlet Node Name 1
  Active;                                 !- Component Branch Control Type 1

AirLoopHVAC:OutdoorAirSystem,
  Sales DOAS OA System,                   !- Name
  Sales DOAS OA Controllers,              !- Controller List Name
  Sales DOAS OA Equipment,                !- Outdoor Air Equipment List Name
  ;                                       !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Sales DOAS OA Controllers,              !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Sales DOAS OA Controller;               !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Sales DOAS OA Equipment,                !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Sales DOAS OA Heat Recovery,            !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Sales DOAS OA Mixer;                    !- Component Name 2

OutdoorAir:NodeList,
  Sales DOAS OA Node List;                !- Node or NodeList Name 1

NodeList,
  Sales DOAS OA Node List,                !- Name
  Sales DOAS OA Inlet Node;               !- Node Name 1

OutdoorAir:Mixer,
  Sales DOAS OA Mixer,                    !- Name
  Sales DOAS Htg Coil 1 Inlet Node,       !- Mixed Air Node Name
  Sales DOAS OA Mixer Outdoor Air Stream Node, !- Outdoor Air Stream Node Name
  Sales DOAS OA Mixer Relief Air Stream Node, !- Relief Air Stream Node Name
  Sales DOAS Supply Equipment Inlet Node; !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Sales DOAS OA Heat Recovery,            !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Sales DOAS OA Inlet Node,               !- Supply Air Inlet Node Name
  Sales DOAS OA Mixer Outdoor Air Stream Node, !- Supply Air Outlet Node Name
  Sales DOAS OA Mixer Relief Air Stream Node, !- Exhaust Air Inlet Node Name
  Sales DOAS OA Heat Recovery Exhaust Air Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  Sales DOAS Heat Recovery Mixed Air Temp Mgr, !- Name
  Temperature,                            !- Control Variable
  Sales DOAS Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  Sales DOAS Fan Inlet Node,              !- Fan Inlet Node Name
  Sales DOAS Supply Equipment Outlet Node, !- Fan Outlet Node Name
  Sales DOAS OA Mixer Outdoor Air Stream Node; !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  Sales DOAS OA Controller,               !- Name
  Sales DOAS OA Mixer Relief Air Stream Node, !- Relief Air Outlet Node Name
  Sales DOAS Supply Equipment Inlet Node, !- Return Air Node Name
  Sales DOAS Htg Coil 1 Inlet Node,       !- Mixed Air Node Name
  Sales DOAS OA Inlet Node,               !- Actuator Node Name
  AutoSize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AutoSize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  Always_On,                              !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  ,                                       !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

Coil:Heating:Gas,
  Sales DOAS Htg Coil 1,                  !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Sales DOAS Htg Coil 1 Inlet Node,       !- Air Inlet Node Name
  Sales DOAS Htg Coil 2 Inlet Node,       !- Air Outlet Node Name
  Sales DOAS Htg Coil 2 Inlet Node;       !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  Sales DOAS Htg Coil 2,                  !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Sales DOAS Htg Coil 2 Inlet Node,       !- Air Inlet Node Name
  Sales DOAS Clg Coil 1 Inlet Node,       !- Air Outlet Node Name
  Sales DOAS Clg Coil 1 Inlet Node;       !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  Sales DOAS DX Clg Coil Sys 1,           !- Name
  Always_On,                              !- Availability Schedule Name
  Sales DOAS Clg Coil 1 Inlet Node,       !- DX Cooling Coil System Inlet Node Name
  Sales DOAS Clg Coil 2 Inlet Node,       !- DX Cooling Coil System Outlet Node Name
  Sales DOAS Clg Coil 2 Inlet Node,       !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Sales DOAS Clg Coil 1;                  !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  Sales DOAS Clg Coil 1,                  !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Sales DOAS Clg Coil 1 Inlet Node,       !- Air Inlet Node Name
  Sales DOAS Clg Coil 2 Inlet Node,       !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  Sales DOAS Clg Coil 1 OA Node,          !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  Sales DOAS Clg Coil 1 OA Node;          !- Name

CoilSystem:Cooling:DX,
  Sales DOAS DX Clg Coil Sys 2,           !- Name
  Always_On,                              !- Availability Schedule Name
  Sales DOAS Clg Coil 2 Inlet Node,       !- DX Cooling Coil System Inlet Node Name
  Sales DOAS Fan Inlet Node,              !- DX Cooling Coil System Outlet Node Name
  Sales DOAS Fan Inlet Node,              !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Sales DOAS Clg Coil 2;                  !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  Sales DOAS Clg Coil 2,                  !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Sales DOAS Clg Coil 2 Inlet Node,       !- Air Inlet Node Name
  Sales DOAS Fan Inlet Node,              !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  Sales DOAS Clg Coil 2 OA Node,          !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  Sales DOAS Clg Coil 2 OA Node;          !- Name

Fan:VariableVolume,
  Sales DOAS Fan,                         !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  1250,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Sales DOAS Fan Inlet Node,              !- Air Inlet Node Name
  Sales DOAS Supply Equipment Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Fan:VariableVolume,
  Sales DOAS Recirc Fan,                  !- Name
  Always Off,                             !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  1250,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Sales DOAS Recirc Supply Equipment Inlet Node, !- Air Inlet Node Name
  Sales DOAS Recirc Supply Equipment Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  Sales DOAS Supply Path,                 !- Name
  Sales DOAS Zone Equipment Inlet Node,   !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Sales DOAS Supply Air Splitter;         !- Component Name 1

AirLoopHVAC:SupplyPath,
  Sales DOAS Recirc Supply Path,          !- Name
  Sales DOAS Zone Equipment Recirc Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Sales DOAS Recirc Supply Air Splitter;  !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Sales DOAS Supply Air Splitter,         !- Name
  Sales DOAS Zone Equipment Inlet Node,   !- Inlet Node Name
  WestPerimeterSales Terminal Inlet Node, !- Outlet Node Name 1
  Bakery Terminal Inlet Node,             !- Outlet Node Name 2
  Produce Terminal Inlet Node,            !- Outlet Node Name 3
  Deli Terminal Inlet Node,               !- Outlet Node Name 4
  MainSales Terminal Inlet Node,          !- Outlet Node Name 5
  Vestibule Terminal Inlet Node,          !- Outlet Node Name 6
  EastPerimeterSales Terminal Inlet Node; !- Outlet Node Name 7

AirLoopHVAC:ZoneSplitter,
  Sales DOAS Recirc Supply Air Splitter,  !- Name
  Sales DOAS Zone Equipment Recirc Inlet Node, !- Inlet Node Name
  WestPerimeterSales Terminal Recirc Inlet Node, !- Outlet Node Name 1
  Bakery Terminal Recirc Inlet Node,      !- Outlet Node Name 2
  Produce Terminal Recirc Inlet Node,     !- Outlet Node Name 3
  Deli Terminal Recirc Inlet Node,        !- Outlet Node Name 4
  MainSales Terminal Recirc Inlet Node,   !- Outlet Node Name 5
  Vestibule Terminal Recirc Inlet Node,   !- Outlet Node Name 6
  EastPerimeterSales Terminal Recirc Inlet Node; !- Outlet Node Name 7

AirLoopHVAC:ReturnPath,
  Sales DOAS Return Air Path,             !- Name
  Sales DOAS Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Sales DOAS Return Air Mixer;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Sales DOAS Return Air Mixer,            !- Name
  Sales DOAS Zone Equipment Outlet Node,  !- Outlet Node Name
  WestPerimeterSales Return Air Node,     !- Inlet Node Name 1
  Bakery Return Air Node,                 !- Inlet Node Name 2
  Produce Return Air Node,                !- Inlet Node Name 3
  Deli Return Air Node,                   !- Inlet Node Name 4
  MainSales Return Air Node,              !- Inlet Node Name 5
  Vestibule Return Air Node,              !- Inlet Node Name 6
  EastPerimeterSales Return Air Node;     !- Inlet Node Name 7

AirLoopHVAC,
  Other DOAS,                             !- Name
  ,                                       !- Controller List Name
  ,                                       !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Other DOAS Air Loop Branches,           !- Branch List Name
  Other DOAS Dual Duct Connectors,        !- Connector List Name
  Other DOAS Dual Duct Inlet Node,        !- Supply Side Inlet Node Name
  Other DOAS Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  Other DOAS Zone Equipment Inlet Node List, !- Demand Side Inlet Node Names
  Other DOAS Supply Equipment Outlet Node List; !- Supply Side Outlet Node Names

NodeList,
  Other DOAS Zone Equipment Inlet Node List, !- Name
  Other DOAS Zone Equipment Inlet Node,   !- Node Name 1
  Other DOAS Zone Equipment Recirc Inlet Node; !- Node Name 2

NodeList,
  Other DOAS Supply Equipment Outlet Node List, !- Name
  Other DOAS Supply Equipment Outlet Node, !- Node Name 1
  Other DOAS Recirc Supply Equipment Outlet Node; !- Node Name 2

ConnectorList,
  Other DOAS Dual Duct Connectors,        !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Other DOAS Return Air Splitter;         !- Connector Name 1

Connector:Splitter,
  Other DOAS Return Air Splitter,         !- Name
  Other DOAS Dual Duct Branch,            !- Inlet Branch Name
  Other DOAS Air Loop Main Branch,        !- Outlet Branch Name 1
  Other DOAS Recirc Branch;               !- Outlet Branch Name 2

SetpointManager:Scheduled,
  Other DOAS SAT Setpoint,                !- Name
  Temperature,                            !- Control Variable
  DOAS SAT Sch,                           !- Schedule Name
  Other DOAS Supply Equipment Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Other DOAS Recirc SAT Setpoint,         !- Name
  Temperature,                            !- Control Variable
  DOAS SAT Sch,                           !- Schedule Name
  Other DOAS Recirc Supply Equipment Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Other DOAS Htg Coil 1 SAT Mgr,          !- Name
  Temperature,                            !- Control Variable
  Other DOAS Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  Other DOAS Fan Inlet Node,              !- Fan Inlet Node Name
  Other DOAS Supply Equipment Outlet Node, !- Fan Outlet Node Name
  Other DOAS Htg Coil 2 Inlet Node;       !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Other DOAS Htg Coil 2 SAT Mgr,          !- Name
  Temperature,                            !- Control Variable
  Other DOAS Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  Other DOAS Fan Inlet Node,              !- Fan Inlet Node Name
  Other DOAS Supply Equipment Outlet Node, !- Fan Outlet Node Name
  Other DOAS Clg Coil 1 Inlet Node;       !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Other DOAS Clg Coil 1 SAT Mgr,          !- Name
  Temperature,                            !- Control Variable
  Other DOAS Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  Other DOAS Fan Inlet Node,              !- Fan Inlet Node Name
  Other DOAS Supply Equipment Outlet Node, !- Fan Outlet Node Name
  Other DOAS Clg Coil 2 Inlet Node;       !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Other DOAS Clg Coil 2 SAT Mgr,          !- Name
  Temperature,                            !- Control Variable
  Other DOAS Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  Other DOAS Fan Inlet Node,              !- Fan Inlet Node Name
  Other DOAS Supply Equipment Outlet Node, !- Fan Outlet Node Name
  Other DOAS Fan Inlet Node;              !- Setpoint Node or NodeList Name

Sizing:System,
  Other DOAS,                             !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  AutoSize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1;                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}

BranchList,
  Other DOAS Air Loop Branches,           !- Name
  Other DOAS Dual Duct Branch,            !- Branch Name 1
  Other DOAS Air Loop Main Branch,        !- Branch Name 2
  Other DOAS Recirc Branch;               !- Branch Name 3

Branch,
  Other DOAS Dual Duct Branch,            !- Name
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Duct,                                   !- Component Object Type 1
  Other DOAS Inlet Duct,                  !- Component Name 1
  Other DOAS Dual Duct Inlet Node,        !- Component Inlet Node Name 1
  Other DOAS Recirc Splitter Inlet Node,  !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Duct,
  Other DOAS Inlet Duct,                  !- Name
  Other DOAS Dual Duct Inlet Node,        !- Inlet Node Name
  Other DOAS Recirc Splitter Inlet Node;  !- Outlet Node Name

Branch,
  Other DOAS Air Loop Main Branch,        !- Name
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Other DOAS OA System,                   !- Component Name 1
  Other DOAS Supply Equipment Inlet Node, !- Component Inlet Node Name 1
  Other DOAS Htg Coil 1 Inlet Node,       !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  Coil:Heating:Gas,                       !- Component Object Type 2
  Other DOAS Htg Coil 1,                  !- Component Name 2
  Other DOAS Htg Coil 1 Inlet Node,       !- Component Inlet Node Name 2
  Other DOAS Htg Coil 2 Inlet Node,       !- Component Outlet Node Name 2
  Passive,                                !- Component Branch Control Type 2
  Coil:Heating:Gas,                       !- Component Object Type 3
  Other DOAS Htg Coil 2,                  !- Component Name 3
  Other DOAS Htg Coil 2 Inlet Node,       !- Component Inlet Node Name 3
  Other DOAS Clg Coil 1 Inlet Node,       !- Component Outlet Node Name 3
  Passive,                                !- Component Branch Control Type 3
  CoilSystem:Cooling:DX,                  !- Component Object Type 4
  Other DOAS DX Clg Coil Sys 1,           !- Component Name 4
  Other DOAS Clg Coil 1 Inlet Node,       !- Component Inlet Node Name 4
  Other DOAS Clg Coil 2 Inlet Node,       !- Component Outlet Node Name 4
  Passive,                                !- Component Branch Control Type 4
  CoilSystem:Cooling:DX,                  !- Component Object Type 5
  Other DOAS DX Clg Coil Sys 2,           !- Component Name 5
  Other DOAS Clg Coil 2 Inlet Node,       !- Component Inlet Node Name 5
  Other DOAS Fan Inlet Node,              !- Component Outlet Node Name 5
  Passive,                                !- Component Branch Control Type 5
  Fan:VariableVolume,                     !- Component Object Type 6
  Other DOAS Fan,                         !- Component Name 6
  Other DOAS Fan Inlet Node,              !- Component Inlet Node Name 6
  Other DOAS Supply Equipment Outlet Node, !- Component Outlet Node Name 6
  Active;                                 !- Component Branch Control Type 6

Branch,
  Other DOAS Recirc Branch,               !- Name
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  Other DOAS Recirc Fan,                  !- Component Name 1
  Other DOAS Recirc Supply Equipment Inlet Node, !- Component Inlet Node Name 1
  Other DOAS Recirc Supply Equipment Outlet Node, !- Component Outlet Node Name 1
  Active;                                 !- Component Branch Control Type 1

AirLoopHVAC:OutdoorAirSystem,
  Other DOAS OA System,                   !- Name
  Other DOAS OA Controllers,              !- Controller List Name
  Other DOAS OA Equipment,                !- Outdoor Air Equipment List Name
  ;                                       !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Other DOAS OA Controllers,              !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Other DOAS OA Controller;               !- Controller Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Other DOAS OA Equipment,                !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Other DOAS OA Heat Recovery,            !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Other DOAS OA Mixer;                    !- Component Name 2

OutdoorAir:NodeList,
  Other DOAS OA Node List;                !- Node or NodeList Name 1

NodeList,
  Other DOAS OA Node List,                !- Name
  Other DOAS OA Inlet Node;               !- Node Name 1

OutdoorAir:Mixer,
  Other DOAS OA Mixer,                    !- Name
  Other DOAS Htg Coil 1 Inlet Node,       !- Mixed Air Node Name
  Other DOAS OA Mixer Outdoor Air Stream Node, !- Outdoor Air Stream Node Name
  Other DOAS OA Mixer Relief Air Stream Node, !- Relief Air Stream Node Name
  Other DOAS Supply Equipment Inlet Node; !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Other DOAS OA Heat Recovery,            !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.826,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.826,                                  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.761,                                  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Other DOAS OA Inlet Node,               !- Supply Air Inlet Node Name
  Other DOAS OA Mixer Outdoor Air Stream Node, !- Supply Air Outlet Node Name
  Other DOAS OA Mixer Relief Air Stream Node, !- Exhaust Air Inlet Node Name
  Other DOAS OA Heat Recovery Exhaust Air Node, !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  Other DOAS Heat Recovery Mixed Air Temp Mgr, !- Name
  Temperature,                            !- Control Variable
  Other DOAS Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  Other DOAS Fan Inlet Node,              !- Fan Inlet Node Name
  Other DOAS Supply Equipment Outlet Node, !- Fan Outlet Node Name
  Other DOAS OA Mixer Outdoor Air Stream Node; !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  Other DOAS OA Controller,               !- Name
  Other DOAS OA Mixer Relief Air Stream Node, !- Relief Air Outlet Node Name
  Other DOAS Supply Equipment Inlet Node, !- Return Air Node Name
  Other DOAS Htg Coil 1 Inlet Node,       !- Mixed Air Node Name
  Other DOAS OA Inlet Node,               !- Actuator Node Name
  AutoSize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AutoSize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  Always_On,                              !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  ,                                       !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

Coil:Heating:Gas,
  Other DOAS Htg Coil 1,                  !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Other DOAS Htg Coil 1 Inlet Node,       !- Air Inlet Node Name
  Other DOAS Htg Coil 2 Inlet Node,       !- Air Outlet Node Name
  Other DOAS Htg Coil 2 Inlet Node;       !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  Other DOAS Htg Coil 2,                  !- Name
  Always_On,                              !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Other DOAS Htg Coil 2 Inlet Node,       !- Air Inlet Node Name
  Other DOAS Clg Coil 1 Inlet Node,       !- Air Outlet Node Name
  Other DOAS Clg Coil 1 Inlet Node;       !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  Other DOAS DX Clg Coil Sys 1,           !- Name
  Always_On,                              !- Availability Schedule Name
  Other DOAS Clg Coil 1 Inlet Node,       !- DX Cooling Coil System Inlet Node Name
  Other DOAS Clg Coil 2 Inlet Node,       !- DX Cooling Coil System Outlet Node Name
  Other DOAS Clg Coil 2 Inlet Node,       !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Other DOAS Clg Coil 1;                  !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  Other DOAS Clg Coil 1,                  !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Other DOAS Clg Coil 1 Inlet Node,       !- Air Inlet Node Name
  Other DOAS Clg Coil 2 Inlet Node,       !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  Other DOAS Clg Coil 1 OA Node,          !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  Other DOAS Clg Coil 1 OA Node;          !- Name

CoilSystem:Cooling:DX,
  Other DOAS DX Clg Coil Sys 2,           !- Name
  Always_On,                              !- Availability Schedule Name
  Other DOAS Clg Coil 2 Inlet Node,       !- DX Cooling Coil System Inlet Node Name
  Other DOAS Fan Inlet Node,              !- DX Cooling Coil System Outlet Node Name
  Other DOAS Fan Inlet Node,              !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Other DOAS Clg Coil 2;                  !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  Other DOAS Clg Coil 2,                  !- Name
  Always_On,                              !- Availability Schedule Name
  AutoSize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- High Speed Rated Sensible Heat Ratio
  4.7,                                    !- High Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Other DOAS Clg Coil 2 Inlet Node,       !- Air Inlet Node Name
  Other DOAS Fan Inlet Node,              !- Air Outlet Node Name
  Clg-Cap-fT,                             !- Total Cooling Capacity Function of Temperature Curve Name
  Clg-Cap-fFF,                            !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Clg-EIR-fT,                             !- Energy Input Ratio Function of Temperature Curve Name
  Clg-EIR-fFF,                            !- Energy Input Ratio Function of Flow Fraction Curve Name
  Clg-PLF-fPLR,                           !- Part Load Fraction Correlation Curve Name
  AutoSize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  AutoSize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  AutoSize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Clg-Cap-fT,                             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Clg-EIR-fT,                             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  Other DOAS Clg Coil 2 OA Node,          !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OutdoorAir:Node,
  Other DOAS Clg Coil 2 OA Node;          !- Name

Fan:VariableVolume,
  Other DOAS Fan,                         !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  1250,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Other DOAS Fan Inlet Node,              !- Air Inlet Node Name
  Other DOAS Supply Equipment Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Fan:VariableVolume,
  Other DOAS Recirc Fan,                  !- Name
  Always Off,                             !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  1250,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Other DOAS Recirc Supply Equipment Inlet Node, !- Air Inlet Node Name
  Other DOAS Recirc Supply Equipment Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  Other DOAS Supply Path,                 !- Name
  Other DOAS Zone Equipment Inlet Node,   !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Other DOAS Supply Air Splitter;         !- Component Name 1

AirLoopHVAC:SupplyPath,
  Other DOAS Recirc Supply Path,          !- Name
  Other DOAS Zone Equipment Recirc Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Other DOAS Recirc Supply Air Splitter;  !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Other DOAS Supply Air Splitter,         !- Name
  Other DOAS Zone Equipment Inlet Node,   !- Inlet Node Name
  Corridor Terminal Inlet Node,           !- Outlet Node Name 1
  Restroom Terminal Inlet Node,           !- Outlet Node Name 2
  MechanicalRoom Terminal Inlet Node,     !- Outlet Node Name 3
  ActiveStorage Terminal Inlet Node,      !- Outlet Node Name 4
  DiningRoom Terminal Inlet Node,         !- Outlet Node Name 5
  MeetingRoom Terminal Inlet Node,        !- Outlet Node Name 6
  EnclosedOffice Terminal Inlet Node;     !- Outlet Node Name 7

AirLoopHVAC:ZoneSplitter,
  Other DOAS Recirc Supply Air Splitter,  !- Name
  Other DOAS Zone Equipment Recirc Inlet Node, !- Inlet Node Name
  Corridor Terminal Recirc Inlet Node,    !- Outlet Node Name 1
  Restroom Terminal Recirc Inlet Node,    !- Outlet Node Name 2
  MechanicalRoom Terminal Recirc Inlet Node, !- Outlet Node Name 3
  ActiveStorage Terminal Recirc Inlet Node, !- Outlet Node Name 4
  DiningRoom Terminal Recirc Inlet Node,  !- Outlet Node Name 5
  MeetingRoom Terminal Recirc Inlet Node, !- Outlet Node Name 6
  EnclosedOffice Terminal Recirc Inlet Node; !- Outlet Node Name 7

AirLoopHVAC:ReturnPath,
  Other DOAS Return Air Path,             !- Name
  Other DOAS Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Other DOAS Return Air Mixer;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Other DOAS Return Air Mixer,            !- Name
  Other DOAS Zone Equipment Outlet Node,  !- Outlet Node Name
  Corridor Return Air Node,               !- Inlet Node Name 1
  Restroom Return Air Node,               !- Inlet Node Name 2
  MechanicalRoom Return Air Node,         !- Inlet Node Name 3
  ActiveStorage Return Air Node,          !- Inlet Node Name 4
  DiningRoom Return Air Node,             !- Inlet Node Name 5
  MeetingRoom Return Air Node,            !- Inlet Node Name 6
  EnclosedOffice Return Air Node;         !- Inlet Node Name 7

Schedule:Compact,
  DOAS SAT Sch,                           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Curve:Biquadratic,
  Clg-Cap-fT,                             !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Clg-Cap-fFF,                            !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Clg-EIR-fT,                             !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Clg-EIR-fFF,                            !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Clg-PLF-fPLR,                           !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Schedule:Compact,
  Always Off,                             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Refrigeration:CaseAndWalkInList,
  Rack B Case and Walk-In List,           !- Name
  B01 Frozen Food Reach-Ins,              !- Case or WalkIn Name 1
  B02 Frozen Food Reach-Ins,              !- Case or WalkIn Name 2
  B03 Frozen Food Reach-Ins;              !- Case or WalkIn Name 3

Refrigeration:CaseAndWalkInList,
  Rack D Case and Walk-In List,           !- Name
  C09 Service Meat Cases,                 !- Case or WalkIn Name 1
  C10 Dairy Cooler,                       !- Case or WalkIn Name 2
  C11 Beer Cooler,                        !- Case or WalkIn Name 3
  D02 Service Deli Cases,                 !- Case or WalkIn Name 4
  D06 Produce Islands,                    !- Case or WalkIn Name 5
  D08 Service Bakery Cases,               !- Case or WalkIn Name 6
  D11 Meat Cooler,                        !- Case or WalkIn Name 7
  D12 Meat Prep,                          !- Case or WalkIn Name 8
  D13 Bloom Box,                          !- Case or WalkIn Name 9
  D14 Deli Cooler,                        !- Case or WalkIn Name 10
  D15 Produce Cooler,                     !- Case or WalkIn Name 11
  D16 Fish Cooler;                        !- Case or WalkIn Name 12

Refrigeration:Subcooler,
  Rack A MSC,                             !- Name
  Mechanical,                             !- Subcooler Type
  ,                                       !- Liquid Suction Design Subcooling Temperature Difference {deltaC}
  ,                                       !- Design Liquid Inlet Temperature {C}
  ,                                       !- Design Vapor Inlet Temperature {C}
  Rack C,                                 !- Capacity-Providing System
  10;                                     !- Outlet Control Temperature {C}

Refrigeration:Subcooler,
  Rack A LSHx,                            !- Name
  LiquidSuction,                          !- Subcooler Type
  11.1,                                   !- Liquid Suction Design Subcooling Temperature Difference {deltaC}
  21.1,                                   !- Design Liquid Inlet Temperature {C}
  -13.3,                                  !- Design Vapor Inlet Temperature {C}
  ,                                       !- Capacity-Providing System
  10;                                     !- Outlet Control Temperature {C}

Refrigeration:Subcooler,
  Rack B MSC,                             !- Name
  Mechanical,                             !- Subcooler Type
  ,                                       !- Liquid Suction Design Subcooling Temperature Difference {deltaC}
  ,                                       !- Design Liquid Inlet Temperature {C}
  ,                                       !- Design Vapor Inlet Temperature {C}
  Rack C,                                 !- Capacity-Providing System
  10;                                     !- Outlet Control Temperature {C}

Refrigeration:Subcooler,
  Rack B LSHx,                            !- Name
  LiquidSuction,                          !- Subcooler Type
  11.1,                                   !- Liquid Suction Design Subcooling Temperature Difference {deltaC}
  21.1,                                   !- Design Liquid Inlet Temperature {C}
  -4.4,                                   !- Design Vapor Inlet Temperature {C}
  ,                                       !- Capacity-Providing System
  10;                                     !- Outlet Control Temperature {C}

Refrigeration:Subcooler,
  Rack C LSHx,                            !- Name
  LiquidSuction,                          !- Subcooler Type
  11.1,                                   !- Liquid Suction Design Subcooling Temperature Difference {deltaC}
  21.1,                                   !- Design Liquid Inlet Temperature {C}
  10.6,                                   !- Design Vapor Inlet Temperature {C}
  ,                                       !- Capacity-Providing System
  10;                                     !- Outlet Control Temperature {C}

Refrigeration:Subcooler,
  Rack D MSC,                             !- Name
  Mechanical,                             !- Subcooler Type
  ,                                       !- Liquid Suction Design Subcooling Temperature Difference {deltaC}
  ,                                       !- Design Liquid Inlet Temperature {C}
  ,                                       !- Design Vapor Inlet Temperature {C}
  Rack C,                                 !- Capacity-Providing System
  10;                                     !- Outlet Control Temperature {C}

Refrigeration:Subcooler,
  Rack D LSHx,                            !- Name
  LiquidSuction,                          !- Subcooler Type
  11.1,                                   !- Liquid Suction Design Subcooling Temperature Difference {deltaC}
  21.1,                                   !- Design Liquid Inlet Temperature {C}
  5,                                      !- Design Vapor Inlet Temperature {C}
  ,                                       !- Capacity-Providing System
  10;                                     !- Outlet Control Temperature {C}

EnergyManagementSystem:Sensor,
  OutdoorDB,                              !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  Rack_A_CondenserSP,                     !- Name
  Rack A,                                 !- Actuated Component Unique Name
  Refrigeration:System,                   !- Actuated Component Type
  Minimum Condensing Temperature;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Rack_B_CondenserSP,                     !- Name
  Rack B,                                 !- Actuated Component Unique Name
  Refrigeration:System,                   !- Actuated Component Type
  Minimum Condensing Temperature;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Rack_C_CondenserSP,                     !- Name
  Rack C,                                 !- Actuated Component Unique Name
  Refrigeration:System,                   !- Actuated Component Type
  Minimum Condensing Temperature;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Rack_D_CondenserSP,                     !- Name
  Rack D,                                 !- Actuated Component Unique Name
  Refrigeration:System,                   !- Actuated Component Type
  Minimum Condensing Temperature;         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  Refrig Condenser Follow Outdoor,        !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  RefrigCondFollowOA;                     !- Program Name 1

EnergyManagementSystem:Program,
  RefrigCondFollowOA,                     !- Name
  Set SetpointTemp = OutdoorDB + 5.56,    !- Program Line 1
  Set SetpointTemp = @Max SetpointTemp 21.1, !- Program Line 2
  Set Rack_A_CondenserSP = SetpointTemp,  !- Program Line 3
  Set Rack_B_CondenserSP = SetpointTemp,  !- Program Line 4
  Set SetpointTemp = OutdoorDB + 8.33,    !- Program Line 5
  Set SetpointTemp = @Max SetpointTemp 21.1, !- Program Line 6
  Set Rack_C_CondenserSP = SetpointTemp,  !- Program Line 7
  Set Rack_D_CondenserSP = SetpointTemp;  !- Program Line 8

