    44.444255828857,         !- Vertex 2 X-coordinate {m}
    41.574718475342,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    41.574718475342,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    43.312080383301,         !- Vertex 4 X-coordinate {m}
    41.574718475342,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_2,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DairyCooler_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_3,      !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.402889251709,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    41.402889251709,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_4,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DairyCooler_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.402889251709,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    41.402889251709,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    41.402889251709,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    41.402889251709,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_5,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DairyCooler_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    41.402889251709,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    41.402889251709,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_6,      !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_7,      !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    41.574718475342,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    41.574718475342,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    43.312080383301,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_8,      !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Loading_Srf_9,      !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Loading Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    41.574718475342,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    41.574718475342,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-MeatSeafoodCooler_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.688240051270,         !- Vertex 1 X-coordinate {m}
    58.369201660156,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    50.688240051270,         !- Vertex 2 X-coordinate {m}
    58.369201660156,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    54.528720855713,         !- Vertex 3 X-coordinate {m}
    58.369201660156,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    54.528720855713,         !- Vertex 4 X-coordinate {m}
    58.369201660156,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-MeatSeafoodCooler_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    58.369201660156,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    58.369201660156,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    54.528720855713,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    54.528720855713,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-MeatSeafoodCooler_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    50.688240051270,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    50.688240051270,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-MeatSeafoodCooler_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Backstock_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.688240051270,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    50.688240051270,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    50.688240051270,         !- Vertex 3 X-coordinate {m}
    58.369201660156,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    50.688240051270,         !- Vertex 4 X-coordinate {m}
    58.369201660156,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Men_Srf_1,          !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Men Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    56.217910766602,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    56.217910766602,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Men_Srf_2,          !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Men Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Women_Srf_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    56.217910766602,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    56.217910766602,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    56.217910766602,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    56.217910766602,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Men_Srf_3,          !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Men Thermal Zone,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    56.217910766602,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    56.217910766602,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Men_Srf_4,          !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Men Thermal Zone,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_0,!- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesSouth_Srf_8,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_3,!- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoods_Srf_4,!- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-PreparedFoods Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.423950195313,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.423950195313,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DeliCooler_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.423950195313,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.423950195313,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.423950195313,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.423950195313,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.423950195313,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.423950195313,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    65.460418701172,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    65.460418701172,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SeafoodSurface_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    65.460418701172,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    65.460418701172,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-PreparedFoodsPrep_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Women_Srf_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_0,      !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    43.769279479981,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    41.574718475342,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    43.312080383301,         !- Vertex 4 X-coordinate {m}
    41.574718475342,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_1,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Loading_Srf_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    41.574718475342,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    41.574718475342,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    41.574718475342,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    41.574718475342,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_10,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    42.580558776856,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    42.580558776856,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_11,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    41.574718475342,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    41.574718475342,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    27.218639373779,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_13,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    43.769279479981,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    43.312080383301,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_2,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle1_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    42.580558776856,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_3,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Shaft_Srf_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    27.218639373779,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_4,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    28.163520812988,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    52.181758880615,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    28.163520812988,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_5,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    52.181758880615,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    28.163520812988,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_6,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Shaft_Srf_1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_7,      !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    52.192394256592,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    52.192394256592,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_8,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Checkout_Srf_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.192394256592,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    52.192394256592,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Produce_Srf_9,      !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Produce Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    28.163520812988,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    42.580558776856,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    43.769279479981,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    42.580558776856,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    43.769279479981,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    49.895759582520,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    49.895759582520,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_10,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.895759582520,         !- Vertex 1 X-coordinate {m}
    42.580558776856,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    49.895759582520,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    42.580558776856,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    42.580558776856,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    42.580558776856,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    42.580558776856,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle1_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_14,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesAisle4_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesAisle4 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_0,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SeafoodSurface_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.556640625000,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    64.556640625000,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    64.556640625000,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    64.556640625000,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SeafoodSurface_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.556640625000,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    64.556640625000,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    54.528720855713,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    54.528720855713,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-MeatSeafoodCooler_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    58.369201660156,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    58.369201660156,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    50.688240051270,         !- Vertex 3 X-coordinate {m}
    58.369201660156,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    50.688240051270,         !- Vertex 4 X-coordinate {m}
    58.369201660156,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Backstock_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.688240051270,         !- Vertex 1 X-coordinate {m}
    58.369201660156,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    50.688240051270,         !- Vertex 2 X-coordinate {m}
    58.369201660156,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    50.688240051270,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    50.688240051270,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_12,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DairyCooler_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    56.479438781738,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    56.479438781738,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_13,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachInDairy2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    56.479438781738,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    56.479438781738,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    55.473598480225,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    55.473598480225,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_14,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle1_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_15,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_16,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    64.556640625000,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    64.556640625000,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_17,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.688240051270,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    50.688240051270,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    55.473598480225,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    55.473598480225,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_20,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_21,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    54.528720855713,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    54.528720855713,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    54.528720855713,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_7,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    54.528720855713,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_8,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesNorth_Srf_9,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesNorth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    54.528720855713,         !- Vertex 3 X-coordinate {m}
    58.369201660156,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    54.528720855713,         !- Vertex 4 X-coordinate {m}
    58.369201660156,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesSouth_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    53.192554473877,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    53.192554473877,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesAisle4_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239315032959,         !- Vertex 1 X-coordinate {m}
    53.192554473877,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    61.239315032959,         !- Vertex 2 X-coordinate {m}
    53.192554473877,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    61.239315032959,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    61.239315032959,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesSouth_Srf_6,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationAisle6_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_21,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    52.767475128174,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    52.767475128174,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    52.767475128174,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    52.767475128174,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    43.769279479981,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    55.473598480225,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    55.473598480225,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    56.479438781738,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    56.479438781738,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DairyCooler_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    56.479438781738,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    56.479438781738,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    56.479438781738,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    43.312080383301,         !- Vertex 4 X-coordinate {m}
    56.479438781738,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    56.479438781738,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    56.479438781738,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    43.769279479981,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    43.312080383301,         !- Vertex 4 X-coordinate {m}
    43.769279479981,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachInDairy2_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872398376465,         !- Vertex 1 X-coordinate {m}
    43.769279479981,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    45.872398376465,         !- Vertex 2 X-coordinate {m}
    43.769279479981,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    45.872398376465,         !- Vertex 3 X-coordinate {m}
    55.473598480225,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    45.872398376465,         !- Vertex 4 X-coordinate {m}
    55.473598480225,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Coffee_Srf_6,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    29.209310531616,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    29.209310531616,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Stairs_Srf_5,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesRefrigerationReachPrepared_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    29.209310531616,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    29.209310531616,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_0,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.855598449707,         !- Vertex 1 X-coordinate {m}
    34.869121551514,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    63.855598449707,         !- Vertex 2 X-coordinate {m}
    34.869121551514,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    34.869121551514,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    34.869121551514,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationAisle6_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    35.295841217041,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    35.295841217041,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    63.855598449707,         !- Vertex 3 X-coordinate {m}
    35.295841217041,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    63.855598449707,         !- Vertex 4 X-coordinate {m}
    35.295841217041,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_7,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SalesSouth_Srf_8,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SalesSouth Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoods_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.128639221191,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    69.128639221191,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    69.128639221191,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    69.128639221191,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.556640625000,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    64.556640625000,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    64.556640625000,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    64.556640625000,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.556640625000,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    64.556640625000,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    65.460418701172,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    65.460418701172,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoodsPrep_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    65.460418701172,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    65.460418701172,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.460418701172,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    65.460418701172,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    54.528720855713,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    54.528720855713,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    54.528720855713,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    54.528720855713,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SeafoodSurface_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SeafoodSurface Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.528720855713,         !- Vertex 1 X-coordinate {m}
    57.811912536621,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    54.528720855713,         !- Vertex 2 X-coordinate {m}
    57.811912536621,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    64.556640625000,         !- Vertex 3 X-coordinate {m}
    57.811912536621,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    64.556640625000,         !- Vertex 4 X-coordinate {m}
    57.811912536621,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_1,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_6,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    27.218639373779,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_2,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Produce_Srf_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    27.218639373779,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_3,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Shaft_Srf_4,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Shaft Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Stairs_Srf_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_7,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    54.528720855713,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesNorth_Srf_6,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847198486328,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    72.847198486328,         !- Vertex 2 X-coordinate {m}
    54.528720855713,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    54.528720855713,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    54.528720855713,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    53.583839416504,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    53.583839416504,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    72.847198486328,         !- Vertex 3 X-coordinate {m}
    53.583839416504,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    72.847198486328,         !- Vertex 4 X-coordinate {m}
    53.583839416504,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    54.528720855713,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    54.528720855713,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    68.000877380371,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    68.000877380371,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-SpecialtyService_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-SpecialtyService Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.000877380371,         !- Vertex 1 X-coordinate {m}
    41.605201721191,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    68.000877380371,         !- Vertex 2 X-coordinate {m}
    41.605201721191,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    41.605201721191,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    41.605201721191,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_1,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.333602905273,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    78.333602905273,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    78.333602905273,         !- Vertex 3 X-coordinate {m}
    51.443603515625,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    78.333602905273,         !- Vertex 4 X-coordinate {m}
    51.443603515625,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_2,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.333602905273,         !- Vertex 1 X-coordinate {m}
    51.443603515625,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    78.333602905273,         !- Vertex 2 X-coordinate {m}
    51.443603515625,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    51.443603515625,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    51.443603515625,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_3,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    51.443603515625,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    51.443603515625,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_4,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SpecialtyService_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_5,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-SalesRefrigerationReachPrepared_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_6,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Stairs_Srf_7,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Stairs Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-DeliCooler_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    78.333602905273,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    78.333602905273,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_1,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    56.217910766602,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    56.217910766602,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_2,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Men_Srf_2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.218803405762,         !- Vertex 1 X-coordinate {m}
    56.217910766602,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    74.218803405762,         !- Vertex 2 X-coordinate {m}
    56.217910766602,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    56.217910766602,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    56.217910766602,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_3,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-Corridor_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    56.217910766602,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    56.217910766602,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S1-Women_Srf_4,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S1-Women Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S1-PreparedFoodsPrep_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    58.338718414307,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    58.338718414307,         !- Vertex 2 Y-coordinate {m}
    2.133599996567,          !- Vertex 2 Z-coordinate {m}
    74.218803405762,         !- Vertex 3 X-coordinate {m}
    58.338718414307,         !- Vertex 3 Y-coordinate {m}
    2.133599996567,          !- Vertex 3 Z-coordinate {m}
    74.218803405762,         !- Vertex 4 X-coordinate {m}
    58.338718414307,         !- Vertex 4 Y-coordinate {m}
    2.819400072098;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_0,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft2_Srf_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    3.145941972733,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    3.253710746765;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft2_Srf_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    3.253710746765,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    3.253710746765;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    3.145941972733,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    3.145941972733;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    3.253710746765,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    4.884783744812,          !- Vertex 4 Z-coordinate {m}
    58.946918487549,         !- Vertex 5 X-coordinate {m}
    50.962558746338,         !- Vertex 5 Y-coordinate {m}
    5.715000152588;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    4.884783744812,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    3.145941972733,          !- Vertex 4 Z-coordinate {m}
    58.946918487549,         !- Vertex 5 X-coordinate {m}
    31.363920211792,         !- Vertex 5 Y-coordinate {m}
    5.715000152588;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesEast_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesEast Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    4.884783744812,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    4.884783744812;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    4.884783744812,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    43.312080383301,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    3.530573368073;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-LoadingBOH_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    3.530573368073,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    41.574718475342,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    43.312080383301,         !- Vertex 4 X-coordinate {m}
    41.574718475342,         !- Vertex 4 Y-coordinate {m}
    3.530573368073;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    28.163520812988,         !- Vertex 1 Y-coordinate {m}
    4.884783744812,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    4.884783744812;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-LoadingBOH_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    41.574718475342,         !- Vertex 1 Y-coordinate {m}
    3.530573368073,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    41.574718475342,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    41.574718475342,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    41.574718475342,         !- Vertex 4 Y-coordinate {m}
    3.688755750656;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft_Srf_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    3.688755750656,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    27.218639373779,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    3.901391267776;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    28.163520812988,         !- Vertex 1 Y-coordinate {m}
    4.769803524017,          !- Vertex 1 Z-coordinate {m}
    52.181758880615,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    28.163520812988,         !- Vertex 4 Y-coordinate {m}
    4.884783744812;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    4.769803524017,          !- Vertex 1 Z-coordinate {m}
    52.181758880615,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    28.163520812988,         !- Vertex 4 Y-coordinate {m}
    4.769803524017;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_6,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft_Srf_1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    3.901391267776,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    3.901391267776;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_7,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    3.901391267776,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    52.192394256592,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    52.192394256592,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    4.771289348602;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_8,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.192394256592,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    4.771289348602,          !- Vertex 1 Z-coordinate {m}
    52.192394256592,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    4.769803524017;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-AislesWest_Srf_9,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-AislesWest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    41.574718475342,         !- Vertex 1 Y-coordinate {m}
    3.688755750656,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    41.574718475342,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    27.218639373779,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    3.688755750656;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_0,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    71.841361999512,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    3.913692474365,          !- Vertex 1 Z-coordinate {m}
    71.841361999512,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_1,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-ReachInPrepared_Srf_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    29.209310531616,         !- Vertex 3 Y-coordinate {m}
    3.145941972733;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_2,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    3.145941972733,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    70.439277648926,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    70.439277648926,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    4.109558105469;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_3,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    4.109558105469,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    70.439277648926,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    70.439277648926,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    4.109558105469;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_4,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    4.109558105469,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    3.913692474365;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_5,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    3.145941972733,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    3.145941972733;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Bakery_Srf_6,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Bakery Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Checkout_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.841361999512,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    3.913692474365,          !- Vertex 1 Z-coordinate {m}
    71.841361999512,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    3.913692474365;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_0,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Bakery_Srf_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    4.109558105469,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    70.439277648926,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    70.439277648926,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    4.109558105469;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_1,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Bakery_Srf_6,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.841361999512,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    3.913692474365,          !- Vertex 1 Z-coordinate {m}
    71.841361999512,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    3.913692474365;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_2,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Bakery_Srf_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.841361999512,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    3.913692474365,          !- Vertex 1 Z-coordinate {m}
    71.841361999512,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    70.439277648926,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    70.439277648926,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    4.109558105469;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_4,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    4.884783744812,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    28.163520812988,         !- Vertex 4 Y-coordinate {m}
    4.884783744812;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_5,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.004718780518,         !- Vertex 1 X-coordinate {m}
    28.163520812988,         !- Vertex 1 Y-coordinate {m}
    4.884783744812,          !- Vertex 1 Z-coordinate {m}
    53.004718780518,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    28.163520812988,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    28.163520812988,         !- Vertex 4 Y-coordinate {m}
    4.769803524017;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_6,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    28.163520812988,         !- Vertex 1 Y-coordinate {m}
    4.769803524017,          !- Vertex 1 Z-coordinate {m}
    52.181758880615,         !- Vertex 2 X-coordinate {m}
    28.163520812988,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    52.181758880615,         !- Vertex 3 X-coordinate {m}
    26.948810577393,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    52.181758880615,         !- Vertex 4 X-coordinate {m}
    26.948810577393,         !- Vertex 4 Y-coordinate {m}
    4.769803524017;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_7,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_8,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.181758880615,         !- Vertex 1 X-coordinate {m}
    26.948810577393,         !- Vertex 1 Y-coordinate {m}
    4.769803524017,          !- Vertex 1 Z-coordinate {m}
    52.181758880615,         !- Vertex 2 X-coordinate {m}
    26.948810577393,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    52.192394256592,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    52.192394256592,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    4.771289348602;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_8,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    52.192394256592,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    4.771289348602,          !- Vertex 1 Z-coordinate {m}
    52.192394256592,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.841361999512,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.841361999512,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    3.913692474365,          !- Vertex 4 Z-coordinate {m}
    58.946918487549,         !- Vertex 5 X-coordinate {m}
    25.877519607544,         !- Vertex 5 Y-coordinate {m}
    5.715000152588;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Checkout_Srf_9,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Checkout Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    70.439277648926,         !- Vertex 1 X-coordinate {m}
    31.363920211792,         !- Vertex 1 Y-coordinate {m}
    4.109558105469,          !- Vertex 1 Z-coordinate {m}
    70.439277648926,         !- Vertex 2 X-coordinate {m}
    31.363920211792,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    53.004718780518,         !- Vertex 3 X-coordinate {m}
    31.363920211792,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    53.004718780518,         !- Vertex 4 X-coordinate {m}
    31.363920211792,         !- Vertex 4 Y-coordinate {m}
    4.884783744812,          !- Vertex 4 Z-coordinate {m}
    58.946918487549,         !- Vertex 5 X-coordinate {m}
    31.363920211792,         !- Vertex 5 Y-coordinate {m}
    5.715000152588;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    3.530573368073,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    41.574718475342,         !- Vertex 1 Y-coordinate {m}
    3.688755750656,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    41.574718475342,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    41.574718475342,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    43.312080383301,         !- Vertex 4 X-coordinate {m}
    41.574718475342,         !- Vertex 4 Y-coordinate {m}
    3.530573368073;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    3.688755750656;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.312080383301,         !- Vertex 1 X-coordinate {m}
    41.574718475342,         !- Vertex 1 Y-coordinate {m}
    3.530573368073,          !- Vertex 1 Z-coordinate {m}
    43.312080383301,         !- Vertex 2 X-coordinate {m}
    41.574718475342,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    43.312080383301,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    43.312080383301,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    3.530573368073;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-LoadingBOH_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-LoadingBOH Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    3.688755750656,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    41.574718475342,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    41.574718475342,         !- Vertex 4 Y-coordinate {m}
    3.688755750656;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_0,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Bakery_Srf_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    29.209310531616,         !- Vertex 1 Y-coordinate {m}
    3.145941972733,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    29.209310531616,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    29.209310531616,         !- Vertex 3 Y-coordinate {m}
    2.819400072098;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-Shaft2_Srf_5,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    3.145941972733;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-ReachInPrepared_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-ReachInPrepared Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    3.145941972733,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    29.209310531616,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    29.209310531616,         !- Vertex 4 Y-coordinate {m}
    3.145941972733;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_1,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_6,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    3.901391267776,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    27.218639373779,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    3.901391267776;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_2,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesWest_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.966175079346,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    3.901391267776,          !- Vertex 1 Z-coordinate {m}
    45.966175079346,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    27.218639373779,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    27.218639373779,         !- Vertex 4 Y-coordinate {m}
    3.688755750656;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_3,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    27.218639373779,         !- Vertex 1 Y-coordinate {m}
    3.688755750656,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    27.218639373779,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    44.444255828857,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    44.444255828857,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    3.688755750656;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft_Srf_4,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Shaft Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.444255828857,         !- Vertex 1 X-coordinate {m}
    25.877519607544,         !- Vertex 1 Y-coordinate {m}
    3.688755750656,          !- Vertex 1 Z-coordinate {m}
    44.444255828857,         !- Vertex 2 X-coordinate {m}
    25.877519607544,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.966175079346,         !- Vertex 3 X-coordinate {m}
    25.877519607544,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.966175079346,         !- Vertex 4 X-coordinate {m}
    25.877519607544,         !- Vertex 4 Y-coordinate {m}
    3.901391267776;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_1,       !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    2.819400072098,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    3.253710746765;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_3,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesEast_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    3.253710746765,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    76.565757751465,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    76.565757751465,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    3.253710746765;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_4,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-AislesEast_Srf_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.565757751465,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    3.253710746765,          !- Vertex 1 Z-coordinate {m}
    76.565757751465,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    77.337211608887,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    77.337211608887,         !- Vertex 4 X-coordinate {m}
    49.865280151367,         !- Vertex 4 Y-coordinate {m}
    3.145941972733;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1S2-Shaft2_Srf_5,       !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1S2-Shaft2 Thermal Zone,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1S2-ReachInPrepared_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    77.337211608887,         !- Vertex 1 X-coordinate {m}
    49.865280151367,         !- Vertex 1 Y-coordinate {m}
    3.145941972733,          !- Vertex 1 Z-coordinate {m}
    77.337211608887,         !- Vertex 2 X-coordinate {m}
    49.865280151367,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    49.865280151367,         !- Vertex 3 Y-coordinate {m}
    2.819400072098;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    46.055278778076,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    46.055278778076,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    55.899265289307,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    55.899265289307,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.055278778076,         !- Vertex 1 X-coordinate {m}
    55.899265289307,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    46.055278778076,         !- Vertex 2 X-coordinate {m}
    55.899265289307,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    55.899265289307,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    55.899265289307,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Corridor_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Corridor Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.055278778076,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    46.055278778076,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    46.055278778076,         !- Vertex 3 X-coordinate {m}
    55.899265289307,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    46.055278778076,         !- Vertex 4 X-coordinate {m}
    55.899265289307,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_1, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.969123840332,         !- Vertex 1 X-coordinate {m}
    61.139045715332,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    62.969123840332,         !- Vertex 2 X-coordinate {m}
    61.139045715332,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    51.459091186523,         !- Vertex 3 X-coordinate {m}
    61.139045715332,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    51.459091186523,         !- Vertex 4 X-coordinate {m}
    61.139045715332,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_2, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.314861297607,         !- Vertex 1 X-coordinate {m}
    60.803409576416,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    63.314861297607,         !- Vertex 2 X-coordinate {m}
    60.803409576416,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    62.969123840332,         !- Vertex 3 X-coordinate {m}
    61.139045715332,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    62.969123840332,         !- Vertex 4 X-coordinate {m}
    61.139045715332,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_3, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Walkins_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.691520690918,         !- Vertex 1 X-coordinate {m}
    59.131198883057,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    61.691520690918,         !- Vertex 2 X-coordinate {m}
    59.131198883057,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    63.314861297607,         !- Vertex 3 X-coordinate {m}
    60.803409576416,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    63.314861297607,         !- Vertex 4 X-coordinate {m}
    60.803409576416,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_4, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Walkins_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.309520721435,         !- Vertex 1 X-coordinate {m}
    59.131198883057,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    53.309520721435,         !- Vertex 2 X-coordinate {m}
    59.131198883057,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    61.691520690918,         !- Vertex 3 X-coordinate {m}
    59.131198883057,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    61.691520690918,         !- Vertex 4 X-coordinate {m}
    59.131198883057,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-ExgStorage_Srf_5, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.459091186523,         !- Vertex 1 X-coordinate {m}
    61.139045715332,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    51.459091186523,         !- Vertex 2 X-coordinate {m}
    61.139045715332,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    53.309520721435,         !- Vertex 3 X-coordinate {m}
    59.131198883057,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    53.309520721435,         !- Vertex 4 X-coordinate {m}
    59.131198883057,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Stairs1_Srf_5,    !- Name
    Roof,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Stairs1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    9.372599601746,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    9.372599601746,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Walkins_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.309520721435,         !- Vertex 1 X-coordinate {m}
    54.000000000000,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    53.309520721435,         !- Vertex 2 X-coordinate {m}
    54.000000000000,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    53.309520721435,         !- Vertex 3 X-coordinate {m}
    59.131198883057,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    53.309520721435,         !- Vertex 4 X-coordinate {m}
    59.131198883057,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Walkins_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.540222167969,         !- Vertex 1 X-coordinate {m}
    54.000000000000,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    65.540222167969,         !- Vertex 2 X-coordinate {m}
    54.000000000000,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    53.309520721435,         !- Vertex 3 X-coordinate {m}
    54.000000000000,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    53.309520721435,         !- Vertex 4 X-coordinate {m}
    54.000000000000,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.540222167969,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    65.540222167969,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    65.540222167969,         !- Vertex 3 X-coordinate {m}
    54.000000000000,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    65.540222167969,         !- Vertex 4 X-coordinate {m}
    54.000000000000,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    65.540222167969,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    65.540222167969,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Stairs1_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Corridor_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.055278778076,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    46.055278778076,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_7,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Corridor_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.055278778076,         !- Vertex 1 X-coordinate {m}
    55.899265289307,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    46.055278778076,         !- Vertex 2 X-coordinate {m}
    55.899265289307,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    46.055278778076,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    46.055278778076,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_8,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.459091186523,         !- Vertex 1 X-coordinate {m}
    61.139045715332,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    51.459091186523,         !- Vertex 2 X-coordinate {m}
    61.139045715332,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    46.055278778076,         !- Vertex 3 X-coordinate {m}
    55.899265289307,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    46.055278778076,         !- Vertex 4 X-coordinate {m}
    55.899265289307,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Storage_Srf_9,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Storage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-ExgStorage_Srf_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.309520721435,         !- Vertex 1 X-coordinate {m}
    59.131198883057,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    53.309520721435,         !- Vertex 2 X-coordinate {m}
    59.131198883057,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    51.459091186523,         !- Vertex 3 X-coordinate {m}
    61.139045715332,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    51.459091186523,         !- Vertex 4 X-coordinate {m}
    61.139045715332,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-ExgStorage_Srf_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.691520690918,         !- Vertex 1 X-coordinate {m}
    59.131198883057,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    61.691520690918,         !- Vertex 2 X-coordinate {m}
    59.131198883057,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    53.309520721435,         !- Vertex 3 X-coordinate {m}
    59.131198883057,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    53.309520721435,         !- Vertex 4 X-coordinate {m}
    59.131198883057,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-ExgStorage_Srf_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.314861297607,         !- Vertex 1 X-coordinate {m}
    60.803409576416,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    63.314861297607,         !- Vertex 2 X-coordinate {m}
    60.803409576416,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    61.691520690918,         !- Vertex 3 X-coordinate {m}
    59.131198883057,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    61.691520690918,         !- Vertex 4 X-coordinate {m}
    59.131198883057,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.246131896973,         !- Vertex 1 X-coordinate {m}
    56.987026214600,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    67.246131896973,         !- Vertex 2 X-coordinate {m}
    56.987026214600,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    63.314861297607,         !- Vertex 3 X-coordinate {m}
    60.803409576416,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    63.314861297607,         !- Vertex 4 X-coordinate {m}
    60.803409576416,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-205-RefrigerationEquipmentRoomLower_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.540222167969,         !- Vertex 1 X-coordinate {m}
    55.229759216309,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    65.540222167969,         !- Vertex 2 X-coordinate {m}
    55.229759216309,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    67.246131896973,         !- Vertex 3 X-coordinate {m}
    56.987026214600,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    67.246131896973,         !- Vertex 4 X-coordinate {m}
    56.987026214600,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.540222167969,         !- Vertex 1 X-coordinate {m}
    54.000000000000,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    65.540222167969,         !- Vertex 2 X-coordinate {m}
    54.000000000000,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    65.540222167969,         !- Vertex 3 X-coordinate {m}
    55.229759216309,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    65.540222167969,         !- Vertex 4 X-coordinate {m}
    55.229759216309,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.309520721435,         !- Vertex 1 X-coordinate {m}
    54.000000000000,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    53.309520721435,         !- Vertex 2 X-coordinate {m}
    54.000000000000,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    65.540222167969,         !- Vertex 3 X-coordinate {m}
    54.000000000000,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    65.540222167969,         !- Vertex 4 X-coordinate {m}
    54.000000000000,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-201-Walkins_Srf_7,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-201-Walkins Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Storage_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.309520721435,         !- Vertex 1 X-coordinate {m}
    59.131198883057,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    53.309520721435,         !- Vertex 2 X-coordinate {m}
    59.131198883057,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    53.309520721435,         !- Vertex 3 X-coordinate {m}
    54.000000000000,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    53.309520721435,         !- Vertex 4 X-coordinate {m}
    54.000000000000,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-205-RefrigerationEquipmentRoomUpper_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.801239013672,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    71.801239013672,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    71.801239013672,         !- Vertex 3 X-coordinate {m}
    55.899265289307,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    71.801239013672,         !- Vertex 4 X-coordinate {m}
    55.899265289307,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.540222167969,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    65.540222167969,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    71.801239013672,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    71.801239013672,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.540222167969,         !- Vertex 1 X-coordinate {m}
    55.229759216309,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    65.540222167969,         !- Vertex 2 X-coordinate {m}
    55.229759216309,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    65.540222167969,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    65.540222167969,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-201-Walkins_Srf_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.246131896973,         !- Vertex 1 X-coordinate {m}
    56.987026214600,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    67.246131896973,         !- Vertex 2 X-coordinate {m}
    56.987026214600,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    65.540222167969,         !- Vertex 3 X-coordinate {m}
    55.229759216309,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    65.540222167969,         !- Vertex 4 X-coordinate {m}
    55.229759216309,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.366638183594,         !- Vertex 1 X-coordinate {m}
    55.899265289307,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    68.366638183594,         !- Vertex 2 X-coordinate {m}
    55.899265289307,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    67.246131896973,         !- Vertex 3 X-coordinate {m}
    56.987026214600,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    67.246131896973,         !- Vertex 4 X-coordinate {m}
    56.987026214600,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomLower_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.801239013672,         !- Vertex 1 X-coordinate {m}
    55.899265289307,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    71.801239013672,         !- Vertex 2 X-coordinate {m}
    55.899265289307,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    68.366638183594,         !- Vertex 3 X-coordinate {m}
    55.899265289307,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    68.366638183594,         !- Vertex 4 X-coordinate {m}
    55.899265289307,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    55.899265289307,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    55.899265289307,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.801239013672,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    71.801239013672,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L2-205-RefrigerationEquipmentRoomLower_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.801239013672,         !- Vertex 1 X-coordinate {m}
    55.899265289307,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    71.801239013672,         !- Vertex 2 X-coordinate {m}
    55.899265289307,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    71.801239013672,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    71.801239013672,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L2-205-RefrigerationEquipmentRoomUpper_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    55.899265289307,         !- Vertex 1 Y-coordinate {m}
    9.372599601746,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    55.899265289307,         !- Vertex 2 Y-coordinate {m}
    5.715000152588,          !- Vertex 2 Z-coordinate {m}
    71.801239013672,         !- Vertex 3 X-coordinate {m}
    55.899265289307,         !- Vertex 3 Y-coordinate {m}
    5.715000152588,          !- Vertex 3 Z-coordinate {m}
    71.801239013672,         !- Vertex 4 X-coordinate {m}
    55.899265289307,         !- Vertex 4 Y-coordinate {m}
    9.372599601746;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_1,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.230873107910,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    78.230873107910,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    78.230873107910,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    78.230873107910,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_2,      !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    78.230873107910,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    78.230873107910,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_3,      !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-123-Stairs_Srf_4,      !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-123-Stairs Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-164-MeatCooler_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.230873107910,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    78.230873107910,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_1,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_17, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_2,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_3,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-151-Stairs1_Srf_4,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-151-Stairs1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_18, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_1,         !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.078639984131,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    50.078639984131,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    46.650703430176,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    46.650703430176,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_2,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.078639984131,         !- Vertex 1 X-coordinate {m}
    58.094879150391,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    50.078639984131,         !- Vertex 2 X-coordinate {m}
    58.094879150391,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    50.078639984131,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    50.078639984131,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_3,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.650703430176,         !- Vertex 1 X-coordinate {m}
    58.094879150391,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    46.650703430176,         !- Vertex 2 X-coordinate {m}
    58.094879150391,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    50.078639984131,         !- Vertex 3 X-coordinate {m}
    58.094879150391,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    50.078639984131,         !- Vertex 4 X-coordinate {m}
    58.094879150391,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-152-MDF_Srf_4,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-152-MDF Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.650703430176,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    46.650703430176,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    46.650703430176,         !- Vertex 3 X-coordinate {m}
    58.094879150391,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    46.650703430176,         !- Vertex 4 X-coordinate {m}
    58.094879150391,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_15, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    42.552433013916,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    42.552433013916,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    42.552433013916,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    42.552433013916,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_14, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.040668487549,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    45.040668487549,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    42.552433013916,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    42.552433013916,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-154-ExgOffice_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.040668487549,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    45.040668487549,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.040668487549,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.040668487549,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-153-CashRoom_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-153-CashRoom Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    42.552433013916,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    42.552433013916,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.040668487549,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.040668487549,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-155-ExgOffice_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.162986755371,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    47.162986755371,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    47.162986755371,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    47.162986755371,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.040668487549,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    45.040668487549,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    47.162986755371,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    47.162986755371,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-153-CashRoom_Srf_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.040668487549,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    45.040668487549,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.040668487549,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.040668487549,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-154-ExgOffice_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-154-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_13, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.162986755371,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    47.162986755371,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.040668487549,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.040668487549,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-156-StlOffice_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.468261718750,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    49.468261718750,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    49.468261718750,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    49.468261718750,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.162986755371,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    47.162986755371,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    49.468261718750,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    49.468261718750,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-154-ExgOffice_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.162986755371,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    47.162986755371,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    47.162986755371,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    47.162986755371,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-155-ExgOffice_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-155-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_12, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.468261718750,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    49.468261718750,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    47.162986755371,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    47.162986755371,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-157-ExgOffice_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.481327056885,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    54.481327056885,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    54.481327056885,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    54.481327056885,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.468261718750,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    49.468261718750,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    54.481327056885,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    54.481327056885,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-155-ExgOffice_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.468261718750,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    49.468261718750,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    49.468261718750,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    49.468261718750,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-156-StlOffice_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-156-StlOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_11, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.481327056885,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    54.481327056885,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    49.468261718750,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    49.468261718750,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-158-BreakRoom_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.469821929932,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    58.469821929932,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    58.469821929932,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    58.469821929932,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.481327056885,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    54.481327056885,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    58.469821929932,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    58.469821929932,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-156-StlOffice_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.481327056885,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    54.481327056885,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    54.481327056885,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    54.481327056885,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-157-ExgOffice_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-157-ExgOffice Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_10, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.469821929932,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    58.469821929932,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    54.481327056885,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    54.481327056885,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-ExgWomen_Srf_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.469821929932,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    58.469821929932,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-157-ExgOffice_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.469821929932,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    58.469821929932,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    58.469821929932,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    58.469821929932,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    58.469821929932,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    58.469821929932,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-158-BreakRoom_Srf_5,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-158-BreakRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-159-ExgVest_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_1,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    63.836147308350,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    63.836147308350,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_2,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-158-BreakRoom_Srf_5,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_3,     !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.836147308350,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    63.836147308350,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-159-ExgVest_Srf_4,     !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-159-ExgVest Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-161-Men_Srf_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.836147308350,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    63.836147308350,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    63.836147308350,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    63.836147308350,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_1,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-159-ExgVest_Srf_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.836147308350,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    63.836147308350,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    63.836147308350,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    63.836147308350,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_2,         !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    63.836147308350,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    63.836147308350,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_3,         !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-161-Men_Srf_4,         !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-161-Men Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.836147308350,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    63.836147308350,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-164-MeatCooler_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    54.703590393066,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    54.703590393066,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_10,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.414642333984,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.414642333984,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.414642333984,         !- Vertex 3 X-coordinate {m}
    58.033920288086,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.414642333984,         !- Vertex 4 X-coordinate {m}
    58.033920288086,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_11,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.414642333984,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.414642333984,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-BakeryFreezer_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.951599121094,         !- Vertex 1 X-coordinate {m}
    54.703590393066,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    69.951599121094,         !- Vertex 2 X-coordinate {m}
    54.703590393066,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    54.703590393066,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    54.703590393066,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-BakeryFreezer_Srf_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.951599121094,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    69.951599121094,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    69.951599121094,         !- Vertex 3 X-coordinate {m}
    54.703590393066,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    69.951599121094,         !- Vertex 4 X-coordinate {m}
    54.703590393066,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    69.951599121094,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    69.951599121094,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-ExgWomen_Srf_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-161-Men_Srf_3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_7,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    55.900318145752,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    55.900318145752,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_8,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.162963867188,         !- Vertex 1 X-coordinate {m}
    59.292732238770,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    70.162963867188,         !- Vertex 2 X-coordinate {m}
    59.292732238770,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    55.900318145752,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    55.900318145752,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-162-PrepRoom_Srf_9,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-162-PrepRoom Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.414642333984,         !- Vertex 1 X-coordinate {m}
    58.033920288086,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.414642333984,         !- Vertex 2 X-coordinate {m}
    58.033920288086,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    70.162963867188,         !- Vertex 3 X-coordinate {m}
    59.292732238770,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    70.162963867188,         !- Vertex 4 X-coordinate {m}
    59.292732238770,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_1,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_11,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.414642333984,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.414642333984,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_2,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_10,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.414642333984,         !- Vertex 1 X-coordinate {m}
    58.033920288086,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.414642333984,         !- Vertex 2 X-coordinate {m}
    58.033920288086,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.414642333984,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.414642333984,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_3,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.162963867188,         !- Vertex 1 X-coordinate {m}
    59.292732238770,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    70.162963867188,         !- Vertex 2 X-coordinate {m}
    59.292732238770,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.414642333984,         !- Vertex 3 X-coordinate {m}
    58.033920288086,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.414642333984,         !- Vertex 4 X-coordinate {m}
    58.033920288086,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_4,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-201-ExgStorage_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.667396545410,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    72.667396545410,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    70.162963867188,         !- Vertex 3 X-coordinate {m}
    59.292732238770,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    70.162963867188,         !- Vertex 4 X-coordinate {m}
    59.292732238770,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_5,    !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.230873107910,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    78.230873107910,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    72.667396545410,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    72.667396545410,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_6,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-123-Stairs_Srf_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.230873107910,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    78.230873107910,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    78.230873107910,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    78.230873107910,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-163-MeatPrep_Srf_7,    !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-163-MeatPrep Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-164-MeatCooler_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    78.230873107910,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    78.230873107910,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-123-Stairs_Srf_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    78.230873107910,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    78.230873107910,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    79.674720764160,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    79.674720764160,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    79.674720764160,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    79.674720764160,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-BakeryFreezer_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    54.703590393066,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    54.703590393066,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    54.703590393066,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    54.703590393066,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-164-MeatCooler_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-164-MeatCooler Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.230873107910,         !- Vertex 1 X-coordinate {m}
    55.565040588379,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    78.230873107910,         !- Vertex 2 X-coordinate {m}
    55.565040588379,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    55.565040588379,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    55.565040588379,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-152-MDF_Srf_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.650703430176,         !- Vertex 1 X-coordinate {m}
    58.094879150391,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    46.650703430176,         !- Vertex 2 X-coordinate {m}
    58.094879150391,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    46.650703430176,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    46.650703430176,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_10, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-157-ExgOffice_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.481327056885,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    54.481327056885,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    58.469821929932,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    58.469821929932,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_11, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-156-StlOffice_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.468261718750,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    49.468261718750,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    54.481327056885,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    54.481327056885,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_12, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-155-ExgOffice_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.162986755371,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    47.162986755371,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    49.468261718750,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    49.468261718750,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_13, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-154-ExgOffice_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.040668487549,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    45.040668487549,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    47.162986755371,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    47.162986755371,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_14, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-153-CashRoom_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    42.552433013916,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    42.552433013916,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    45.040668487549,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    45.040668487549,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_15, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-153-CashRoom_Srf_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    42.552433013916,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    42.552433013916,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    42.552433013916,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    42.552433013916,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_16, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    42.552433013916,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    42.552433013916,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_17, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-151-Stairs1_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.117519378662,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    41.117519378662,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_18, !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-151-Stairs1_Srf_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    55.077358245850,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    55.077358245850,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    41.117519378662,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    41.117519378662,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_19, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.221920013428,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    38.221920013428,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    55.077358245850,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    55.077358245850,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-152-MDF_Srf_3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.078639984131,         !- Vertex 1 X-coordinate {m}
    58.094879150391,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    50.078639984131,         !- Vertex 2 X-coordinate {m}
    58.094879150391,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    46.650703430176,         !- Vertex 3 X-coordinate {m}
    58.094879150391,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    46.650703430176,         !- Vertex 4 X-coordinate {m}
    58.094879150391,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_20, !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.650703430176,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    46.650703430176,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    38.221920013428,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    38.221920013428,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-152-MDF_Srf_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.078639984131,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    50.078639984131,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    50.078639984131,         !- Vertex 3 X-coordinate {m}
    58.094879150391,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    50.078639984131,         !- Vertex 4 X-coordinate {m}
    58.094879150391,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.667396545410,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    72.667396545410,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    50.078639984131,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    50.078639984131,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-163-MeatPrep_Srf_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.162963867188,         !- Vertex 1 X-coordinate {m}
    59.292732238770,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    70.162963867188,         !- Vertex 2 X-coordinate {m}
    59.292732238770,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    72.667396545410,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    72.667396545410,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    55.900318145752,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    55.900318145752,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    70.162963867188,         !- Vertex 3 X-coordinate {m}
    59.292732238770,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    70.162963867188,         !- Vertex 4 X-coordinate {m}
    59.292732238770,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    55.900318145752,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    55.900318145752,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-201-ExgStorage_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-201-ExgStorage Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-158-BreakRoom_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.469821929932,         !- Vertex 1 X-coordinate {m}
    54.437278747559,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    58.469821929932,         !- Vertex 2 X-coordinate {m}
    54.437278747559,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    54.437278747559,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    54.437278747559,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_1,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-164-MeatCooler_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    54.703590393066,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    54.703590393066,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_2,   !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.951599121094,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    69.951599121094,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    71.888069152832,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    71.888069152832,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_3,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.951599121094,         !- Vertex 1 X-coordinate {m}
    54.703590393066,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    69.951599121094,         !- Vertex 2 X-coordinate {m}
    54.703590393066,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    69.951599121094,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    69.951599121094,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-BakeryFreezer_Srf_4,   !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-BakeryFreezer Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.888069152832,         !- Vertex 1 X-coordinate {m}
    54.703590393066,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    71.888069152832,         !- Vertex 2 X-coordinate {m}
    54.703590393066,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    69.951599121094,         !- Vertex 3 X-coordinate {m}
    54.703590393066,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    69.951599121094,         !- Vertex 4 X-coordinate {m}
    54.703590393066,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_1,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_2,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-162-PrepRoom_Srf_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.751197814941,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    66.751197814941,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    52.828876495361,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    52.828876495361,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_3,        !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    50.962558746338,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    50.962558746338,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    66.751197814941,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    66.751197814941,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    M-ExgWomen_Srf_4,        !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    M-ExgWomen Thermal Zone, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    M-158-BreakRoom_Srf_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.092399597168,         !- Vertex 1 X-coordinate {m}
    52.828876495361,         !- Vertex 1 Y-coordinate {m}
    5.715000152588,          !- Vertex 1 Z-coordinate {m}
    62.092399597168,         !- Vertex 2 X-coordinate {m}
    52.828876495361,         !- Vertex 2 Y-coordinate {m}
    2.819400072098,          !- Vertex 2 Z-coordinate {m}
    62.092399597168,         !- Vertex 3 X-coordinate {m}
    50.962558746338,         !- Vertex 3 Y-coordinate {m}
    2.819400072098,          !- Vertex 3 Z-coordinate {m}
    62.092399597168,         !- Vertex 4 X-coordinate {m}
    50.962558746338,         !- Vertex 4 Y-coordinate {m}
    5.715000152588;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_1,                  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    _Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.400001525879,         !- Vertex 1 X-coordinate {m}
    40.000000000000,         !- Vertex 1 Y-coordinate {m}
    15.239999771118,         !- Vertex 1 Z-coordinate {m}
    35.400001525879,         !- Vertex 2 X-coordinate {m}
    40.000000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.400001525879,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.400001525879,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    15.239999771118;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_2,                  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    _Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.700000762940,        !- Vertex 1 X-coordinate {m}
    40.000000000000,         !- Vertex 1 Y-coordinate {m}
    15.239999771118,         !- Vertex 1 Z-coordinate {m}
    -34.700000762940,        !- Vertex 2 X-coordinate {m}
    40.000000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.400001525879,         !- Vertex 3 X-coordinate {m}
    40.000000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.400001525879,         !- Vertex 4 X-coordinate {m}
    40.000000000000,         !- Vertex 4 Y-coordinate {m}
    15.239999771118;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_3,                  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    _Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.700000762940,        !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    15.239999771118,         !- Vertex 1 Z-coordinate {m}
    -34.700000762940,        !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -34.700000762940,        !- Vertex 3 X-coordinate {m}
    40.000000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -34.700000762940,        !- Vertex 4 X-coordinate {m}
    40.000000000000,         !- Vertex 4 Y-coordinate {m}
    15.239999771118;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_4,                  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    _Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.400001525879,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    15.239999771118,         !- Vertex 1 Z-coordinate {m}
    35.400001525879,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -34.700000762940,        !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -34.700000762940,        !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    15.239999771118;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_1_Dup,              !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    _Dup_Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.599998474121,         !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    15.239999771118,         !- Vertex 1 Z-coordinate {m}
    82.599998474121,         !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    82.599998474121,         !- Vertex 3 X-coordinate {m}
    40.000000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    82.599998474121,         !- Vertex 4 X-coordinate {m}
    40.000000000000,         !- Vertex 4 Y-coordinate {m}
    15.239999771118;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_2_Dup,              !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    _Dup_Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.599998474121,         !- Vertex 1 X-coordinate {m}
    40.000000000000,         !- Vertex 1 Y-coordinate {m}
    15.239999771118,         !- Vertex 1 Z-coordinate {m}
    82.599998474121,         !- Vertex 2 X-coordinate {m}
    40.000000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    150.300003051758,        !- Vertex 3 X-coordinate {m}
    40.000000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    150.300003051758,        !- Vertex 4 X-coordinate {m}
    40.000000000000,         !- Vertex 4 Y-coordinate {m}
    15.239999771118;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_3_Dup,              !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    _Dup_Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    150.300003051758,        !- Vertex 1 X-coordinate {m}
    40.000000000000,         !- Vertex 1 Y-coordinate {m}
    15.239999771118,         !- Vertex 1 Z-coordinate {m}
    150.300003051758,        !- Vertex 2 X-coordinate {m}
    40.000000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    150.300003051758,        !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    150.300003051758,        !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    15.239999771118;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_4_Dup,              !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    _Dup_Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    150.300003051758,        !- Vertex 1 X-coordinate {m}
    61.782958984375,         !- Vertex 1 Y-coordinate {m}
    15.239999771118,         !- Vertex 1 Z-coordinate {m}
    150.300003051758,        !- Vertex 2 X-coordinate {m}
    61.782958984375,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    82.599998474121,         !- Vertex 3 X-coordinate {m}
    61.782958984375,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    82.599998474121,         !- Vertex 4 X-coordinate {m}
    61.782958984375,         !- Vertex 4 Y-coordinate {m}
    15.239999771118;         !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    L1S2_Windows,            !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1S2-Checkout_Srf_8,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.80199,                !- Vertex 1 X-coordinate {m}
    25.87752,                !- Vertex 1 Y-coordinate {m}
    4.0386,                  !- Vertex 1 Z-coordinate {m}
    52.80199,                !- Vertex 2 X-coordinate {m}
    25.87752,                !- Vertex 2 Y-coordinate {m}
    2.8194,                  !- Vertex 2 Z-coordinate {m}
    62.55559,                !- Vertex 3 X-coordinate {m}
    25.87752,                !- Vertex 3 Y-coordinate {m}
    2.8194,                  !- Vertex 3 Z-coordinate {m}
    62.55559,                !- Vertex 4 X-coordinate {m}
    25.87752,                !- Vertex 4 Y-coordinate {m}
    4.0386;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L1S1_Windows,            !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1S1-Checkout_Srf_7,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.19239,                !- Vertex 1 X-coordinate {m}
    25.87752,                !- Vertex 1 Y-coordinate {m}
    2.5908,                  !- Vertex 1 Z-coordinate {m}
    52.19239,                !- Vertex 2 X-coordinate {m}
    25.87752,                !- Vertex 2 Y-coordinate {m}
    2.1336,                  !- Vertex 2 Z-coordinate {m}
    71.15705,                !- Vertex 3 X-coordinate {m}
    25.87752,                !- Vertex 3 Y-coordinate {m}
    2.1336,                  !- Vertex 3 Z-coordinate {m}
    71.15705,                !- Vertex 4 X-coordinate {m}
    25.87752,                !- Vertex 4 Y-coordinate {m}
    2.5908;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L1_Windows1,             !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1-101-EntranceExit_Srf_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    53.71639,                !- Vertex 1 X-coordinate {m}
    25.87752,                !- Vertex 1 Y-coordinate {m}
    1.9812,                  !- Vertex 1 Z-coordinate {m}
    53.71639,                !- Vertex 2 X-coordinate {m}
    25.87752,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    56.38339,                !- Vertex 3 X-coordinate {m}
    25.87752,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    56.38339,                !- Vertex 4 X-coordinate {m}
    25.87752,                !- Vertex 4 Y-coordinate {m}
    1.9812;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L1_Windows2,             !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1-102-CheckoutBagging_srf_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    57.05856,                !- Vertex 1 X-coordinate {m}
    25.87752,                !- Vertex 1 Y-coordinate {m}
    1.9812,                  !- Vertex 1 Z-coordinate {m}
    57.05856,                !- Vertex 2 X-coordinate {m}
    25.87752,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    67.19316,                !- Vertex 3 X-coordinate {m}
    25.87752,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    67.19316,                !- Vertex 4 X-coordinate {m}
    25.87752,                !- Vertex 4 Y-coordinate {m}
    1.9812;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L1_Windows3,             !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1-102-Exit_Srf_3,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    69.1896,                 !- Vertex 1 X-coordinate {m}
    25.87752,                !- Vertex 1 Y-coordinate {m}
    1.9812,                  !- Vertex 1 Z-coordinate {m}
    69.1896,                 !- Vertex 2 X-coordinate {m}
    25.87752,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    71.0946,                 !- Vertex 3 X-coordinate {m}
    25.87752,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    71.0946,                 !- Vertex 4 X-coordinate {m}
    25.87752,                !- Vertex 4 Y-coordinate {m}
    1.9812;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Skylight 1,              !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1S2-AislesEast_Srf_8,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    53.60845,                !- Vertex 1 X-coordinate {m}
    33.19272,                !- Vertex 1 Y-coordinate {m}
    4.96913,                 !- Vertex 1 Z-coordinate {m}
    53.00472,                !- Vertex 2 X-coordinate {m}
    33.19272,                !- Vertex 2 Y-coordinate {m}
    4.88478,                 !- Vertex 2 Z-coordinate {m}
    53.00472,                !- Vertex 3 X-coordinate {m}
    32.58312,                !- Vertex 3 Y-coordinate {m}
    4.88478,                 !- Vertex 3 Z-coordinate {m}
    53.60845,                !- Vertex 4 X-coordinate {m}
    32.58312,                !- Vertex 4 Y-coordinate {m}
    4.96913;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Skylight 2,              !- Name
    Window,                  !- Surface Type
    Glass,                   !- Construction Name
    L1S2-AislesEast_Srf_8,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    53.60845,                !- Vertex 1 X-coordinate {m}
    39.59352,                !- Vertex 1 Y-coordinate {m}
    4.96913,                 !- Vertex 1 Z-coordinate {m}
    53.00472,                !- Vertex 2 X-coordinate {m}
    39.59352,                !- Vertex 2 Y-coordinate {m}
    4.88478,                 !- Vertex 2 Z-coordinate {m}
    53.00472,                !- Vertex 3 X-coordinate {m}
    38.98392,                !- Vertex 3 Y-coordinate {m}
