!- IDF File Generated by E+ Editor v1.2.2 (ARUP)
!- Please contact Felicity Lee (x84505) or Yolanda Au (x84748) for any enquiries.
!-Generator IDFEditor 1.48
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.6;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No;                      !- Do HVAC Sizing Simulation for Sizing Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    NoeValleyWFM.idf,        !- Name
    356.172647632627,        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30,                      !- Calculation Frequency
    3000;                    !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200,                     !- Surface Temperature Upper Limit {C}
    0.1,                     !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    1E1ABA,                  !- Name
    0.0,                     !- Latitude {deg}
    0.0,                     !- Longitude {deg}
    0.0,                     !- Time Zone {hr}
    0.0;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Simulation,              !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                       !- End Month
    2,                       !- End Day of Month
    Thursday,                !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -140,                    !- Lower Limit Value
    300,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ALWAYS_OFF,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Occupancy_Sales,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 11:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 15:00,            !- Field 11
    0.7,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.8,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.7,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 22:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0,                     !- Field 22
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,            !- Field 24
    1.0,                     !- Field 25
    For: Saturday,           !- Field 26
    Until: 06:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 08:00,            !- Field 29
    0.1,                     !- Field 30
    Until: 09:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 10:00,            !- Field 33
    0.5,                     !- Field 34
    Until: 11:00,            !- Field 35
    0.6,                     !- Field 36
    Until: 17:00,            !- Field 37
    0.8,                     !- Field 38
    Until: 18:00,            !- Field 39
    0.6,                     !- Field 40
    Until: 21:00,            !- Field 41
    0.2,                     !- Field 42
    Until: 22:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 24:00,            !- Field 45
    0.0,                     !- Field 46
    For: WinterDesignDay,    !- Field 47
    Until: 24:00,            !- Field 48
    0.0,                     !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 06:00,            !- Field 51
    0.0,                     !- Field 52
    Until: 10:00,            !- Field 53
    0.1,                     !- Field 54
    Until: 12:00,            !- Field 55
    0.2,                     !- Field 56
    Until: 17:00,            !- Field 57
    0.4,                     !- Field 58
    Until: 18:00,            !- Field 59
    0.2,                     !- Field 60
    Until: 22:00,            !- Field 61
    0.1,                     !- Field 62
    Until: 24:00,            !- Field 63
    0.0;                     !- Field 64

Schedule:Compact,
    Occupancy_Checkout,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 11:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 15:00,            !- Field 11
    0.7,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.8,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.7,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 22:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0,                     !- Field 22
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,            !- Field 24
    1.0,                     !- Field 25
    For: Saturday,           !- Field 26
    Until: 06:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 08:00,            !- Field 29
    0.1,                     !- Field 30
    Until: 09:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 10:00,            !- Field 33
    0.5,                     !- Field 34
    Until: 11:00,            !- Field 35
    0.6,                     !- Field 36
    Until: 17:00,            !- Field 37
    0.8,                     !- Field 38
    Until: 18:00,            !- Field 39
    0.6,                     !- Field 40
    Until: 21:00,            !- Field 41
    0.2,                     !- Field 42
    Until: 22:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 24:00,            !- Field 45
    0.0,                     !- Field 46
    For: WinterDesignDay,    !- Field 47
    Until: 24:00,            !- Field 48
    0.0,                     !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 06:00,            !- Field 51
    0.0,                     !- Field 52
    Until: 10:00,            !- Field 53
    0.1,                     !- Field 54
    Until: 12:00,            !- Field 55
    0.2,                     !- Field 56
    Until: 17:00,            !- Field 57
    0.4,                     !- Field 58
    Until: 18:00,            !- Field 59
    0.2,                     !- Field 60
    Until: 22:00,            !- Field 61
    0.1,                     !- Field 62
    Until: 24:00,            !- Field 63
    0.0;                     !- Field 64

Schedule:Compact,
    Occupancy_Office,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 11:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 15:00,            !- Field 11
    0.7,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.8,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.7,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 22:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0,                     !- Field 22
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,            !- Field 24
    1.0,                     !- Field 25
    For: Saturday,           !- Field 26
    Until: 06:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 08:00,            !- Field 29
    0.1,                     !- Field 30
    Until: 09:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 10:00,            !- Field 33
    0.5,                     !- Field 34
    Until: 11:00,            !- Field 35
    0.6,                     !- Field 36
    Until: 17:00,            !- Field 37
    0.8,                     !- Field 38
    Until: 18:00,            !- Field 39
    0.6,                     !- Field 40
    Until: 21:00,            !- Field 41
    0.2,                     !- Field 42
    Until: 22:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 24:00,            !- Field 45
    0.0,                     !- Field 46
    For: WinterDesignDay,    !- Field 47
    Until: 24:00,            !- Field 48
    0.0,                     !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 06:00,            !- Field 51
    0.0,                     !- Field 52
    Until: 10:00,            !- Field 53
    0.1,                     !- Field 54
    Until: 12:00,            !- Field 55
    0.2,                     !- Field 56
    Until: 17:00,            !- Field 57
    0.4,                     !- Field 58
    Until: 18:00,            !- Field 59
    0.2,                     !- Field 60
    Until: 22:00,            !- Field 61
    0.1,                     !- Field 62
    Until: 24:00,            !- Field 63
    0.0;                     !- Field 64

Schedule:Compact,
    Occupancy_BOH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 11:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 15:00,            !- Field 11
    0.7,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.8,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.7,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 22:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0,                     !- Field 22
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,            !- Field 24
    1.0,                     !- Field 25
    For: Saturday,           !- Field 26
    Until: 06:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 08:00,            !- Field 29
    0.1,                     !- Field 30
    Until: 09:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 10:00,            !- Field 33
    0.5,                     !- Field 34
    Until: 11:00,            !- Field 35
    0.6,                     !- Field 36
    Until: 17:00,            !- Field 37
    0.8,                     !- Field 38
    Until: 18:00,            !- Field 39
    0.6,                     !- Field 40
    Until: 21:00,            !- Field 41
    0.2,                     !- Field 42
    Until: 22:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 24:00,            !- Field 45
    0.0,                     !- Field 46
    For: WinterDesignDay,    !- Field 47
    Until: 24:00,            !- Field 48
    0.0,                     !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 06:00,            !- Field 51
    0.0,                     !- Field 52
    Until: 10:00,            !- Field 53
    0.1,                     !- Field 54
    Until: 12:00,            !- Field 55
    0.2,                     !- Field 56
    Until: 17:00,            !- Field 57
    0.4,                     !- Field 58
    Until: 18:00,            !- Field 59
    0.2,                     !- Field 60
    Until: 22:00,            !- Field 61
    0.1,                     !- Field 62
    Until: 24:00,            !- Field 63
    0.0;                     !- Field 64

Schedule:Compact,
    Equipment_Cashier,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.4,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.7,                     !- Field 8
    Until: 18:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 20:00,            !- Field 11
    0.8,                     !- Field 12
    Until: 21:00,            !- Field 13
    0.7,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.2,                     !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00,            !- Field 20
    0.15,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.3,                     !- Field 23
    Until: 09:00,            !- Field 24
    0.5,                     !- Field 25
    Until: 10:00,            !- Field 26
    0.8,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.9,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.7,                     !- Field 31
    Until: 21:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 22:00,            !- Field 34
    0.3,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.15,                    !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    1.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.15,                    !- Field 46
    Until: 10:00,            !- Field 47
    0.3,                     !- Field 48
    Until: 12:00,            !- Field 49
    0.6,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.8,                     !- Field 52
    Until: 18:00,            !- Field 53
    0.6,                     !- Field 54
    Until: 22:00,            !- Field 55
    0.4,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.15;                    !- Field 58

Schedule:Compact,
    Equipment_Misc1,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.4,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.7,                     !- Field 8
    Until: 18:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 20:00,            !- Field 11
    0.8,                     !- Field 12
    Until: 21:00,            !- Field 13
    0.7,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.2,                     !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00,            !- Field 20
    0.15,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.3,                     !- Field 23
    Until: 09:00,            !- Field 24
    0.5,                     !- Field 25
    Until: 10:00,            !- Field 26
    0.8,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.9,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.7,                     !- Field 31
    Until: 21:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 22:00,            !- Field 34
    0.3,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.15,                    !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    1.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.15,                    !- Field 46
    Until: 10:00,            !- Field 47
    0.3,                     !- Field 48
    Until: 12:00,            !- Field 49
    0.6,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.8,                     !- Field 52
    Until: 18:00,            !- Field 53
    0.6,                     !- Field 54
    Until: 22:00,            !- Field 55
    0.4,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.15;                    !- Field 58

Schedule:Compact,
    Equipment_Misc2,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.4,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.7,                     !- Field 8
    Until: 18:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 20:00,            !- Field 11
    0.8,                     !- Field 12
    Until: 21:00,            !- Field 13
    0.7,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.2,                     !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00,            !- Field 20
    0.15,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.3,                     !- Field 23
    Until: 09:00,            !- Field 24
    0.5,                     !- Field 25
    Until: 10:00,            !- Field 26
    0.8,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.9,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.7,                     !- Field 31
    Until: 21:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 22:00,            !- Field 34
    0.3,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.15,                    !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    1.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.15,                    !- Field 46
    Until: 10:00,            !- Field 47
    0.3,                     !- Field 48
    Until: 12:00,            !- Field 49
    0.6,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.8,                     !- Field 52
    Until: 18:00,            !- Field 53
    0.6,                     !- Field 54
    Until: 22:00,            !- Field 55
    0.4,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.15;                    !- Field 58

Schedule:Compact,
    Equipment_Misc3,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.4,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.7,                     !- Field 8
    Until: 18:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 20:00,            !- Field 11
    0.8,                     !- Field 12
    Until: 21:00,            !- Field 13
    0.7,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.2,                     !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00,            !- Field 20
    0.15,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.3,                     !- Field 23
    Until: 09:00,            !- Field 24
    0.5,                     !- Field 25
    Until: 10:00,            !- Field 26
    0.8,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.9,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.7,                     !- Field 31
    Until: 21:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 22:00,            !- Field 34
    0.3,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.15,                    !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    1.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.15,                    !- Field 46
    Until: 10:00,            !- Field 47
    0.3,                     !- Field 48
    Until: 12:00,            !- Field 49
    0.6,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.8,                     !- Field 52
    Until: 18:00,            !- Field 53
    0.6,                     !- Field 54
    Until: 22:00,            !- Field 55
    0.4,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.15;                    !- Field 58

Schedule:Compact,
    Equipment_Office,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.4,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.7,                     !- Field 8
    Until: 18:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 20:00,            !- Field 11
    0.8,                     !- Field 12
    Until: 21:00,            !- Field 13
    0.7,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.2,                     !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00,            !- Field 20
    0.15,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.3,                     !- Field 23
    Until: 09:00,            !- Field 24
    0.5,                     !- Field 25
    Until: 10:00,            !- Field 26
    0.8,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.9,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.7,                     !- Field 31
    Until: 21:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 22:00,            !- Field 34
    0.3,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.15,                    !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    1.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.15,                    !- Field 46
    Until: 10:00,            !- Field 47
    0.3,                     !- Field 48
    Until: 12:00,            !- Field 49
    0.6,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.8,                     !- Field 52
    Until: 18:00,            !- Field 53
    0.6,                     !- Field 54
    Until: 22:00,            !- Field 55
    0.4,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.15;                    !- Field 58

Schedule:Compact,
    Lighting_Outdoor,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 18:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 20:00,            !- Field 11
    0.6,                     !- Field 12
    Until: 21:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.05,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00,            !- Field 20
    0.05,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.1,                     !- Field 23
    Until: 09:00,            !- Field 24
    0.3,                     !- Field 25
    Until: 10:00,            !- Field 26
    0.6,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.9,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.5,                     !- Field 31
    Until: 21:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 22:00,            !- Field 34
    0.1,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    1.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.05,                    !- Field 46
    Until: 10:00,            !- Field 47
    0.1,                     !- Field 48
    Until: 12:00,            !- Field 49
    0.4,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.6,                     !- Field 52
    Until: 18:00,            !- Field 53
    0.4,                     !- Field 54
    Until: 22:00,            !- Field 55
    0.2,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.05;                    !- Field 58

Schedule:Compact,
    Lighting_Ambient,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 18:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 20:00,            !- Field 11
    0.6,                     !- Field 12
    Until: 21:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.05,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00,            !- Field 20
    0.05,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.1,                     !- Field 23
    Until: 09:00,            !- Field 24
    0.3,                     !- Field 25
    Until: 10:00,            !- Field 26
    0.6,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.9,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.5,                     !- Field 31
    Until: 21:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 22:00,            !- Field 34
    0.1,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    1.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.05,                    !- Field 46
    Until: 10:00,            !- Field 47
    0.1,                     !- Field 48
    Until: 12:00,            !- Field 49
    0.4,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.6,                     !- Field 52
    Until: 18:00,            !- Field 53
    0.4,                     !- Field 54
    Until: 22:00,            !- Field 55
    0.2,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.05;                    !- Field 58

Schedule:Compact,
    Lighting_Task,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 18:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 20:00,            !- Field 11
    0.6,                     !- Field 12
    Until: 21:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.05,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00,            !- Field 20
    0.05,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.1,                     !- Field 23
    Until: 09:00,            !- Field 24
    0.3,                     !- Field 25
    Until: 10:00,            !- Field 26
    0.6,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.9,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.5,                     !- Field 31
    Until: 21:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 22:00,            !- Field 34
    0.1,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    1.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.05,                    !- Field 46
    Until: 10:00,            !- Field 47
    0.1,                     !- Field 48
    Until: 12:00,            !- Field 49
    0.4,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.6,                     !- Field 52
    Until: 18:00,            !- Field 53
    0.4,                     !- Field 54
    Until: 22:00,            !- Field 55
    0.2,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.05;                    !- Field 58

Schedule:Compact,
    Lighting_BOH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 18:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 20:00,            !- Field 11
    0.6,                     !- Field 12
    Until: 21:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.05,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00,            !- Field 20
    0.05,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.1,                     !- Field 23
    Until: 09:00,            !- Field 24
    0.3,                     !- Field 25
    Until: 10:00,            !- Field 26
    0.6,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.9,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.5,                     !- Field 31
    Until: 21:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 22:00,            !- Field 34
    0.1,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    1.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.05,                    !- Field 46
    Until: 10:00,            !- Field 47
    0.1,                     !- Field 48
    Until: 12:00,            !- Field 49
    0.4,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.6,                     !- Field 52
    Until: 18:00,            !- Field 53
    0.4,                     !- Field 54
    Until: 22:00,            !- Field 55
    0.2,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.05;                    !- Field 58

Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    ConcreteSlab 8in,        !- Name
    MediumSmooth,            !- Roughness
    0.2032,                  !- Thickness {m}
    1.3997494,               !- Conductivity {W/m-K}
    2100.00320369065,        !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Composite 2x6 Wood Stud R19 #1,  !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.137,                   !- Conductivity {W/m-K}
    640.0,                   !- Density {kg/m3}
    1006,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Composite 2x6 Wood Stud R19 #2,  !- Name
    Smooth,                  !- Roughness
    0.133,                   !- Thickness {m}
    0.047,                   !- Conductivity {W/m-K}
    93.84,                   !- Density {kg/m3}
    1006,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Composite 2x6 Wood Stud R19 #3,  !- Name
    Smooth,                  !- Roughness
    0.025,                   !- Thickness {m}
    0.246,                   !- Conductivity {W/m-K}
    492.67,                  !- Density {kg/m3}
    1006,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Insulation: Cellular glass - 75mm,  !- Name
    MediumRough,             !- Roughness
    0.075,                   !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750;                     !- Specific Heat {J/kg-K}

Material,
    Plywood (Douglas Fir) - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    F14 Slate or tile,       !- Name
    VeryRough,               !- Roughness
    0.0127,                  !- Thickness {m}
    1.59,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Vaporseal - plastic film,!- Name
    Rough,                   !- Roughness
    0.002;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Air,                     !- Name
    VeryRough,               !- Roughness
    1.58499174835685E-03,    !- Thermal Resistance {m2-K/W}
    0.001,                   !- Thermal Absorptance
    0.001,                   !- Solar Absorptance
    0.001;                   !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    ExistingGlass,           !- Name
    1.1356526,               !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Glass_Existing,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003175,                !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Air_Glazing,             !- Name
    Air,                     !- Gas Type
    0.00635;                 !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Floor_Slab,              !- Name
    ConcreteSlab 8in;        !- Outside Layer

Construction,
    Roof_Sales,              !- Name
    Vaporseal - plastic film,!- Outside Layer
    Insulation: Cellular glass - 75mm,  !- Layer 2
    Plywood (Douglas Fir) - 12.7mm;  !- Layer 3

Construction,
    Roof_BOH,                !- Name
    Vaporseal - plastic film,!- Outside Layer
    Insulation: Cellular glass - 75mm,  !- Layer 2
    Plywood (Douglas Fir) - 12.7mm;  !- Layer 3

Construction,
    Wall_Exterior,           !- Name
    F14 Slate or tile,       !- Outside Layer
    Vaporseal - plastic film,!- Layer 2
    Insulation: Cellular glass - 75mm,  !- Layer 3
    Plywood (Douglas Fir) - 12.7mm,  !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Medium Partitions,       !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Heavy Partitions,        !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    M05 200mm concrete block,!- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Composite 2x6 Wood Stud R19,  !- Name
    Composite 2x6 Wood Stud R19 #3,  !- Outside Layer
    Composite 2x6 Wood Stud R19 #2,  !- Layer 2
    Composite 2x6 Wood Stud R19 #1;  !- Layer 3

Construction,
    Hole,                    !- Name
    Air;                     !- Outside Layer

Construction,
    Glass,                   !- Name
    Glass_Existing,          !- Outside Layer
    Air_Glazing,             !- Layer 2
    Glass_Existing;          !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    L1-101-EntranceExit Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle10 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle5 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle6 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle7 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle8 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisle9 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesAisleBulk Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation10 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation5 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation6 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation7 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation8 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculation9 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-101-SalesWine Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-102-Checkout1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-102-Checkout2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-102-Checkout3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-102-Checkout4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-102-CheckoutBagging Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-102-Exit Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-102-ReceivingOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-102-SelfCheckout Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-103-Floral Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-104-Produce Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-104-ProduceCirculation Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-104-ProduceCoolers1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-104-ProduceCoolers2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-104-ProduceCoolers3 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-106-Receiving Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-106-ReceivingTransformers2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-108-ProduceCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-109-Corridor Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-110-ProducePrep Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-111-GroceryFreezer Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-112-DairyCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-113-BeerCage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-114-Backstock Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-116-MeatService Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-117-SeafoodSurface Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-119-DeliCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-120-Women Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-121-Men Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-122-Corridor Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-123-Stairs Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-124-SpecialtyService Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-125-PreparedFoods1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-125-PreparedFoods2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-126-BakeryService Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-127-Coffee Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-Shaft Thermal Zone,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1-Stairs Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Backstock Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-BeerCage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Checkout Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Coffee Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Corridor Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-DairyCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-DeliCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Loading Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-MeatSeafoodCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Men Thermal Zone,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-PreparedFoods Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-PreparedFoodsPrep Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Produce Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SalesAisle1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SalesAisle4 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SalesNorth Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SalesRefrigerationAisle6 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SalesRefrigerationReachPrepared Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SalesSouth Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SeafoodSurface Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Shaft Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-SpecialtyService Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Stairs Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S1-Women Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S2-AislesEast Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S2-AislesWest Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S2-Bakery Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S2-Checkout Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S2-LoadingBOH Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S2-ReachInPrepared Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S2-Shaft Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L1S2-Shaft2 Thermal Zone,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L2-201-Corridor Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L2-201-ExgStorage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L2-201-Stairs1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L2-201-Storage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L2-201-Walkins Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L2-205-RefrigerationEquipmentRoomLower Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    L2-205-RefrigerationEquipmentRoomUpper Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-123-Stairs Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-151-Stairs1 Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-152-MDF Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-153-CashRoom Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-154-ExgOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-155-ExgOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-156-StlOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-157-ExgOffice Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-158-BreakRoom Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-159-ExgVest Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-161-Men Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-162-PrepRoom Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-163-MeatPrep Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-164-MeatCooler Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-201-ExgStorage Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-BakeryFreezer Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M-ExgWomen Thermal Zone, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    _Dup_Dup_Dup_Dup Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    _Dup_Dup_Dup_Dup_Dup Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Sales Circulation Zones, !- Name
    L1-101-EntranceExit Thermal Zone,  !- Zone 1 Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone 2 Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone 3 Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone 4 Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone 5 Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone 6 Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone 7 Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone 8 Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone 9 Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone 10 Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone 11 Name
    L1-101-SalesCirculationMeatSeafood Thermal Zone,  !- Zone 12 Name
    L1-101-SalesWine Thermal Zone,  !- Zone 13 Name
    L1-102-Exit Thermal Zone,!- Zone 14 Name
    L1-103-Floral Thermal Zone,  !- Zone 15 Name
    L1-104-Produce Thermal Zone;  !- Zone 16 Name

ZoneList,
    Sales Aisle Zones,       !- Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone 1 Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone 2 Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone 3 Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone 4 Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone 5 Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone 6 Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone 7 Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone 8 Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone 9 Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone 10 Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone 11 Name
    L1-101-SalesRefrigerationAisle1 Thermal Zone,  !- Zone 12 Name
    L1-101-SalesRefrigerationAisle2 Thermal Zone,  !- Zone 13 Name
    L1-101-SalesRefrigerationAisle3 Thermal Zone,  !- Zone 14 Name
    L1-101-SalesRefrigerationAisle4 Thermal Zone,  !- Zone 15 Name
    L1-101-SalesRefrigerationAisle5 Thermal Zone,  !- Zone 16 Name
    L1-101-SalesRefrigerationAisle6 Thermal Zone,  !- Zone 17 Name
    L1-101-SalesRefrigerationAisle7 Thermal Zone,  !- Zone 18 Name
    L1-101-SalesRefrigerationEndcap1 Thermal Zone,  !- Zone 19 Name
    L1-101-SalesRefrigerationEndcap2 Thermal Zone,  !- Zone 20 Name
    L1-101-SalesRefrigerationEndcap3 Thermal Zone,  !- Zone 21 Name
    L1-101-SalesRefrigerationReachInBeer Thermal Zone,  !- Zone 22 Name
    L1-101-SalesRefrigerationReachInBeverages Thermal Zone,  !- Zone 23 Name
    L1-101-SalesRefrigerationReachInChees Thermal Zone,  !- Zone 24 Name
    L1-101-SalesRefrigerationReachInDairy1 Thermal Zone,  !- Zone 25 Name
    L1-101-SalesRefrigerationReachInDairy2 Thermal Zone,  !- Zone 26 Name
    L1-101-SalesRefrigerationReachInDairy3 Thermal Zone,  !- Zone 27 Name
    L1-101-SalesRefrigerationReachInMeatSubstitutes Thermal Zone,  !- Zone 28 Name
    L1-101-SalesRefrigerationReachInPrepared Thermal Zone,  !- Zone 29 Name
    L1-104-ProduceCoolers1 Thermal Zone,  !- Zone 30 Name
    L1-104-ProduceCoolers2 Thermal Zone,  !- Zone 31 Name
    L1-104-ProduceCoolers3 Thermal Zone,  !- Zone 32 Name
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone 33 Name
    L1-119-DeliCooler Thermal Zone;  !- Zone 34 Name

ZoneList,
    Service Bar Zones,       !- Name
    L1-116-MeatService Thermal Zone,  !- Zone 1 Name
    L1-117-SeafoodSurface Thermal Zone,  !- Zone 2 Name
    L1-124-SpecialtyService Thermal Zone,  !- Zone 3 Name
    L1-126-BakeryService Thermal Zone,  !- Zone 4 Name
    L1-127-Coffee Thermal Zone;  !- Zone 5 Name

ZoneList,
    BOH Receiving Zones,     !- Name
    L1-106-Receiving Thermal Zone,  !- Zone 1 Name
    L1-109-Corridor Thermal Zone;  !- Zone 2 Name

ZoneList,
    BOH Prep Zones,          !- Name
    L1-110-ProducePrep Thermal Zone,  !- Zone 1 Name
    L1-118-PreparedFoodsPrep Thermal Zone,  !- Zone 2 Name
    M-162-PrepRoom Thermal Zone,  !- Zone 3 Name
    M-163-MeatPrep Thermal Zone,  !- Zone 4 Name
    M-164-MeatCooler Thermal Zone;  !- Zone 5 Name

ZoneList,
    BOH Office Zones,        !- Name
    L1-102-ReceivingOffice Thermal Zone,  !- Zone 1 Name
    M-153-CashRoom Thermal Zone,  !- Zone 2 Name
    M-154-ExgOffice Thermal Zone,  !- Zone 3 Name
    M-155-ExgOffice Thermal Zone,  !- Zone 4 Name
    M-156-StlOffice Thermal Zone,  !- Zone 5 Name
    M-157-ExgOffice Thermal Zone;  !- Zone 6 Name

ZoneList,
    BOH Storage Zones,       !- Name
    L1-108-ProduceCooler Thermal Zone,  !- Zone 1 Name
    L1-112-DairyCooler Thermal Zone,  !- Zone 2 Name
    L1-113-BeerCage Thermal Zone,  !- Zone 3 Name
    L1-114-Backstock Thermal Zone,  !- Zone 4 Name
    L1-115-MeatSeafoodCooler Thermal Zone,  !- Zone 5 Name
    L1-119-DeliCooler Thermal Zone,  !- Zone 6 Name
    L2-201-ExgStorage Thermal Zone;  !- Zone 7 Name

ZoneList,
    BOH Lounge Zones,        !- Name
    M-201-ExgStorage Thermal Zone,  !- Zone 1 Name
    M-158-BreakRoom Thermal Zone;  !- Zone 2 Name

ZoneList,
    Checkout Zones,          !- Name
    L1-102-Checkout1 Thermal Zone,  !- Zone 1 Name
    L1-102-Checkout2 Thermal Zone,  !- Zone 2 Name
    L1-102-Checkout3 Thermal Zone,  !- Zone 3 Name
    L1-102-Checkout4 Thermal Zone,  !- Zone 4 Name
    L1-102-SelfCheckout Thermal Zone;  !- Zone 5 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    _Srf_0_Dup_Dup_Dup_Dup,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    _Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.4,                    !- Vertex 1 X-coordinate {m}
    61.783,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    35.4,                    !- Vertex 2 X-coordinate {m}
    40,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -34.7,                   !- Vertex 3 X-coordinate {m}
    40,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -34.7,                   !- Vertex 4 X-coordinate {m}
    61.783,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_0_Dup_Dup_Dup_Dup_Dup,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    _Dup_Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    150.3,                   !- Vertex 1 X-coordinate {m}
    61.783,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    150.3,                   !- Vertex 2 X-coordinate {m}
    40,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    82.6,                    !- Vertex 3 X-coordinate {m}
    40,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    82.6,                    !- Vertex 4 X-coordinate {m}
    61.783,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_1,                  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    _Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.4,                    !- Vertex 1 X-coordinate {m}
    40,                      !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    35.4,                    !- Vertex 2 X-coordinate {m}
    40,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.4,                    !- Vertex 3 X-coordinate {m}
    61.783,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.4,                    !- Vertex 4 X-coordinate {m}
    61.783,                  !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_1_Dup,              !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    _Dup_Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.6,                    !- Vertex 1 X-coordinate {m}
    61.783,                  !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    82.6,                    !- Vertex 2 X-coordinate {m}
    61.783,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    82.6,                    !- Vertex 3 X-coordinate {m}
    40,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    82.6,                    !- Vertex 4 X-coordinate {m}
    40,                      !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_2,                  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    _Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.7,                   !- Vertex 1 X-coordinate {m}
    40,                      !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    -34.7,                   !- Vertex 2 X-coordinate {m}
    40,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.4,                    !- Vertex 3 X-coordinate {m}
    40,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.4,                    !- Vertex 4 X-coordinate {m}
    40,                      !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_2_Dup,              !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    _Dup_Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.6,                    !- Vertex 1 X-coordinate {m}
    40,                      !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    82.6,                    !- Vertex 2 X-coordinate {m}
    40,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    150.3,                   !- Vertex 3 X-coordinate {m}
    40,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    150.3,                   !- Vertex 4 X-coordinate {m}
    40,                      !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_3,                  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    _Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.7,                   !- Vertex 1 X-coordinate {m}
    61.783,                  !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    -34.7,                   !- Vertex 2 X-coordinate {m}
    61.783,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -34.7,                   !- Vertex 3 X-coordinate {m}
    40,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -34.7,                   !- Vertex 4 X-coordinate {m}
    40,                      !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_3_Dup,              !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    _Dup_Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    150.3,                   !- Vertex 1 X-coordinate {m}
    40,                      !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    150.3,                   !- Vertex 2 X-coordinate {m}
    40,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    150.3,                   !- Vertex 3 X-coordinate {m}
    61.783,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    150.3,                   !- Vertex 4 X-coordinate {m}
    61.783,                  !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_4,                  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    _Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.4,                    !- Vertex 1 X-coordinate {m}
    61.783,                  !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    35.4,                    !- Vertex 2 X-coordinate {m}
    61.783,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -34.7,                   !- Vertex 3 X-coordinate {m}
    61.783,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -34.7,                   !- Vertex 4 X-coordinate {m}
    61.783,                  !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_4_Dup,              !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    _Dup_Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    150.3,                   !- Vertex 1 X-coordinate {m}
    61.783,                  !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    150.3,                   !- Vertex 2 X-coordinate {m}
    61.783,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    82.6,                    !- Vertex 3 X-coordinate {m}
    61.783,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    82.6,                    !- Vertex 4 X-coordinate {m}
    61.783,                  !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_5,                  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    _Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.7,                   !- Vertex 1 X-coordinate {m}
    61.783,                  !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    -34.7,                   !- Vertex 2 X-coordinate {m}
    40,                      !- Vertex 2 Y-coordinate {m}
    15.24,                   !- Vertex 2 Z-coordinate {m}
    35.4,                    !- Vertex 3 X-coordinate {m}
    40,                      !- Vertex 3 Y-coordinate {m}
    15.24,                   !- Vertex 3 Z-coordinate {m}
    35.4,                    !- Vertex 4 X-coordinate {m}
    61.783,                  !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    _Srf_5_Dup,              !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    _Dup_Dup_Dup_Dup_Dup Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.6,                    !- Vertex 1 X-coordinate {m}
    61.783,                  !- Vertex 1 Y-coordinate {m}
    15.24,                   !- Vertex 1 Z-coordinate {m}
    82.6,                    !- Vertex 2 X-coordinate {m}
    40,                      !- Vertex 2 Y-coordinate {m}
    15.24,                   !- Vertex 2 Z-coordinate {m}
    150.3,                   !- Vertex 3 X-coordinate {m}
    40,                      !- Vertex 3 Y-coordinate {m}
    15.24,                   !- Vertex 3 Z-coordinate {m}
    150.3,                   !- Vertex 4 X-coordinate {m}
    61.783,                  !- Vertex 4 Y-coordinate {m}
    15.24;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Floor_Slab,              !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.059,                  !- Vertex 1 X-coordinate {m}
    26.949,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    57.059,                  !- Vertex 2 X-coordinate {m}
    25.878,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.192,                  !- Vertex 3 X-coordinate {m}
    25.878,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.182,                  !- Vertex 4 X-coordinate {m}
    26.949,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.192,                  !- Vertex 1 X-coordinate {m}
    25.878,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    52.192,                  !- Vertex 2 X-coordinate {m}
    25.878,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    57.059,                  !- Vertex 3 X-coordinate {m}
    25.878,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    57.059,                  !- Vertex 4 X-coordinate {m}
    25.878,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.059,                  !- Vertex 1 X-coordinate {m}
    25.878,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    57.059,                  !- Vertex 2 X-coordinate {m}
    25.878,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    57.059,                  !- Vertex 3 X-coordinate {m}
    26.949,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    57.059,                  !- Vertex 4 X-coordinate {m}
    26.949,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.059,                  !- Vertex 1 X-coordinate {m}
    26.949,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    57.059,                  !- Vertex 2 X-coordinate {m}
    26.949,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    55.809,                  !- Vertex 3 X-coordinate {m}
    26.949,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    55.809,                  !- Vertex 4 X-coordinate {m}
    26.949,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.809,                  !- Vertex 1 X-coordinate {m}
    26.949,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    55.809,                  !- Vertex 2 X-coordinate {m}
    26.949,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.182,                  !- Vertex 3 X-coordinate {m}
    26.949,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.182,                  !- Vertex 4 X-coordinate {m}
    26.949,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.182,                  !- Vertex 1 X-coordinate {m}
    26.949,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    52.182,                  !- Vertex 2 X-coordinate {m}
    26.949,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.192,                  !- Vertex 3 X-coordinate {m}
    25.878,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.192,                  !- Vertex 4 X-coordinate {m}
    25.878,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-EntranceExit_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-EntranceExit Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.182,                  !- Vertex 1 X-coordinate {m}
    26.949,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    52.192,                  !- Vertex 2 X-coordinate {m}
    25.878,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    57.059,                  !- Vertex 3 X-coordinate {m}
    25.878,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    57.059,                  !- Vertex 4 X-coordinate {m}
    26.949,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.896,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    49.896,                  !- Vertex 2 X-coordinate {m}
    43.769,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.128,                  !- Vertex 3 X-coordinate {m}
    43.769,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.128,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisleBulk_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.128,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    48.128,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.128,                  !- Vertex 3 X-coordinate {m}
    43.769,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.128,                  !- Vertex 4 X-coordinate {m}
    43.769,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.128,                  !- Vertex 1 X-coordinate {m}
    43.769,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    48.128,                  !- Vertex 2 X-coordinate {m}
    43.769,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.896,                  !- Vertex 3 X-coordinate {m}
    43.769,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.896,                  !- Vertex 4 X-coordinate {m}
    43.769,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle2_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.896,                  !- Vertex 1 X-coordinate {m}
    43.769,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    49.896,                  !- Vertex 2 X-coordinate {m}
    43.769,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.896,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.896,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.896,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    49.896,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.128,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.128,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle1_Srf_5,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.128,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    48.128,                  !- Vertex 2 X-coordinate {m}
    43.769,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    49.896,                  !- Vertex 3 X-coordinate {m}
    43.769,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    49.896,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.001,                  !- Vertex 1 X-coordinate {m}
    52.767,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    68.001,                  !- Vertex 2 X-coordinate {m}
    35.296,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.272,                  !- Vertex 3 X-coordinate {m}
    35.296,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.272,                  !- Vertex 4 X-coordinate {m}
    52.767,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272,                  !- Vertex 1 X-coordinate {m}
    50.269,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    66.272,                  !- Vertex 2 X-coordinate {m}
    50.269,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.272,                  !- Vertex 3 X-coordinate {m}
    46.329,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.272,                  !- Vertex 4 X-coordinate {m}
    46.329,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272,                  !- Vertex 1 X-coordinate {m}
    52.767,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    66.272,                  !- Vertex 2 X-coordinate {m}
    52.767,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.272,                  !- Vertex 3 X-coordinate {m}
    50.269,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.272,                  !- Vertex 4 X-coordinate {m}
    50.269,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_11,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272,                  !- Vertex 1 X-coordinate {m}
    52.767,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    66.272,                  !- Vertex 2 X-coordinate {m}
    35.296,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    68.001,                  !- Vertex 3 X-coordinate {m}
    35.296,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    68.001,                  !- Vertex 4 X-coordinate {m}
    52.767,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272,                  !- Vertex 1 X-coordinate {m}
    46.329,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    66.272,                  !- Vertex 2 X-coordinate {m}
    46.329,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.272,                  !- Vertex 3 X-coordinate {m}
    35.296,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.272,                  !- Vertex 4 X-coordinate {m}
    35.296,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272,                  !- Vertex 1 X-coordinate {m}
    35.296,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    66.272,                  !- Vertex 2 X-coordinate {m}
    35.296,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    67.026,                  !- Vertex 3 X-coordinate {m}
    35.296,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    67.026,                  !- Vertex 4 X-coordinate {m}
    35.296,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.026,                  !- Vertex 1 X-coordinate {m}
    35.296,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    67.026,                  !- Vertex 2 X-coordinate {m}
    35.296,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    68.001,                  !- Vertex 3 X-coordinate {m}
    35.296,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    68.001,                  !- Vertex 4 X-coordinate {m}
    35.296,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.001,                  !- Vertex 1 X-coordinate {m}
    35.296,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    68.001,                  !- Vertex 2 X-coordinate {m}
    35.296,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    68.001,                  !- Vertex 3 X-coordinate {m}
    41.605,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    68.001,                  !- Vertex 4 X-coordinate {m}
    41.605,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.001,                  !- Vertex 1 X-coordinate {m}
    41.605,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    68.001,                  !- Vertex 2 X-coordinate {m}
    41.605,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    68.001,                  !- Vertex 3 X-coordinate {m}
    50.902,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    68.001,                  !- Vertex 4 X-coordinate {m}
    50.902,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.001,                  !- Vertex 1 X-coordinate {m}
    50.902,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    68.001,                  !- Vertex 2 X-coordinate {m}
    50.902,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    68.001,                  !- Vertex 3 X-coordinate {m}
    52.767,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    68.001,                  !- Vertex 4 X-coordinate {m}
    52.767,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_19,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.001,                  !- Vertex 1 X-coordinate {m}
    52.767,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    68.001,                  !- Vertex 2 X-coordinate {m}
    52.767,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    67.026,                  !- Vertex 3 X-coordinate {m}
    52.767,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    67.026,                  !- Vertex 4 X-coordinate {m}
    52.767,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle10_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.026,                  !- Vertex 1 X-coordinate {m}
    52.767,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    67.026,                  !- Vertex 2 X-coordinate {m}
    52.767,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.272,                  !- Vertex 3 X-coordinate {m}
    52.767,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.272,                  !- Vertex 4 X-coordinate {m}
    52.767,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.474,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    51.474,                  !- Vertex 2 X-coordinate {m}
    42.581,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.896,                  !- Vertex 3 X-coordinate {m}
    42.581,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.896,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.474,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    51.474,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.896,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.896,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle1_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.896,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    49.896,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.896,                  !- Vertex 3 X-coordinate {m}
    43.769,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.896,                  !- Vertex 4 X-coordinate {m}
    43.769,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.896,                  !- Vertex 1 X-coordinate {m}
    43.769,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    49.896,                  !- Vertex 2 X-coordinate {m}
    43.769,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.896,                  !- Vertex 3 X-coordinate {m}
    42.581,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.896,                  !- Vertex 4 X-coordinate {m}
    42.581,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.896,                  !- Vertex 1 X-coordinate {m}
    42.581,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    49.896,                  !- Vertex 2 X-coordinate {m}
    42.581,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    51.474,                  !- Vertex 3 X-coordinate {m}
    42.581,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    51.474,                  !- Vertex 4 X-coordinate {m}
    42.581,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.474,                  !- Vertex 1 X-coordinate {m}
    42.581,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    51.474,                  !- Vertex 2 X-coordinate {m}
    42.581,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    51.474,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    51.474,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle2_Srf_6,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.896,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    49.896,                  !- Vertex 2 X-coordinate {m}
    42.581,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    51.474,                  !- Vertex 3 X-coordinate {m}
    42.581,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    51.474,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    42.581,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    51.474,                  !- Vertex 3 X-coordinate {m}
    42.581,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    51.474,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle2_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.474,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    51.474,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    51.474,                  !- Vertex 3 X-coordinate {m}
    42.581,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    51.474,                  !- Vertex 4 X-coordinate {m}
    42.581,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.474,                  !- Vertex 1 X-coordinate {m}
    42.581,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    51.474,                  !- Vertex 2 X-coordinate {m}
    42.581,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    42.581,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    42.581,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    42.581,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    42.581,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    51.474,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    51.474,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle3_Srf_6,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle3 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.474,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    51.474,                  !- Vertex 2 X-coordinate {m}
    42.581,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    42.581,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.451,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    54.451,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    42.581,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    42.581,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    42.581,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    42.581,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    54.451,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    54.451,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.451,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    54.451,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    54.451,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    54.451,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.451,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    54.451,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle4_Srf_6,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle4 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    54.451,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    54.451,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.096,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    56.096,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    54.451,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    54.451,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.451,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    54.451,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    54.451,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    54.451,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.451,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    54.451,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    56.096,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    56.096,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.096,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    56.096,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    56.096,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    56.096,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.096,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    56.096,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    54.451,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    54.451,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle5_Srf_5,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle5 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.451,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    54.451,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    56.096,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    56.096,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.844,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    57.844,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    56.096,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    56.096,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.096,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    56.096,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    56.096,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    56.096,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.096,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    56.096,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    57.844,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    57.844,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.844,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    57.844,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    57.844,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    57.844,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.844,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    57.844,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    56.096,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    56.096,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle6_Srf_5,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle6 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.096,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    56.096,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    57.844,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    57.844,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.492,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    59.492,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    57.844,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    57.844,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.844,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    57.844,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    57.844,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    57.844,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.844,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    57.844,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    59.492,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    59.492,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.492,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    59.492,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    59.492,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    59.492,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.492,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    59.492,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    57.844,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    57.844,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle7_Srf_5,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle7 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.844,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    57.844,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    59.492,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    59.492,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    61.239,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    59.492,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    59.492,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.575,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    60.575,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    59.492,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    59.492,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_10,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.492,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    59.492,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    61.239,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    61.239,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.492,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    59.492,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    59.492,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    59.492,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.492,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    59.492,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    61.239,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    61.239,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    61.239,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    61.239,                  !- Vertex 3 X-coordinate {m}
    37.316,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    61.239,                  !- Vertex 4 X-coordinate {m}
    37.316,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239,                  !- Vertex 1 X-coordinate {m}
    37.316,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    61.239,                  !- Vertex 2 X-coordinate {m}
    37.316,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    61.239,                  !- Vertex 3 X-coordinate {m}
    41.188,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    61.239,                  !- Vertex 4 X-coordinate {m}
    41.188,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_6,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239,                  !- Vertex 1 X-coordinate {m}
    41.188,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    61.239,                  !- Vertex 2 X-coordinate {m}
    41.188,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    61.239,                  !- Vertex 3 X-coordinate {m}
    45.129,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    61.239,                  !- Vertex 4 X-coordinate {m}
    45.129,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_7,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239,                  !- Vertex 1 X-coordinate {m}
    45.129,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    61.239,                  !- Vertex 2 X-coordinate {m}
    45.129,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    61.239,                  !- Vertex 3 X-coordinate {m}
    49.002,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    61.239,                  !- Vertex 4 X-coordinate {m}
    49.002,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_8,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239,                  !- Vertex 1 X-coordinate {m}
    49.002,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    61.239,                  !- Vertex 2 X-coordinate {m}
    49.002,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    61.239,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    61.239,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle8_Srf_9,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    61.239,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.575,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.575,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_0,!- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272,                  !- Vertex 1 X-coordinate {m}
    46.329,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    66.272,                  !- Vertex 2 X-coordinate {m}
    35.296,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    63.856,                  !- Vertex 3 X-coordinate {m}
    35.296,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    63.856,                  !- Vertex 4 X-coordinate {m}
    46.329,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_1,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.856,                  !- Vertex 1 X-coordinate {m}
    37.316,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    63.856,                  !- Vertex 2 X-coordinate {m}
    37.316,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    63.856,                  !- Vertex 3 X-coordinate {m}
    35.296,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    63.856,                  !- Vertex 4 X-coordinate {m}
    35.296,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_2,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_16,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.856,                  !- Vertex 1 X-coordinate {m}
    35.296,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    63.856,                  !- Vertex 2 X-coordinate {m}
    35.296,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    65.196,                  !- Vertex 3 X-coordinate {m}
    35.296,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    65.196,                  !- Vertex 4 X-coordinate {m}
    35.296,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_3,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.196,                  !- Vertex 1 X-coordinate {m}
    35.296,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    65.196,                  !- Vertex 2 X-coordinate {m}
    35.296,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.272,                  !- Vertex 3 X-coordinate {m}
    35.296,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.272,                  !- Vertex 4 X-coordinate {m}
    35.296,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_4,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272,                  !- Vertex 1 X-coordinate {m}
    35.296,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    66.272,                  !- Vertex 2 X-coordinate {m}
    35.296,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.272,                  !- Vertex 3 X-coordinate {m}
    46.329,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.272,                  !- Vertex 4 X-coordinate {m}
    46.329,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_5,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle7_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.272,                  !- Vertex 1 X-coordinate {m}
    46.329,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    66.272,                  !- Vertex 2 X-coordinate {m}
    46.329,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    63.856,                  !- Vertex 3 X-coordinate {m}
    46.329,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    63.856,                  !- Vertex 4 X-coordinate {m}
    46.329,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_6,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle4_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.856,                  !- Vertex 1 X-coordinate {m}
    46.329,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    63.856,                  !- Vertex 2 X-coordinate {m}
    46.329,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    63.856,                  !- Vertex 3 X-coordinate {m}
    45.129,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    63.856,                  !- Vertex 4 X-coordinate {m}
    45.129,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_7,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle3_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.856,                  !- Vertex 1 X-coordinate {m}
    45.129,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    63.856,                  !- Vertex 2 X-coordinate {m}
    45.129,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    63.856,                  !- Vertex 3 X-coordinate {m}
    41.188,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    63.856,                  !- Vertex 4 X-coordinate {m}
    41.188,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_8,!- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.856,                  !- Vertex 1 X-coordinate {m}
    41.188,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    63.856,                  !- Vertex 2 X-coordinate {m}
    41.188,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    63.856,                  !- Vertex 3 X-coordinate {m}
    37.316,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    63.856,                  !- Vertex 4 X-coordinate {m}
    37.316,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisle9_Srf_9,!- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisle9 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.856,                  !- Vertex 1 X-coordinate {m}
    46.329,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    63.856,                  !- Vertex 2 X-coordinate {m}
    35.296,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    66.272,                  !- Vertex 3 X-coordinate {m}
    35.296,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    66.272,                  !- Vertex 4 X-coordinate {m}
    46.329,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.128,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    48.128,                  !- Vertex 2 X-coordinate {m}
    43.769,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.872,                  !- Vertex 3 X-coordinate {m}
    43.769,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.872,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.128,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    48.128,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.872,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.872,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    45.872,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.872,                  !- Vertex 3 X-coordinate {m}
    50.963,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.872,                  !- Vertex 4 X-coordinate {m}
    50.963,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872,                  !- Vertex 1 X-coordinate {m}
    50.963,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    45.872,                  !- Vertex 2 X-coordinate {m}
    50.963,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.872,                  !- Vertex 3 X-coordinate {m}
    43.769,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.872,                  !- Vertex 4 X-coordinate {m}
    43.769,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCirculation_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872,                  !- Vertex 1 X-coordinate {m}
    43.769,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    45.872,                  !- Vertex 2 X-coordinate {m}
    43.769,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.128,                  !- Vertex 3 X-coordinate {m}
    43.769,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.128,                  !- Vertex 4 X-coordinate {m}
    43.769,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle1_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.128,                  !- Vertex 1 X-coordinate {m}
    43.769,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    48.128,                  !- Vertex 2 X-coordinate {m}
    43.769,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.128,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.128,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesAisleBulk_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesAisleBulk Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    45.872,                  !- Vertex 2 X-coordinate {m}
    43.769,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    48.128,                  !- Vertex 3 X-coordinate {m}
    43.769,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    48.128,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    55.809,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    55.809,                  !- Vertex 2 X-coordinate {m}
    26.949,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.182,                  !- Vertex 3 X-coordinate {m}
    26.949,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.182,                  !- Vertex 4 X-coordinate {m}
    28.164,                  !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    53.005,                  !- Vertex 5 X-coordinate {m}
    28.164,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    53.005,                  !- Vertex 6 X-coordinate {m}
    31.364,                  !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-103-Floral_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.809,                  !- Vertex 1 X-coordinate {m}
    27.645,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    55.809,                  !- Vertex 2 X-coordinate {m}
    27.645,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    55.809,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    55.809,                  !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.809,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    55.809,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    28.164,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    28.164,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    28.164,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    28.164,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.182,                  !- Vertex 3 X-coordinate {m}
    28.164,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.182,                  !- Vertex 4 X-coordinate {m}
    28.164,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-ProduceCoolers1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.182,                  !- Vertex 1 X-coordinate {m}
    28.164,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    52.182,                  !- Vertex 2 X-coordinate {m}
    28.164,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.182,                  !- Vertex 3 X-coordinate {m}
    26.949,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.182,                  !- Vertex 4 X-coordinate {m}
    26.949,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-EntranceExit_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.182,                  !- Vertex 1 X-coordinate {m}
    26.949,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    52.182,                  !- Vertex 2 X-coordinate {m}
    26.949,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    55.809,                  !- Vertex 3 X-coordinate {m}
    26.949,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    55.809,                  !- Vertex 4 X-coordinate {m}
    26.949,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-CheckoutBagging_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.809,                  !- Vertex 1 X-coordinate {m}
    26.949,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    55.809,                  !- Vertex 2 X-coordinate {m}
    26.949,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    55.809,                  !- Vertex 3 X-coordinate {m}
    27.645,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    55.809,                  !- Vertex 4 X-coordinate {m}
    27.645,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation1_Srf_8,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation1 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    28.164,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    52.182,                  !- Vertex 3 X-coordinate {m}
    28.164,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    52.182,                  !- Vertex 4 X-coordinate {m}
    26.949,                  !- Vertex 4 Y-coordinate {m}
    2.134,                   !- Vertex 4 Z-coordinate {m}
    55.809,                  !- Vertex 5 X-coordinate {m}
    26.949,                  !- Vertex 5 Y-coordinate {m}
    2.134,                   !- Vertex 5 Z-coordinate {m}
    55.809,                  !- Vertex 6 X-coordinate {m}
    31.364,                  !- Vertex 6 Y-coordinate {m}
    2.134;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    77.337,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    77.337,                  !- Vertex 2 X-coordinate {m}
    29.209,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    71.841,                  !- Vertex 3 X-coordinate {m}
    29.209,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    71.841,                  !- Vertex 4 X-coordinate {m}
    26.949,                  !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    70.439,                  !- Vertex 5 X-coordinate {m}
    26.949,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    70.439,                  !- Vertex 6 X-coordinate {m}
    31.364,                  !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation9_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    77.337,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    70.439,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    70.439,                  !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.439,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    70.439,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    70.439,                  !- Vertex 3 X-coordinate {m}
    26.949,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    70.439,                  !- Vertex 4 X-coordinate {m}
    26.949,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Exit_Srf_5,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.439,                  !- Vertex 1 X-coordinate {m}
    26.949,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    70.439,                  !- Vertex 2 X-coordinate {m}
    26.949,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    71.841,                  !- Vertex 3 X-coordinate {m}
    26.949,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    71.841,                  !- Vertex 4 X-coordinate {m}
    26.949,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-127-Coffee_Srf_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.841,                  !- Vertex 1 X-coordinate {m}
    26.949,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    71.841,                  !- Vertex 2 X-coordinate {m}
    26.949,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    71.841,                  !- Vertex 3 X-coordinate {m}
    29.209,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    71.841,                  !- Vertex 4 X-coordinate {m}
    29.209,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Wall_Exterior,           !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    71.841,                  !- Vertex 1 X-coordinate {m}
    29.209,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    71.841,                  !- Vertex 2 X-coordinate {m}
    29.209,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    77.337,                  !- Vertex 3 X-coordinate {m}
    29.209,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    77.337,                  !- Vertex 4 X-coordinate {m}
    29.209,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeverages_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337,                  !- Vertex 1 X-coordinate {m}
    29.209,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    77.337,                  !- Vertex 2 X-coordinate {m}
    29.209,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    77.337,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    77.337,                  !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation10_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation10 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    70.439,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    70.439,                  !- Vertex 2 X-coordinate {m}
    26.949,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    71.841,                  !- Vertex 3 X-coordinate {m}
    26.949,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    71.841,                  !- Vertex 4 X-coordinate {m}
    29.209,                  !- Vertex 4 Y-coordinate {m}
    2.134,                   !- Vertex 4 Z-coordinate {m}
    77.337,                  !- Vertex 5 X-coordinate {m}
    29.209,                  !- Vertex 5 Y-coordinate {m}
    2.134,                   !- Vertex 5 Z-coordinate {m}
    77.337,                  !- Vertex 6 X-coordinate {m}
    31.364,                  !- Vertex 6 Y-coordinate {m}
    2.134;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    65.196,                  !- Vertex 1 X-coordinate {m}
    35.296,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    65.196,                  !- Vertex 2 X-coordinate {m}
    33.284,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.446,                  !- Vertex 3 X-coordinate {m}
    33.284,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.446,                  !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    53.005,                  !- Vertex 5 X-coordinate {m}
    31.364,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    53.005,                  !- Vertex 6 X-coordinate {m}
    34.869,                  !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    63.856,                  !- Vertex 7 X-coordinate {m}
    34.869,                  !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    63.856,                  !- Vertex 8 X-coordinate {m}
    35.296,                  !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.239,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    61.239,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    59.492,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    59.492,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.046,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    60.046,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    62.21,                   !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    62.21,                   !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.21,                   !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    62.21,                   !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    64.374,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    64.374,                  !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_12,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout4_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.374,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    64.374,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.446,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.446,                  !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_13,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.446,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    66.446,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.446,                  !- Vertex 3 X-coordinate {m}
    33.284,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.446,                  !- Vertex 4 X-coordinate {m}
    33.284,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_14,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.446,                  !- Vertex 1 X-coordinate {m}
    33.284,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    66.446,                  !- Vertex 2 X-coordinate {m}
    33.284,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    65.196,                  !- Vertex 3 X-coordinate {m}
    33.284,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    65.196,                  !- Vertex 4 X-coordinate {m}
    33.284,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_15,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.196,                  !- Vertex 1 X-coordinate {m}
    33.284,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    65.196,                  !- Vertex 2 X-coordinate {m}
    33.284,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    65.196,                  !- Vertex 3 X-coordinate {m}
    35.296,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    65.196,                  !- Vertex 4 X-coordinate {m}
    35.296,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_16,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle9_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.196,                  !- Vertex 1 X-coordinate {m}
    35.296,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    65.196,                  !- Vertex 2 X-coordinate {m}
    35.296,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    63.856,                  !- Vertex 3 X-coordinate {m}
    35.296,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    63.856,                  !- Vertex 4 X-coordinate {m}
    35.296,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_17,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.856,                  !- Vertex 1 X-coordinate {m}
    35.296,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    63.856,                  !- Vertex 2 X-coordinate {m}
    35.296,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    63.856,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    63.856,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_18,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.856,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    63.856,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    61.239,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    61.239,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_19,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    66.446,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    66.446,                  !- Vertex 4 X-coordinate {m}
    33.284,                  !- Vertex 4 Y-coordinate {m}
    2.134,                   !- Vertex 4 Z-coordinate {m}
    65.196,                  !- Vertex 5 X-coordinate {m}
    33.284,                  !- Vertex 5 Y-coordinate {m}
    2.134,                   !- Vertex 5 Z-coordinate {m}
    65.196,                  !- Vertex 6 X-coordinate {m}
    35.296,                  !- Vertex 6 Y-coordinate {m}
    2.134,                   !- Vertex 6 Z-coordinate {m}
    63.856,                  !- Vertex 7 X-coordinate {m}
    35.296,                  !- Vertex 7 Y-coordinate {m}
    2.134,                   !- Vertex 7 Z-coordinate {m}
    63.856,                  !- Vertex 8 X-coordinate {m}
    34.869,                  !- Vertex 8 Y-coordinate {m}
    2.134;                   !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.492,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    59.492,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    57.844,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    57.844,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.844,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    57.844,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    56.096,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    56.096,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.096,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    56.096,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    54.451,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    54.451,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.451,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    54.451,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    34.869,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    34.869,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-104-Produce_Srf_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    34.869,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    34.869,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    55.809,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    55.809,                  !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-103-Floral_Srf_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.809,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    55.809,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    57.882,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    57.882,                  !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation2_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation2 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-Checkout1_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.882,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    57.882,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.046,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.046,                  !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    55.992,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.872,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.872,                  !- Vertex 4 X-coordinate {m}
    55.474,                  !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    49.53,                   !- Vertex 5 X-coordinate {m}
    55.474,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    49.53,                   !- Vertex 6 X-coordinate {m}
    57.812,                  !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    50.688,                  !- Vertex 7 X-coordinate {m}
    57.812,                  !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    50.688,                  !- Vertex 8 X-coordinate {m}
    55.992,                  !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle1_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    48.128,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    48.128,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.896,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.896,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872,                  !- Vertex 1 X-coordinate {m}
    55.474,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    45.872,                  !- Vertex 2 X-coordinate {m}
    55.474,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.872,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.872,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisleBulk_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.872,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    45.872,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.128,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.128,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_12,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    45.872,                  !- Vertex 1 X-coordinate {m}
    55.474,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    45.872,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    55.992,                  !- Vertex 4 Y-coordinate {m}
    2.134,                   !- Vertex 4 Z-coordinate {m}
    50.688,                  !- Vertex 5 X-coordinate {m}
    55.992,                  !- Vertex 5 Y-coordinate {m}
    2.134,                   !- Vertex 5 Z-coordinate {m}
    50.688,                  !- Vertex 6 X-coordinate {m}
    57.812,                  !- Vertex 6 Y-coordinate {m}
    2.134,                   !- Vertex 6 Z-coordinate {m}
    49.53,                   !- Vertex 7 X-coordinate {m}
    57.812,                  !- Vertex 7 Y-coordinate {m}
    2.134,                   !- Vertex 7 Z-coordinate {m}
    49.53,                   !- Vertex 8 X-coordinate {m}
    55.474,                  !- Vertex 8 Y-coordinate {m}
    2.134;                   !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle2_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.896,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    49.896,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    51.474,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    51.474,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.474,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    51.474,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    55.992,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    55.992,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    55.992,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    55.992,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    50.688,                  !- Vertex 3 X-coordinate {m}
    55.992,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    50.688,                  !- Vertex 4 X-coordinate {m}
    55.992,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.688,                  !- Vertex 1 X-coordinate {m}
    55.992,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    50.688,                  !- Vertex 2 X-coordinate {m}
    55.992,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    50.688,                  !- Vertex 3 X-coordinate {m}
    57.812,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    50.688,                  !- Vertex 4 X-coordinate {m}
    57.812,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-114-Backstock_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.688,                  !- Vertex 1 X-coordinate {m}
    57.812,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    50.688,                  !- Vertex 2 X-coordinate {m}
    57.812,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.53,                   !- Vertex 3 X-coordinate {m}
    57.812,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.53,                   !- Vertex 4 X-coordinate {m}
    57.812,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy3_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.53,                   !- Vertex 1 X-coordinate {m}
    57.812,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    49.53,                   !- Vertex 2 X-coordinate {m}
    57.812,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.53,                   !- Vertex 3 X-coordinate {m}
    55.474,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.53,                   !- Vertex 4 X-coordinate {m}
    55.474,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation3_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation3 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInDairy3_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.53,                   !- Vertex 1 X-coordinate {m}
    55.474,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    49.53,                   !- Vertex 2 X-coordinate {m}
    55.474,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.872,                  !- Vertex 3 X-coordinate {m}
    55.474,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.872,                  !- Vertex 4 X-coordinate {m}
    55.474,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    20,                      !- Number of Vertices
    74.219,                  !- Vertex 1 X-coordinate {m}
    58.339,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    74.219,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    72.847,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    72.847,                  !- Vertex 4 X-coordinate {m}
    54.529,                  !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    68.001,                  !- Vertex 5 X-coordinate {m}
    54.529,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    68.001,                  !- Vertex 6 X-coordinate {m}
    52.767,                  !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    67.026,                  !- Vertex 7 X-coordinate {m}
    52.767,                  !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    67.026,                  !- Vertex 8 X-coordinate {m}
    54.529,                  !- Vertex 8 Y-coordinate {m}
    0,                       !- Vertex 8 Z-coordinate {m}
    65.072,                  !- Vertex 9 X-coordinate {m}
    54.529,                  !- Vertex 9 Y-coordinate {m}
    0,                       !- Vertex 9 Z-coordinate {m}
    65.072,                  !- Vertex 10 X-coordinate {m}
    52.767,                  !- Vertex 10 Y-coordinate {m}
    0,                       !- Vertex 10 Z-coordinate {m}
    63.856,                  !- Vertex 11 X-coordinate {m}
    52.767,                  !- Vertex 11 Y-coordinate {m}
    0,                       !- Vertex 11 Z-coordinate {m}
    63.856,                  !- Vertex 12 X-coordinate {m}
    53.193,                  !- Vertex 12 Y-coordinate {m}
    0,                       !- Vertex 12 Z-coordinate {m}
    62.454,                  !- Vertex 13 X-coordinate {m}
    53.193,                  !- Vertex 13 Y-coordinate {m}
    0,                       !- Vertex 13 Z-coordinate {m}
    62.454,                  !- Vertex 14 X-coordinate {m}
    55.016,                  !- Vertex 14 Y-coordinate {m}
    0,                       !- Vertex 14 Z-coordinate {m}
    60.575,                  !- Vertex 15 X-coordinate {m}
    55.016,                  !- Vertex 15 Y-coordinate {m}
    0,                       !- Vertex 15 Z-coordinate {m}
    60.575,                  !- Vertex 16 X-coordinate {m}
    53.193,                  !- Vertex 16 Y-coordinate {m}
    0,                       !- Vertex 16 Z-coordinate {m}
    53.005,                  !- Vertex 17 X-coordinate {m}
    53.193,                  !- Vertex 17 Y-coordinate {m}
    0,                       !- Vertex 17 Z-coordinate {m}
    53.005,                  !- Vertex 18 X-coordinate {m}
    55.992,                  !- Vertex 18 Y-coordinate {m}
    0,                       !- Vertex 18 Z-coordinate {m}
    72.847,                  !- Vertex 19 X-coordinate {m}
    55.992,                  !- Vertex 19 Y-coordinate {m}
    0,                       !- Vertex 19 Z-coordinate {m}
    72.847,                  !- Vertex 20 X-coordinate {m}
    58.339,                  !- Vertex 20 Y-coordinate {m}
    0;                       !- Vertex 20 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculationMeatSeafood_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.46,                   !- Vertex 1 X-coordinate {m}
    55.992,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    65.46,                   !- Vertex 2 X-coordinate {m}
    55.992,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    54.529,                  !- Vertex 3 X-coordinate {m}
    55.992,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    54.529,                  !- Vertex 4 X-coordinate {m}
    55.992,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.575,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    60.575,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.575,                  !- Vertex 3 X-coordinate {m}
    55.016,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.575,                  !- Vertex 4 X-coordinate {m}
    55.016,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.575,                  !- Vertex 1 X-coordinate {m}
    55.016,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    60.575,                  !- Vertex 2 X-coordinate {m}
    55.016,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    62.454,                  !- Vertex 3 X-coordinate {m}
    55.016,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    62.454,                  !- Vertex 4 X-coordinate {m}
    55.016,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_12,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.454,                  !- Vertex 1 X-coordinate {m}
    55.016,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    62.454,                  !- Vertex 2 X-coordinate {m}
    55.016,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    62.454,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    62.454,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_13,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.454,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    62.454,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    63.856,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    63.856,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_14,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle5_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.856,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    63.856,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    63.856,                  !- Vertex 3 X-coordinate {m}
    52.767,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    63.856,                  !- Vertex 4 X-coordinate {m}
    52.767,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_15,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationAisle6_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.856,                  !- Vertex 1 X-coordinate {m}
    52.767,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    63.856,                  !- Vertex 2 X-coordinate {m}
    52.767,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    65.072,                  !- Vertex 3 X-coordinate {m}
    52.767,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    65.072,                  !- Vertex 4 X-coordinate {m}
    52.767,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_16,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.072,                  !- Vertex 1 X-coordinate {m}
    52.767,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    65.072,                  !- Vertex 2 X-coordinate {m}
    52.767,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    65.072,                  !- Vertex 3 X-coordinate {m}
    54.529,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    65.072,                  !- Vertex 4 X-coordinate {m}
    54.529,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_17,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.072,                  !- Vertex 1 X-coordinate {m}
    54.529,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    65.072,                  !- Vertex 2 X-coordinate {m}
    54.529,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    67.026,                  !- Vertex 3 X-coordinate {m}
    54.529,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    67.026,                  !- Vertex 4 X-coordinate {m}
    54.529,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_18,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.026,                  !- Vertex 1 X-coordinate {m}
    54.529,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    67.026,                  !- Vertex 2 X-coordinate {m}
    54.529,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    67.026,                  !- Vertex 3 X-coordinate {m}
    52.767,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    67.026,                  !- Vertex 4 X-coordinate {m}
    52.767,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_19,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.026,                  !- Vertex 1 X-coordinate {m}
    52.767,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    67.026,                  !- Vertex 2 X-coordinate {m}
    52.767,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    68.001,                  !- Vertex 3 X-coordinate {m}
    52.767,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    68.001,                  !- Vertex 4 X-coordinate {m}
    52.767,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInMeatSubstitutes_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.529,                  !- Vertex 1 X-coordinate {m}
    55.992,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    54.529,                  !- Vertex 2 X-coordinate {m}
    55.992,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    55.992,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    55.992,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_20,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.001,                  !- Vertex 1 X-coordinate {m}
    52.767,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    68.001,                  !- Vertex 2 X-coordinate {m}
    52.767,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    68.001,                  !- Vertex 3 X-coordinate {m}
    54.529,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    68.001,                  !- Vertex 4 X-coordinate {m}
    54.529,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_21,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.001,                  !- Vertex 1 X-coordinate {m}
    54.529,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    68.001,                  !- Vertex 2 X-coordinate {m}
    54.529,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    72.847,                  !- Vertex 3 X-coordinate {m}
    54.529,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    72.847,                  !- Vertex 4 X-coordinate {m}
    54.529,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_22,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847,                  !- Vertex 1 X-coordinate {m}
    54.529,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    72.847,                  !- Vertex 2 X-coordinate {m}
    54.529,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    72.847,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    72.847,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_23,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    72.847,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    74.219,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    74.219,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_24,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-121-Men_Srf_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.219,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    74.219,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    74.219,                  !- Vertex 3 X-coordinate {m}
    56.218,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    74.219,                  !- Vertex 4 X-coordinate {m}
    56.218,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_25,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-120-Women_Srf_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.219,                  !- Vertex 1 X-coordinate {m}
    56.218,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    74.219,                  !- Vertex 2 X-coordinate {m}
    56.218,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    74.219,                  !- Vertex 3 X-coordinate {m}
    58.339,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    74.219,                  !- Vertex 4 X-coordinate {m}
    58.339,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_26,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-118-PreparedFoodsPrep_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.219,                  !- Vertex 1 X-coordinate {m}
    58.339,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    74.219,                  !- Vertex 2 X-coordinate {m}
    58.339,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    72.847,                  !- Vertex 3 X-coordinate {m}
    58.339,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    72.847,                  !- Vertex 4 X-coordinate {m}
    58.339,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_27,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeer_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847,                  !- Vertex 1 X-coordinate {m}
    58.339,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    72.847,                  !- Vertex 2 X-coordinate {m}
    58.339,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    72.847,                  !- Vertex 3 X-coordinate {m}
    55.992,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    72.847,                  !- Vertex 4 X-coordinate {m}
    55.992,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_28,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeer_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847,                  !- Vertex 1 X-coordinate {m}
    55.992,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    72.847,                  !- Vertex 2 X-coordinate {m}
    55.992,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    65.46,                   !- Vertex 3 X-coordinate {m}
    55.992,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    65.46,                   !- Vertex 4 X-coordinate {m}
    55.992,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_29,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    20,                      !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    55.992,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    60.575,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    60.575,                  !- Vertex 4 X-coordinate {m}
    55.016,                  !- Vertex 4 Y-coordinate {m}
    2.134,                   !- Vertex 4 Z-coordinate {m}
    62.454,                  !- Vertex 5 X-coordinate {m}
    55.016,                  !- Vertex 5 Y-coordinate {m}
    2.134,                   !- Vertex 5 Z-coordinate {m}
    62.454,                  !- Vertex 6 X-coordinate {m}
    53.193,                  !- Vertex 6 Y-coordinate {m}
    2.134,                   !- Vertex 6 Z-coordinate {m}
    63.856,                  !- Vertex 7 X-coordinate {m}
    53.193,                  !- Vertex 7 Y-coordinate {m}
    2.134,                   !- Vertex 7 Z-coordinate {m}
    63.856,                  !- Vertex 8 X-coordinate {m}
    52.767,                  !- Vertex 8 Y-coordinate {m}
    2.134,                   !- Vertex 8 Z-coordinate {m}
    65.072,                  !- Vertex 9 X-coordinate {m}
    52.767,                  !- Vertex 9 Y-coordinate {m}
    2.134,                   !- Vertex 9 Z-coordinate {m}
    65.072,                  !- Vertex 10 X-coordinate {m}
    54.529,                  !- Vertex 10 Y-coordinate {m}
    2.134,                   !- Vertex 10 Z-coordinate {m}
    67.026,                  !- Vertex 11 X-coordinate {m}
    54.529,                  !- Vertex 11 Y-coordinate {m}
    2.134,                   !- Vertex 11 Z-coordinate {m}
    67.026,                  !- Vertex 12 X-coordinate {m}
    52.767,                  !- Vertex 12 Y-coordinate {m}
    2.134,                   !- Vertex 12 Z-coordinate {m}
    68.001,                  !- Vertex 13 X-coordinate {m}
    52.767,                  !- Vertex 13 Y-coordinate {m}
    2.134,                   !- Vertex 13 Z-coordinate {m}
    68.001,                  !- Vertex 14 X-coordinate {m}
    54.529,                  !- Vertex 14 Y-coordinate {m}
    2.134,                   !- Vertex 14 Z-coordinate {m}
    72.847,                  !- Vertex 15 X-coordinate {m}
    54.529,                  !- Vertex 15 Y-coordinate {m}
    2.134,                   !- Vertex 15 Z-coordinate {m}
    72.847,                  !- Vertex 16 X-coordinate {m}
    53.584,                  !- Vertex 16 Y-coordinate {m}
    2.134,                   !- Vertex 16 Z-coordinate {m}
    74.219,                  !- Vertex 17 X-coordinate {m}
    53.584,                  !- Vertex 17 Y-coordinate {m}
    2.134,                   !- Vertex 17 Z-coordinate {m}
    74.219,                  !- Vertex 18 X-coordinate {m}
    58.339,                  !- Vertex 18 Y-coordinate {m}
    2.134,                   !- Vertex 18 Z-coordinate {m}
    72.847,                  !- Vertex 19 X-coordinate {m}
    58.339,                  !- Vertex 19 Y-coordinate {m}
    2.134,                   !- Vertex 19 Z-coordinate {m}
    72.847,                  !- Vertex 20 X-coordinate {m}
    55.992,                  !- Vertex 20 Y-coordinate {m}
    2.134;                   !- Vertex 20 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation3_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    55.992,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    55.992,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle3_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.005,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.005,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle4_Srf_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.005,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    53.005,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    54.451,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    54.451,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle5_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    54.451,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    54.451,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    56.096,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    56.096,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle6_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.096,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    56.096,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    57.844,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    57.844,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle7_Srf_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.844,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    57.844,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    59.492,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    59.492,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation4_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation4 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle8_Srf_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.492,                  !- Vertex 1 X-coordinate {m}
    53.193,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    59.492,                  !- Vertex 2 X-coordinate {m}
    53.193,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.575,                  !- Vertex 3 X-coordinate {m}
    53.193,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.575,                  !- Vertex 4 X-coordinate {m}
    53.193,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    76.566,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    76.566,                  !- Vertex 2 X-coordinate {m}
    49.865,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    77.337,                  !- Vertex 3 X-coordinate {m}
    49.865,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    77.337,                  !- Vertex 4 X-coordinate {m}
    41.605,                  !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    74.341,                  !- Vertex 5 X-coordinate {m}
    41.605,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    74.341,                  !- Vertex 6 X-coordinate {m}
    47.366,                  !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    73.548,                  !- Vertex 7 X-coordinate {m}
    47.366,                  !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    73.548,                  !- Vertex 8 X-coordinate {m}
    50.902,                  !- Vertex 8 Y-coordinate {m}
    0,                       !- Vertex 8 Z-coordinate {m}
    72.847,                  !- Vertex 9 X-coordinate {m}
    50.902,                  !- Vertex 9 Y-coordinate {m}
    0,                       !- Vertex 9 Z-coordinate {m}
    72.847,                  !- Vertex 10 X-coordinate {m}
    53.584,                  !- Vertex 10 Y-coordinate {m}
    0;                       !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInChees_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337,                  !- Vertex 1 X-coordinate {m}
    44.075,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    77.337,                  !- Vertex 2 X-coordinate {m}
    44.075,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    77.337,                  !- Vertex 3 X-coordinate {m}
    49.865,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    77.337,                  !- Vertex 4 X-coordinate {m}
    49.865,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.548,                  !- Vertex 1 X-coordinate {m}
    48.463,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    73.548,                  !- Vertex 2 X-coordinate {m}
    48.463,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    73.548,                  !- Vertex 3 X-coordinate {m}
    47.366,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    73.548,                  !- Vertex 4 X-coordinate {m}
    47.366,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_11,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.548,                  !- Vertex 1 X-coordinate {m}
    47.366,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    73.548,                  !- Vertex 2 X-coordinate {m}
    47.366,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    74.341,                  !- Vertex 3 X-coordinate {m}
    47.366,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    74.341,                  !- Vertex 4 X-coordinate {m}
    47.366,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_12,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.341,                  !- Vertex 1 X-coordinate {m}
    47.366,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    74.341,                  !- Vertex 2 X-coordinate {m}
    47.366,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    74.341,                  !- Vertex 3 X-coordinate {m}
    42.367,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    74.341,                  !- Vertex 4 X-coordinate {m}
    42.367,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_13,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.341,                  !- Vertex 1 X-coordinate {m}
    42.367,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    74.341,                  !- Vertex 2 X-coordinate {m}
    42.367,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    74.341,                  !- Vertex 3 X-coordinate {m}
    41.605,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    74.341,                  !- Vertex 4 X-coordinate {m}
    41.605,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_14,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.341,                  !- Vertex 1 X-coordinate {m}
    41.605,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    74.341,                  !- Vertex 2 X-coordinate {m}
    41.605,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    76.291,                  !- Vertex 3 X-coordinate {m}
    41.605,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    76.291,                  !- Vertex 4 X-coordinate {m}
    41.605,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_15,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation8_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291,                  !- Vertex 1 X-coordinate {m}
    41.605,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    76.291,                  !- Vertex 2 X-coordinate {m}
    41.605,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    77.337,                  !- Vertex 3 X-coordinate {m}
    41.605,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    77.337,                  !- Vertex 4 X-coordinate {m}
    41.605,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_16,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInPrepared_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337,                  !- Vertex 1 X-coordinate {m}
    41.605,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    77.337,                  !- Vertex 2 X-coordinate {m}
    41.605,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    77.337,                  !- Vertex 3 X-coordinate {m}
    44.075,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    77.337,                  !- Vertex 4 X-coordinate {m}
    44.075,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_17,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    72.847,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    72.847,                  !- Vertex 2 X-coordinate {m}
    50.902,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    73.548,                  !- Vertex 3 X-coordinate {m}
    50.902,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    73.548,                  !- Vertex 4 X-coordinate {m}
    47.366,                  !- Vertex 4 Y-coordinate {m}
    2.134,                   !- Vertex 4 Z-coordinate {m}
    74.341,                  !- Vertex 5 X-coordinate {m}
    47.366,                  !- Vertex 5 Y-coordinate {m}
    2.134,                   !- Vertex 5 Z-coordinate {m}
    74.341,                  !- Vertex 6 X-coordinate {m}
    41.605,                  !- Vertex 6 Y-coordinate {m}
    2.134,                   !- Vertex 6 Z-coordinate {m}
    77.337,                  !- Vertex 7 X-coordinate {m}
    41.605,                  !- Vertex 7 Y-coordinate {m}
    2.134,                   !- Vertex 7 Z-coordinate {m}
    77.337,                  !- Vertex 8 X-coordinate {m}
    49.865,                  !- Vertex 8 Y-coordinate {m}
    2.134,                   !- Vertex 8 Z-coordinate {m}
    76.566,                  !- Vertex 9 X-coordinate {m}
    49.865,                  !- Vertex 9 Y-coordinate {m}
    2.134,                   !- Vertex 9 Z-coordinate {m}
    76.566,                  !- Vertex 10 X-coordinate {m}
    53.584,                  !- Vertex 10 Y-coordinate {m}
    2.134;                   !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-123-Stairs_Srf_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337,                  !- Vertex 1 X-coordinate {m}
    49.865,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    77.337,                  !- Vertex 2 X-coordinate {m}
    49.865,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    76.566,                  !- Vertex 3 X-coordinate {m}
    49.865,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    76.566,                  !- Vertex 4 X-coordinate {m}
    49.865,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-123-Stairs_Srf_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.566,                  !- Vertex 1 X-coordinate {m}
    49.865,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    76.566,                  !- Vertex 2 X-coordinate {m}
    49.865,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    76.566,                  !- Vertex 3 X-coordinate {m}
    51.444,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    76.566,                  !- Vertex 4 X-coordinate {m}
    51.444,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-122-Corridor_Srf_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.566,                  !- Vertex 1 X-coordinate {m}
    51.444,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    76.566,                  !- Vertex 2 X-coordinate {m}
    51.444,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    76.566,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    76.566,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-121-Men_Srf_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.566,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    76.566,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    74.219,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    74.219,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation4_Srf_23,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.219,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    74.219,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    72.847,                  !- Vertex 3 X-coordinate {m}
    53.584,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    72.847,                  !- Vertex 4 X-coordinate {m}
    53.584,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847,                  !- Vertex 1 X-coordinate {m}
    53.584,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    72.847,                  !- Vertex 2 X-coordinate {m}
    53.584,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    72.847,                  !- Vertex 3 X-coordinate {m}
    50.902,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    72.847,                  !- Vertex 4 X-coordinate {m}
    50.902,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847,                  !- Vertex 1 X-coordinate {m}
    50.902,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    72.847,                  !- Vertex 2 X-coordinate {m}
    50.902,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    73.548,                  !- Vertex 3 X-coordinate {m}
    50.902,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    73.548,                  !- Vertex 4 X-coordinate {m}
    50.902,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation5_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation5 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.548,                  !- Vertex 1 X-coordinate {m}
    50.902,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    73.548,                  !- Vertex 2 X-coordinate {m}
    50.902,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    73.548,                  !- Vertex 3 X-coordinate {m}
    48.463,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    73.548,                  !- Vertex 4 X-coordinate {m}
    48.463,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    73.548,                  !- Vertex 1 X-coordinate {m}
    50.902,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    73.548,                  !- Vertex 2 X-coordinate {m}
    48.463,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    69.769,                  !- Vertex 3 X-coordinate {m}
    48.463,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.769,                  !- Vertex 4 X-coordinate {m}
    41.605,                  !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    68.001,                  !- Vertex 5 X-coordinate {m}
    41.605,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    68.001,                  !- Vertex 6 X-coordinate {m}
    50.902,                  !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.129,                  !- Vertex 1 X-coordinate {m}
    41.605,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    69.129,                  !- Vertex 2 X-coordinate {m}
    41.605,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    69.769,                  !- Vertex 3 X-coordinate {m}
    41.605,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.769,                  !- Vertex 4 X-coordinate {m}
    41.605,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.769,                  !- Vertex 1 X-coordinate {m}
    41.605,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    69.769,                  !- Vertex 2 X-coordinate {m}
    41.605,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    69.769,                  !- Vertex 3 X-coordinate {m}
    48.463,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.769,                  !- Vertex 4 X-coordinate {m}
    48.463,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-124-SpecialtyService_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.769,                  !- Vertex 1 X-coordinate {m}
    48.463,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    69.769,                  !- Vertex 2 X-coordinate {m}
    48.463,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    73.548,                  !- Vertex 3 X-coordinate {m}
    48.463,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    73.548,                  !- Vertex 4 X-coordinate {m}
    48.463,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.548,                  !- Vertex 1 X-coordinate {m}
    48.463,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    73.548,                  !- Vertex 2 X-coordinate {m}
    48.463,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    73.548,                  !- Vertex 3 X-coordinate {m}
    50.902,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    73.548,                  !- Vertex 4 X-coordinate {m}
    50.902,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.548,                  !- Vertex 1 X-coordinate {m}
    50.902,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    73.548,                  !- Vertex 2 X-coordinate {m}
    50.902,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    72.847,                  !- Vertex 3 X-coordinate {m}
    50.902,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    72.847,                  !- Vertex 4 X-coordinate {m}
    50.902,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesWine_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.847,                  !- Vertex 1 X-coordinate {m}
    50.902,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    72.847,                  !- Vertex 2 X-coordinate {m}
    50.902,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    68.001,                  !- Vertex 3 X-coordinate {m}
    50.902,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    68.001,                  !- Vertex 4 X-coordinate {m}
    50.902,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.001,                  !- Vertex 1 X-coordinate {m}
    50.902,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    68.001,                  !- Vertex 2 X-coordinate {m}
    50.902,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    68.001,                  !- Vertex 3 X-coordinate {m}
    41.605,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    68.001,                  !- Vertex 4 X-coordinate {m}
    41.605,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.001,                  !- Vertex 1 X-coordinate {m}
    41.605,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    68.001,                  !- Vertex 2 X-coordinate {m}
    41.605,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    69.129,                  !- Vertex 3 X-coordinate {m}
    41.605,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.129,                  !- Vertex 4 X-coordinate {m}
    41.605,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation6_Srf_9,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation6 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    68.001,                  !- Vertex 1 X-coordinate {m}
    50.902,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    68.001,                  !- Vertex 2 X-coordinate {m}
    41.605,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    69.769,                  !- Vertex 3 X-coordinate {m}
    41.605,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    69.769,                  !- Vertex 4 X-coordinate {m}
    48.463,                  !- Vertex 4 Y-coordinate {m}
    2.134,                   !- Vertex 4 Z-coordinate {m}
    73.548,                  !- Vertex 5 X-coordinate {m}
    48.463,                  !- Vertex 5 Y-coordinate {m}
    2.134,                   !- Vertex 5 Z-coordinate {m}
    73.548,                  !- Vertex 6 X-coordinate {m}
    50.902,                  !- Vertex 6 Y-coordinate {m}
    2.134;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    69.129,                  !- Vertex 1 X-coordinate {m}
    41.605,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    69.129,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.446,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.446,                  !- Vertex 4 X-coordinate {m}
    33.284,                  !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    67.026,                  !- Vertex 5 X-coordinate {m}
    33.284,                  !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    67.026,                  !- Vertex 6 X-coordinate {m}
    35.296,                  !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    68.001,                  !- Vertex 7 X-coordinate {m}
    35.296,                  !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    68.001,                  !- Vertex 8 X-coordinate {m}
    41.605,                  !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.129,                  !- Vertex 1 X-coordinate {m}
    37.856,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    69.129,                  !- Vertex 2 X-coordinate {m}
    37.856,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    69.129,                  !- Vertex 3 X-coordinate {m}
    41.605,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.129,                  !- Vertex 4 X-coordinate {m}
    41.605,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_10,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods2_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.129,                  !- Vertex 1 X-coordinate {m}
    34.245,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    69.129,                  !- Vertex 2 X-coordinate {m}
    34.245,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    69.129,                  !- Vertex 3 X-coordinate {m}
    37.856,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.129,                  !- Vertex 4 X-coordinate {m}
    37.856,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_11,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    68.001,                  !- Vertex 1 X-coordinate {m}
    41.605,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    68.001,                  !- Vertex 2 X-coordinate {m}
    35.296,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    67.026,                  !- Vertex 3 X-coordinate {m}
    35.296,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    67.026,                  !- Vertex 4 X-coordinate {m}
    33.284,                  !- Vertex 4 Y-coordinate {m}
    2.134,                   !- Vertex 4 Z-coordinate {m}
    66.446,                  !- Vertex 5 X-coordinate {m}
    33.284,                  !- Vertex 5 Y-coordinate {m}
    2.134,                   !- Vertex 5 Z-coordinate {m}
    66.446,                  !- Vertex 6 X-coordinate {m}
    31.364,                  !- Vertex 6 Y-coordinate {m}
    2.134,                   !- Vertex 6 Z-coordinate {m}
    69.129,                  !- Vertex 7 X-coordinate {m}
    31.364,                  !- Vertex 7 Y-coordinate {m}
    2.134,                   !- Vertex 7 Z-coordinate {m}
    69.129,                  !- Vertex 8 X-coordinate {m}
    41.605,                  !- Vertex 8 Y-coordinate {m}
    2.134;                   !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation6_Srf_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.129,                  !- Vertex 1 X-coordinate {m}
    41.605,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    69.129,                  !- Vertex 2 X-coordinate {m}
    41.605,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    68.001,                  !- Vertex 3 X-coordinate {m}
    41.605,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    68.001,                  !- Vertex 4 X-coordinate {m}
    41.605,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.001,                  !- Vertex 1 X-coordinate {m}
    41.605,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    68.001,                  !- Vertex 2 X-coordinate {m}
    41.605,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    68.001,                  !- Vertex 3 X-coordinate {m}
    35.296,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    68.001,                  !- Vertex 4 X-coordinate {m}
    35.296,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesAisle10_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    68.001,                  !- Vertex 1 X-coordinate {m}
    35.296,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    68.001,                  !- Vertex 2 X-coordinate {m}
    35.296,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    67.026,                  !- Vertex 3 X-coordinate {m}
    35.296,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    67.026,                  !- Vertex 4 X-coordinate {m}
    35.296,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.026,                  !- Vertex 1 X-coordinate {m}
    35.296,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    67.026,                  !- Vertex 2 X-coordinate {m}
    35.296,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    67.026,                  !- Vertex 3 X-coordinate {m}
    33.284,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    67.026,                  !- Vertex 4 X-coordinate {m}
    33.284,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationEndcap3_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.026,                  !- Vertex 1 X-coordinate {m}
    33.284,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    67.026,                  !- Vertex 2 X-coordinate {m}
    33.284,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.446,                  !- Vertex 3 X-coordinate {m}
    33.284,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.446,                  !- Vertex 4 X-coordinate {m}
    33.284,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_7,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation2_Srf_13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.446,                  !- Vertex 1 X-coordinate {m}
    33.284,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    66.446,                  !- Vertex 2 X-coordinate {m}
    33.284,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.446,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.446,                  !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_8,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.446,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    66.446,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    69.129,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.129,                  !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation7_Srf_9,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation7 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation9_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.129,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    69.129,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    69.129,                  !- Vertex 3 X-coordinate {m}
    34.245,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.129,                  !- Vertex 4 X-coordinate {m}
    34.245,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337,                  !- Vertex 1 X-coordinate {m}
    41.605,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    77.337,                  !- Vertex 2 X-coordinate {m}
    34.245,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    76.291,                  !- Vertex 3 X-coordinate {m}
    34.245,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    76.291,                  !- Vertex 4 X-coordinate {m}
    41.605,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation5_Srf_15,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337,                  !- Vertex 1 X-coordinate {m}
    41.605,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    77.337,                  !- Vertex 2 X-coordinate {m}
    41.605,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    76.291,                  !- Vertex 3 X-coordinate {m}
    41.605,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    76.291,                  !- Vertex 4 X-coordinate {m}
    41.605,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods1_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291,                  !- Vertex 1 X-coordinate {m}
    41.605,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    76.291,                  !- Vertex 2 X-coordinate {m}
    41.605,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    76.291,                  !- Vertex 3 X-coordinate {m}
    37.856,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    76.291,                  !- Vertex 4 X-coordinate {m}
    37.856,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods2_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291,                  !- Vertex 1 X-coordinate {m}
    37.856,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    76.291,                  !- Vertex 2 X-coordinate {m}
    37.856,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    76.291,                  !- Vertex 3 X-coordinate {m}
    34.245,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    76.291,                  !- Vertex 4 X-coordinate {m}
    34.245,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation9_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291,                  !- Vertex 1 X-coordinate {m}
    34.245,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    76.291,                  !- Vertex 2 X-coordinate {m}
    34.245,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    77.337,                  !- Vertex 3 X-coordinate {m}
    34.245,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    77.337,                  !- Vertex 4 X-coordinate {m}
    34.245,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInPrepared_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337,                  !- Vertex 1 X-coordinate {m}
    34.245,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    77.337,                  !- Vertex 2 X-coordinate {m}
    34.245,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    77.337,                  !- Vertex 3 X-coordinate {m}
    41.605,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    77.337,                  !- Vertex 4 X-coordinate {m}
    41.605,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation8_Srf_6,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation8 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291,                  !- Vertex 1 X-coordinate {m}
    41.605,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    76.291,                  !- Vertex 2 X-coordinate {m}
    34.245,                  !- Vertex 2 Y-coordinate {m}
    2.134,                   !- Vertex 2 Z-coordinate {m}
    77.337,                  !- Vertex 3 X-coordinate {m}
    34.245,                  !- Vertex 3 Y-coordinate {m}
    2.134,                   !- Vertex 3 Z-coordinate {m}
    77.337,                  !- Vertex 4 X-coordinate {m}
    41.605,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_0,  !- Name
    Floor,                   !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337,                  !- Vertex 1 X-coordinate {m}
    34.245,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    77.337,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    69.129,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.129,                  !- Vertex 4 X-coordinate {m}
    34.245,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_1,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation8_Srf_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337,                  !- Vertex 1 X-coordinate {m}
    34.245,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    77.337,                  !- Vertex 2 X-coordinate {m}
    34.245,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    76.291,                  !- Vertex 3 X-coordinate {m}
    34.245,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    76.291,                  !- Vertex 4 X-coordinate {m}
    34.245,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_2,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-125-PreparedFoods2_Srf_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.291,                  !- Vertex 1 X-coordinate {m}
    34.245,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    76.291,                  !- Vertex 2 X-coordinate {m}
    34.245,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    69.129,                  !- Vertex 3 X-coordinate {m}
    34.245,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.129,                  !- Vertex 4 X-coordinate {m}
    34.245,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_3,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation7_Srf_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.129,                  !- Vertex 1 X-coordinate {m}
    34.245,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    69.129,                  !- Vertex 2 X-coordinate {m}
    34.245,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    69.129,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.129,                  !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_4,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-102-SelfCheckout_Srf_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.129,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    69.129,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    70.439,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    70.439,                  !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_5,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesCirculation10_Srf_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    70.439,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    70.439,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    77.337,                  !- Vertex 3 X-coordinate {m}
    31.364,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    77.337,                  !- Vertex 4 X-coordinate {m}
    31.364,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_6,  !- Name
    Wall,                    !- Surface Type
    Hole,                    !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L1-101-SalesRefrigerationReachInBeverages_Srf_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.337,                  !- Vertex 1 X-coordinate {m}
    31.364,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    77.337,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    77.337,                  !- Vertex 3 X-coordinate {m}
    34.245,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    77.337,                  !- Vertex 4 X-coordinate {m}
    34.245,                  !- Vertex 4 Y-coordinate {m}
    2.134;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L1-101-SalesCirculation9_Srf_7,  !- Name
    Roof,                    !- Surface Type
    Roof_BOH,                !- Construction Name
    L1-101-SalesCirculation9 Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.129,                  !- Vertex 1 X-coordinate {m}
    34.245,                  !- Vertex 1 Y-coordinate {m}
    2.134,                   !- Vertex 1 Z-coordinate {m}
    69.129,                  !- Vertex 2 X-coordinate {m}
    31.364,                  !- Vertex 2 Y-coordinate {m}
